generator data  [1095]     id   long_id_    st ---no--     reg_name       prf  qrf  ar zone   pgen   pmax   pmin   qgen   qmax   qmin   mbase   cmp_r cmp_x gen_r gen_x           hbus                    tbus           date_in date_out pid N
  31435 "ADLIN  3"  13.80 " 1" "        " :  1   31435 "ADLIN  3"  13.80  1.00 1.00   1    1    9.00 9999.0   0.0   -6.0   10.0   -6.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34608 "AGRICO 1"  13.80 " 1" "        " :  0   34608 "AGRICO 1"  13.80  1.00 1.00   1    1    0.00 9999.0   0.0    0.1    7.5   -4.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34608 "AGRICO 1"  13.80 " 2" "        " :  1   34608 "AGRICO 1"  13.80  1.00 1.00   1    1   11.16 9999.0   0.0   -5.6   11.5   -6.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34608 "AGRICO 1"  13.80 " 3" "        " :  1   34608 "AGRICO 1"  13.80  1.00 1.00   1    1   26.16 9999.0   0.0  -13.2   32.3  -19.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38118 "ALMEGT 2"  13.80 " 1" "        " :  1   38118 "ALMEGT 2"  13.80  1.00 1.00   1    1   13.76 9999.0   0.0   11.7   12.4   -8.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38119 "ALMEGT 3"  13.80 " 1" "        " :  1   38119 "ALMEGT 3"  13.80  1.00 1.00   1    1   15.16 9999.0   0.0   11.7   12.4   -8.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30580 "ALTMID 1" 230.00 " 1" "        " :  1   30580 "ALTMID 1" 230.00  1.00 1.00   1    1   26.16 9999.0   0.0   -6.1    0.0   -6.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32252 "APLHIL 1" 115.00 " 1" "        " :  0   32252 "APLHIL 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30464 "BAHIA  1"  12.47 " 1" "        " :  1   30464 "BAHIA  1"  12.47  1.00 1.00   1    1   38.16 9999.0   0.0   -8.3   33.9  -20.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30465 "BAHIA  2" 230.00 " 1" "        " :  0   30465 "BAHIA  2" 230.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34624 "BALCHS 2"  13.20 " 1" "        " :  1   34624 "BALCHS 2"  13.20  1.00 1.00   1    1   18.16 9999.0   0.0    6.1   11.3   -6.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34612 "BALCHS 3"  13.80 " 1" "        " :  1   34612 "BALCHS 3"  13.80  1.00 1.00   1    1   41.16 9999.0   0.0    9.9   26.6  -15.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34614 "BALCHS 4"  13.80 " 1" "        " :  1   34614 "BALCHS 4"  13.80  1.00 1.00   1    1   41.16 9999.0   0.0   10.6   26.1  -15.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38610 "BANKPP 6" 230.00 " 1" "        " :  0   38610 "BANKPP 6" 230.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36202 "BASICE 1"  13.80 " 1" "        " :  1   36202 "BASICE 1"  13.80  1.00 1.00   1    1  104.16 9999.0   0.0  -16.1   56.0  -37.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34727 "BDGRCK 2"  13.80 " 1" "        " :  1   34727 "BDGRCK 2"  13.80  1.00 1.00   1    1   33.68 9999.0   0.0   12.8   16.0  -12.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31402 "BEARCN 1"  13.80 " 1" "        " :  1   31402 "BEARCN 1"  13.80  1.00 1.00   1    1   10.76 9999.0   0.0   -6.6   10.0   -6.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34074 "BEARDS 3"   6.90 " 1" "        " :  1   34074 "BEARDS 3"   6.90  1.00 1.00   1    1    1.74 9999.0   0.0    2.0    4.8   -4.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35066 "BEARMT 1"  13.80 " 1" "        " :  1   35066 "BEARMT 1"  13.80  1.00 1.00   1    1   34.47 9999.0   0.0    1.9   24.0  -16.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31784 "BELDEN 1"  13.80 " 1" "        " :  1   31784 "BELDEN 1"  13.80  1.00 1.00   1    1   56.16 9999.0   0.0   -8.8   57.1  -34.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33804 "BELOTA 2"  13.80 " 1" "        " :  0   33804 "BELOTA 2"  13.80  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32156 "BIOMAS 2"  13.80 " 1" "        " :  1   32156 "BIOMAS 2"  13.80  1.00 1.00   1    1   16.16 9999.0   0.0    5.0    5.0   -7.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
      3 "BKRFLD 2" 230.00 " 1" "        " :  0       3 "BKRFLD 2" 230.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31768 "BLACK  1"  13.80 " 1" "        " :  1   31768 "BLACK  1"  13.80  1.00 1.00   1    1   64.16 9999.0   0.0  -22.5   37.5  -22.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31770 "BLACK  2"  13.80 " 1" "        " :  1   31770 "BLACK  2"  13.80  1.00 1.00   1    1   64.16 9999.0   0.0  -22.5   37.5  -22.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31840 "BLCKBT 3"   4.16 " 1" "        " :  0   31840 "BLCKBT 3"   4.16  1.00 1.00   1    1    0.00 9999.0   0.0   -1.7    3.0   -3.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33372 "BLHVN  1"  60.00 " 1" "        " :  0   33372 "BLHVN  1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32375 "BNNIEN 1"  12.00 " 1" "        " :  0   32375 "BNNIEN 1"  12.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.5   -0.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32205 "BOGUE  2"  13.80 " 1" "        " :  1   32205 "BOGUE  2"  13.80  1.00 1.00   1    1   36.16 9999.0   0.0    9.5   37.5  -22.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30805 "BORDEN 1" 230.00 " 1" "        " :  0   30805 "BORDEN 1" 230.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30805 "BORDEN 1" 230.00 " 2" "        " :  0   30805 "BORDEN 1" 230.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32480 "BOWMN  1"   4.00 " 1" "        " :  0   32480 "BOWMN  1"   4.00  1.00 1.00   1    1    0.00 9999.0   0.0   -0.6    2.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31017 "BRDGVL 2"  12.00 " 1" "        " :  0   31017 "BRDGVL 2"  12.00  1.00 1.00   1    1    0.00 9999.0   0.0   -0.5    0.8   -0.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32172 "BRDSLD 2"  34.50 " 1" "        " :  1   32172 "BRDSLD 2"  34.50  1.00 1.00   1    1   41.16 9999.0   0.0  -11.9    8.0  -15.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32176 "BRDSLD 3"  34.50 " 1" "        " :  1   32176 "BRDSLD 3"  34.50  1.00 1.00   1    1   41.16 9999.0   0.0  -22.1   30.5  -30.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31820 "BUCKCK 1"  11.00 " 1" "        " :  1   31820 "BUCKCK 1"  11.00  1.00 1.00   1    1   20.16 9999.0   0.0    1.2    6.0   -6.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31820 "BUCKCK 1"  11.00 " 2" "        " :  1   31820 "BUCKCK 1"  11.00  1.00 1.00   1    1   21.16 9999.0   0.0    1.2    6.0   -6.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31820 "BUCKCK 1"  11.00 " 3" "        " :  0   31820 "BUCKCK 1"  11.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38606 "BUENVS 3" 230.00 " 1" "        " :  0   38606 "BUENVS 3" 230.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34416 "BULLRD 1" 115.00 " 1" "        " :  0   34416 "BULLRD 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31798 "BURNYF 1"  13.20 " 1" "        " :  1   31798 "BURNYF 1"  13.20  1.00 1.00   1    1   17.72 9999.0   0.0  -10.0   15.0  -10.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31780 "BUTTVL 2"  13.80 " 1" "        " :  1   31780 "BUTTVL 2"  13.80  1.00 1.00   1    1   30.16 9999.0   0.0    0.6   13.5  -13.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35860 "CALPIN 2"  13.80 " 1" "        " :  1   35860 "CALPIN 2"  13.80  1.00 1.00   1    1   20.74 9999.0   0.0    9.8   18.0  -11.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33850 "CAMCHE 3"   4.16 " 1" "        " :  0   33850 "CAMCHE 3"   4.16  1.00 1.00   1    1    0.00 9999.0   0.0    0.9    1.2   -0.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33850 "CAMCHE 3"   4.16 " 2" "        " :  0   33850 "CAMCHE 3"   4.16  1.00 1.00   1    1    0.00 9999.0   0.0    0.9    1.2   -0.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33850 "CAMCHE 3"   4.16 " 3" "        " :  0   33850 "CAMCHE 3"   4.16  1.00 1.00   1    1    0.00 9999.0   0.0    1.4    1.8   -1.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32470 "CAMPFW 1"   4.16 " 1" "        " :  0   32470 "CAMPFW 1"   4.16  1.00 1.00   1    1    0.00 9999.0   0.0    2.1    4.0   -3.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34179 "CAPMAD 2"  13.80 " 1" "        " :  1   34179 "CAPMAD 2"  13.80  1.00 1.00   1    1   19.66 9999.0   0.0   17.8   17.8  -10.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31808 "CARBOU 2"  11.50 " 1" "        " :  1   31808 "CARBOU 2"  11.50  1.00 1.00   1    1   11.16 9999.0   0.0   -1.7   11.5   -7.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
      4 "CARBOU 3"  11.50 " 1" "        " :  1       4 "CARBOU 3"  11.50  1.00 1.00   1    1   11.16 9999.0   0.0   12.1   12.1   -7.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
      4 "CARBOU 3"  11.50 " 2" "        " :  1       4 "CARBOU 3"  11.50  1.00 1.00   1    1   11.16 9999.0   0.0   12.1   12.1   -7.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31782 "CARBOU 4"  13.80 " 1" "        " :  1   31782 "CARBOU 4"  13.80  1.00 1.00   1    1   50.41 9999.0   0.0  -14.9   29.2  -17.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31782 "CARBOU 4"  13.80 " 2" "        " :  1   31782 "CARBOU 4"  13.80  1.00 1.00   1    1   41.16 9999.0   0.0  -12.1   27.9  -16.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33463 "CARDCG 1"  12.47 " 1" "        " :  1   33463 "CARDCG 1"  12.47  1.00 1.00   1    1   32.16 9999.0   0.0   13.1   16.5   -6.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31590 "CEDRCK 1"  60.00 " 1" "        " :  0   31590 "CEDRCK 1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35038 "CHALK  2"  13.80 " 1" "        " :  1   35038 "CHALK  2"  13.80  1.00 1.00   1    1   34.76 9999.0   0.0    1.7   24.0  -15.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34916 "CHEVCD 1"  70.00 " 1" "        " :  1   34916 "CHEVCD 1"  70.00  1.00 1.00   1    1    1.16 9999.0   0.0    5.0    5.0   -3.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34653 "CHEVCO 1"  70.00 " 1" "        " :  1   34653 "CHEVCO 1"  70.00  1.00 1.00   1    1    1.16 9999.0   0.0    8.3    8.3   -5.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34653 "CHEVCO 1"  70.00 " 2" "        " :  0   34653 "CHEVCO 1"  70.00  1.00 1.00   1    1    0.00 9999.0   0.0    4.0    4.0   -2.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34780 "CHEVCY 1" 115.00 " 1" "        " :  1   34780 "CHEVCY 1" 115.00  1.00 1.00   1    1   10.59 9999.0   0.0   10.4   10.4   -6.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32462 "CHICPK 1"  11.50 " 1" "        " :  1   32462 "CHICPK 1"  11.50  1.00 1.00   1    1   29.04 9999.0   0.0   -2.4   18.0  -10.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34305 "CHWCHL 8"  13.80 " 1" "        " :  1   34305 "CHWCHL 8"  13.80  1.00 1.00   1    1    1.16 9999.0   0.0    7.8    7.8   -4.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34301 "CHWCHL 9"  13.80 " 1" "        " :  1   34301 "CHWCHL 9"  13.80  1.00 1.00   1    1   31.16 9999.0   0.0   18.0   27.0  -18.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31873 "CLOVER 1"  60.00 " 1" "        " :  0   31873 "CLOVER 1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.5    0.5   -0.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31705 "CLRKRD 1"  12.00 " 1" "        " :  0   31705 "CLRKRD 1"  12.00  1.00 1.00   1    1    0.00 9999.0   0.0   -0.7    0.3   -0.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31705 "CLRKRD 1"  12.00 " 2" "        " :  0   31705 "CLRKRD 1"  12.00  1.00 1.00   1    1    0.00 9999.0   0.0   -0.5    0.5   -0.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32264 "CLRKVL 1" 115.00 " 1" "        " :  0   32264 "CLRKVL 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32780 "CLRMTK 1" 115.00 " 1" "        " :  0   32780 "CLRMTK 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31838 "CNTRVL 1"   2.30 " 1" "        " :  0   31838 "CNTRVL 1"   2.30  1.00 1.00   1    1    0.00 9999.0   0.0   -1.5    1.0   -1.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33114 "COCOPP 1"  13.80 " 1" "        " :  0   33114 "COCOPP 1"  13.80  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33115 "COCOPP 2"  13.80 " 1" "        " :  0   33115 "COCOPP 2"  13.80  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33116 "COCOPP 3"  18.00 " 1" "        " :  1   33116 "COCOPP 3"  18.00  1.00 1.00   1    1  320.21 9999.0   0.0  120.4  202.3 -101.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33117 "COCOPP 4"  18.00 " 1" "        " :  1   33117 "COCOPP 4"  18.00  1.00 1.00   1    1  330.43 9999.0   0.0  121.1  202.3 -101.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33818 "COGNAT 2"  12.00 " 1" "        " :  1   33818 "COGNAT 2"  12.00  1.00 1.00   1    1   26.16 9999.0   0.0    5.1   22.0  -14.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31906 "COLEMN 1"   6.60 " 1" "        " :  0   31906 "COLEMN 1"   6.60  1.00 1.00   1    1    0.00 9999.0   0.0   -1.6    6.3   -3.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34654 "COLGA1 1"  13.80 " 1" "        " :  1   34654 "COLGA1 1"  13.80  1.00 1.00   1    1   25.37 9999.0   0.0   12.0   20.5  -13.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32450 "COLGAT 1"  13.80 " 1" "        " :  1   32450 "COLGAT 1"  13.80  1.00 1.00   1    1  138.16 9999.0   0.0   12.7   76.3  -45.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32452 "COLGAT 2"  13.80 " 1" "        " :  1   32452 "COLGAT 2"  13.80  1.00 1.00   1    1  138.16 9999.0   0.0   12.7   76.3  -45.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31894 "COLPIN 1"  12.00 " 1" "        " :  0   31894 "COLPIN 1"  12.00  1.00 1.00   1    1    0.00 9999.0   0.0    3.0    6.0   -4.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38102 "COLVIL 1"  13.80 " 1" "        " :  1   38102 "COLVIL 1"  13.80  1.00 1.00   1    1   80.51 9999.0   0.0  -22.6   37.7  -22.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38104 "COLVIL 2"  13.80 " 1" "        " :  1   38104 "COLVIL 2"  13.80  1.00 1.00   1    1   80.51 9999.0   0.0  -22.6   37.7  -22.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36856 "CONTAN 1"  13.80 " 1" "        " :  1   36856 "CONTAN 1"  13.80  1.00 1.00   1    1   14.91 9999.0   0.0   15.1   15.1   -8.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38349 "COTTLE 1"  17.00 " 1" "        " :  0   38349 "COTTLE 1"  17.00  1.00 1.00   1    1    0.00 9999.0   0.0    2.5    2.5   -1.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31846 "COVERD 1"  12.00 " 1" "        " :  0   31846 "COVERD 1"  12.00  1.00 1.00   1    1    0.00 9999.0   0.0    1.4    8.3   -5.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31593 "COWCRK 1"  60.00 " 1" "        " :  0   31593 "COWCRK 1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    1.1    1.1   -0.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34140 "CRESSY 1" 115.00 " 1" "        " :  0   34140 "CRESSY 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    1.9    1.9   -1.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31812 "CRESTA 1"  11.50 " 1" "        " :  1   31812 "CRESTA 1"  11.50  1.00 1.00   1    1   25.16 9999.0   0.0   -9.2   16.3   -9.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31812 "CRESTA 1"  11.50 " 2" "        " :  1   31812 "CRESTA 1"  11.50  1.00 1.00   1    1   21.16 9999.0   0.0   -7.8   16.3   -9.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34259 "CRNEVL 1"  70.00 " 1" "        " :  0   34259 "CRNEVL 1"  70.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.5    0.5   -0.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34259 "CRNEVL 1"  70.00 " 2" "        " :  0   34259 "CRNEVL 1"  70.00  1.00 1.00   1    1    0.00 9999.0   0.0    3.0    3.0   -1.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34260 "CRNEVL 2"  70.00 " 1" "        " :  0   34260 "CRNEVL 2"  70.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.9    2.2   -1.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32900 "CROKET 1"  18.00 " 1" "        " :  1   32900 "CROKET 1"  18.00  1.00 1.00   1    1  231.16 9999.0   0.0   27.0  153.0  -76.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36832 "CSCCOG 1"  60.00 " 1" "        " :  0   36832 "CSCCOG 1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    3.5    3.5   -2.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36860 "CSCGNR 1"  13.80 " 1" "        " :  1   36860 "CSCGNR 1"  13.80  1.00 1.00   1    1   14.16 9999.0   0.0    9.0   14.7   -8.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36859 "CSCGNR 2"  13.80 " 1" "        " :  1   36859 "CSCGNR 2"  13.80  1.00 1.00   1    1   14.16 9999.0   0.0    9.0   14.7   -8.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35924 "CSTRVL 1" 115.00 " 1" "        " :  1   35924 "CSTRVL 1" 115.00  1.00 1.00   1    1    1.16 9999.0   0.0    0.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35924 "CSTRVL 1" 115.00 " 2" "        " :  0   35924 "CSTRVL 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31464 "CTTNWD 1" 115.00 " 1" "        " :  0   31464 "CTTNWD 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33916 "CURTIS 1" 115.00 " 1" "        " :  0   33916 "CURTIS 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31990 "DAVIS  1" 115.00 " 1" "        " :  0   31990 "DAVIS  1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31473 "DEADCK 1" 115.00 " 1" "        " :  0   31473 "DEADCK 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0   -0.7    1.0   -0.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32474 "DEERCR 2"   2.30 " 1" "        " :  0   32474 "DEERCR 2"   2.30  1.00 1.00   1    1    0.00 9999.0   0.0   -0.6    5.3   -3.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33108 "DELTA  1"  18.00 " 1" "        " :  1   33108 "DELTA  1"  18.00  1.00 1.00   1    1  191.16 9999.0   0.0   19.7  131.7  -78.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33109 "DELTA  2"  18.00 " 1" "        " :  1   33109 "DELTA  2"  18.00  1.00 1.00   1    1  191.16 9999.0   0.0   19.7  131.7  -78.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33110 "DELTA  3"  18.00 " 1" "        " :  1   33110 "DELTA  3"  18.00  1.00 1.00   1    1  191.16 9999.0   0.0   19.7  131.7  -78.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33107 "DELTA  4"  18.00 " 1" "        " :  1   33107 "DELTA  4"  18.00  1.00 1.00   1    1  271.16 9999.0   0.0   -8.6  200.0 -118.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34717 "DEXZEL 1" 115.00 " 1" "        " :  1   34717 "DEXZEL 1" 115.00  1.00 1.00   1    1   19.73 9999.0   0.0   -2.7   16.5  -11.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36411 "DIABLO 2"  25.00 " 1" "        " :  1   36411 "DIABLO 2"  25.00  1.00 1.00   1    1 1074.36 9999.0   0.0   50.4  566.6 -283.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36412 "DIABLO 3"  25.00 " 1" "        " :  1   36412 "DIABLO 3"  25.00  1.00 1.00   1    1 1124.16 9999.0   0.0   55.3  584.1 -292.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34648 "DINUBA 1"  13.80 " 1" "        " :  1   34648 "DINUBA 1"  13.80  1.00 1.00   1    1    2.66 9999.0   0.0    7.1    7.1   -4.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35062 "DISCOV 3"  13.80 " 1" "        " :  1   35062 "DISCOV 3"  13.80  1.00 1.00   1    1   23.69 9999.0   0.0   19.1   22.0  -14.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34058 "DONNLS 2"  13.80 " 1" "        " :  1   34058 "DONNLS 2"  13.80  1.00 1.00   1    1   55.31 9999.0   0.0    8.7   40.5  -24.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38615 "DOSMGO 1" 230.00 " 1" "        " :  0   38615 "DOSMGO 1" 230.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34733 "DOUBLC 1"  13.80 " 1" "        " :  1   34733 "DOUBLC 1"  13.80  1.00 1.00   1    1   37.44 9999.0   0.0   12.9   16.0  -12.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33160 "DOWCHM 4"  13.80 " 1" "        " :  1   33160 "DOWCHM 4"  13.80  1.00 1.00   1    1   50.47 9999.0   0.0   22.0   22.0  -13.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32454 "DRUM   3"  13.80 " 1" "        " :  1   32454 "DRUM   3"  13.80  1.00 1.00   1    1   33.66 9999.0   0.0   21.4   21.4  -12.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32504 "DRUM   6"   6.60 " 1" "        " :  1   32504 "DRUM   6"   6.60  1.00 1.00   1    1    4.16 9999.0   0.0   -4.5    9.0   -5.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32504 "DRUM   6"   6.60 " 2" "        " :  1   32504 "DRUM   6"   6.60  1.00 1.00   1    1    4.16 9999.0   0.0   -4.5    9.0   -5.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32506 "DRUM   7"   6.60 " 1" "        " :  1   32506 "DRUM   7"   6.60  1.00 1.00   1    1    4.06 9999.0   0.0   -4.4    9.0   -5.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32506 "DRUM   7"   6.60 " 2" "        " :  1   32506 "DRUM   7"   6.60  1.00 1.00   1    1    4.36 9999.0   0.0   -4.7    9.9   -5.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31898 "DSABLA 1"   6.90 " 1" "        " :  1   31898 "DSABLA 1"   6.90  1.00 1.00   1    1    5.64 9999.0   0.0    3.8    8.9   -8.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36863 "DUANE  4"  13.80 " 1" "        " :  1   36863 "DUANE  4"  13.80  1.00 1.00   1    1   36.16 9999.0   0.0   37.5   37.5  -22.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36864 "DUANE  5"  13.80 " 1" "        " :  1   36864 "DUANE  5"  13.80  1.00 1.00   1    1   36.16 9999.0   0.0   37.5   37.5  -22.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36865 "DUANE  6"  13.80 " 1" "        " :  1   36865 "DUANE  6"  13.80  1.00 1.00   1    1   41.16 9999.0   0.0   43.8   43.8  -26.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32464 "DUTCH1 2"  11.00 " 1" "        " :  1   32464 "DUTCH1 2"  11.00  1.00 1.00   1    1   13.16 9999.0   0.0   16.5   16.5   -9.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32502 "DUTCH2 3"   6.90 " 1" "        " :  1   32502 "DUTCH2 3"   6.90  1.00 1.00   1    1   13.16 9999.0   0.0   12.6   12.6   -7.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32292 "ELDORO 2"   6.60 " 1" "        " :  1   32292 "ELDORO 2"   6.60  1.00 1.00   1    1    1.16 9999.0   0.0    7.5    7.5   -7.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32293 "ELDORO 3"   6.60 " 1" "        " :  1   32293 "ELDORO 3"   6.60  1.00 1.00   1    1    1.16 9999.0   0.0    7.5    7.5   -7.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33812 "ELECTR 1"  13.80 " 1" "        " :  1   33812 "ELECTR 1"  13.80  1.00 1.00   1    1   20.16 9999.0   0.0    6.6   15.2   -9.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33812 "ELECTR 1"  13.80 " 2" "        " :  1   33812 "ELECTR 1"  13.80  1.00 1.00   1    1   20.16 9999.0   0.0    6.6   15.2   -9.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33812 "ELECTR 1"  13.80 " 3" "        " :  1   33812 "ELECTR 1"  13.80  1.00 1.00   1    1   20.16 9999.0   0.0    6.6   17.9  -10.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31726 "ELKCRK 1"  60.00 " 1" "        " :  0   31726 "ELKCRK 1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    1.2    2.4   -2.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35076 "ELKHIL 1"  18.00 " 1" "        " :  1   35076 "ELKHIL 1"  18.00  1.00 1.00   1    1  160.16 9999.0   0.0   -5.4  123.3  -61.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35077 "ELKHIL 2"  18.00 " 1" "        " :  1   35077 "ELKHIL 2"  18.00  1.00 1.00   1    1  160.16 9999.0   0.0   -5.4  123.3  -61.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35078 "ELKHIL 3"  18.00 " 1" "        " :  1   35078 "ELKHIL 3"  18.00  1.00 1.00   1    1  214.16 9999.0   0.0    0.7  109.0  -54.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34239 "ELNIDP 1"  70.00 " 1" "        " :  1   34239 "ELNIDP 1"  70.00  1.00 1.00   1    1    1.16 9999.0   0.0    7.8    7.8   -3.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35620 "ELPATO 1" 115.00 " 1" "        " :  0   35620 "ELPATO 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
     10 "EMBARC 2" 230.00 " 1" "        " :  0      10 "EMBARC 2" 230.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34306 "EXCHEC 2"  13.80 " 1" "        " :  1   34306 "EXCHEC 2"  13.80  1.00 1.00   1    1   81.11 9999.0   0.0   34.1   38.8  -23.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31150 "FAIRHV 1"  13.80 " 1" "        " :  1   31150 "FAIRHV 1"  13.80  1.00 1.00   1    1    7.06 9999.0   0.0    6.5    8.6   -5.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34926 "FAMOSO 2"  70.00 " 1" "        " :  0   34926 "FAMOSO 2"  70.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33578 "FAYETT 1" 115.00 " 1" "        " :  1   33578 "FAYETT 1" 115.00  1.00 1.00   1    1   11.16 9999.0   0.0    0.0    0.0  -16.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34773 "FELLOW 1"  21.00 " 1" "        " :  1   34773 "FELLOW 1"  21.00  1.00 1.00   1    1    3.16 9999.0   0.0    5.0    9.7   -6.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35218 "FLOWD1 1"  60.00 " 1" "        " :  0   35218 "FLOWD1 1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0   -4.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33840 "FLOWD2 1"  21.60 " 1" "        " :  0   33840 "FLOWD2 1"  21.60  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0   -2.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33840 "FLOWD2 1"  21.60 " 2" "        " :  0   33840 "FLOWD2 1"  21.60  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0   -1.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32508 "FMEADO 1"   4.16 " 1" "        " :  1   32508 "FMEADO 1"   4.16  1.00 1.00   1    1    7.56 9999.0   0.0    4.2    8.7   -5.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32388 "FMEADO 2"  60.00 " 1" "        " :  0   32388 "FMEADO 2"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31814 "FORBST 1"  11.50 " 1" "        " :  1   31814 "FORBST 1"  11.50  1.00 1.00   1    1   23.16 9999.0   0.0  -10.6   17.6  -10.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31870 "FORKBU 1"   4.16 " 1" "        " :  1   31870 "FORKBU 1"   4.16  1.00 1.00   1    1    1.16 9999.0   0.0    5.1    6.7   -4.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34636 "FRIANT 1"   6.60 " 1" "        " :  1   34636 "FRIANT 1"   6.60  1.00 1.00   1    1   13.70 9999.0   0.0   16.0   16.0  -11.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35048 "FRITO  4"  12.00 " 1" "        " :  0   35048 "FRITO  4"  12.00  1.00 1.00   1    1    0.00 9999.0   0.0   -2.5    3.8   -2.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33504 "FROGTN 4"  17.00 " 1" "        " :  0   33504 "FROGTN 4"  17.00  1.00 1.00   1    1    0.00 9999.0   0.0    3.2    3.2   -1.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31114 "FTSWRD 1"  60.00 " 1" "        " :  0   31114 "FTSWRD 1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31236 "FULTON 1" 115.00 " 1" "        " :  0   31236 "FULTON 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30430 "FULTON 2" 230.00 " 1" "        " :  0   30430 "FULTON 2" 230.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34185 "GATES  4"  13.80 " 1" "        " :  1   34185 "GATES  4"  13.80  1.00 1.00   1    1   37.16 9999.0   0.0   12.1   32.3  -19.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34185 "GATES  4"  13.80 " 2" "        " :  0   34185 "GATES  4"  13.80  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.2    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31412 "GEYS11 2"  13.80 " 1" "        " :  1   31412 "GEYS11 2"  13.80  1.00 1.00   1    1   51.16 9999.0   0.0   14.6   57.5  -28.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31414 "GEYS12 1"  13.80 " 1" "        " :  1   31414 "GEYS12 1"  13.80  1.00 1.00   1    1   22.16 9999.0   0.0  -28.7   57.5  -28.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31416 "GEYS13 1"  13.80 " 1" "        " :  1   31416 "GEYS13 1"  13.80  1.00 1.00   1    1   59.16 9999.0   0.0  -19.4   67.7  -33.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31418 "GEYS14 1"  13.80 " 1" "        " :  1   31418 "GEYS14 1"  13.80  1.00 1.00   1    1   45.16 9999.0   0.0  -28.7   57.5  -28.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31420 "GEYS16 1"  13.80 " 1" "        " :  1   31420 "GEYS16 1"  13.80  1.00 1.00   1    1   55.16 9999.0   0.0  -30.0   60.0  -30.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31421 "GEYS17 1"  13.80 " 1" "        " :  1   31421 "GEYS17 1"  13.80  1.00 1.00   1    1   36.16 9999.0   0.0   18.8   26.6  -20.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31422 "GEYS17 2"  13.80 " 1" "        " :  1   31422 "GEYS17 2"  13.80  1.00 1.00   1    1   27.16 9999.0   0.0  -30.0   60.0  -30.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31424 "GEYS18 1"  13.80 " 1" "        " :  1   31424 "GEYS18 1"  13.80  1.00 1.00   1    1   47.16 9999.0   0.0  -30.0   60.0  -30.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31426 "GEYS20 1"  13.80 " 1" "        " :  1   31426 "GEYS20 1"  13.80  1.00 1.00   1    1   43.16 9999.0   0.0  -30.0   60.0  -30.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35850 "GILROY 1"  13.80 " 1" "        " :  1   35850 "GILROY 1"  13.80  1.00 1.00   1    1   61.16 9999.0   0.0   38.3   38.3  -23.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35851 "GILROY 2"  13.80 " 1" "        " :  1   35851 "GILROY 2"  13.80  1.00 1.00   1    1   26.16 9999.0   0.0   18.5   18.5  -11.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32963 "GILRPP 2"  13.80 " 1" "        " :  1   32963 "GILRPP 2"  13.80  1.00 1.00   1    1   36.16 9999.0   0.0   20.7   37.5  -22.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32964 "GILRPP 3"  13.80 " 1" "        " :  1   32964 "GILRPP 3"  13.80  1.00 1.00   1    1   36.16 9999.0   0.0   21.8   37.5  -22.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32965 "GILRPP 4"  13.80 " 1" "        " :  1   32965 "GILRPP 4"  13.80  1.00 1.00   1    1   36.16 9999.0   0.0   24.9   37.5  -22.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32018 "GOLDHL 1" 115.00 " 1" "        " :  0   32018 "GOLDHL 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31900 "GRIZLY 3"   6.90 " 1" "        " :  1   31900 "GRIZLY 3"   6.90  1.00 1.00   1    1    7.97 9999.0   0.0   -0.7    7.0   -4.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32490 "GRNLF1 1"  13.80 " 1" "        " :  1   32490 "GRNLF1 1"  13.80  1.00 1.00   1    1   32.16 9999.0   0.0   21.9   32.0  -24.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32492 "GRNLF2 1"  13.80 " 1" "        " :  1   32492 "GRNLF2 1"  13.80  1.00 1.00   1    1   38.16 9999.0   0.0   11.7   22.0  -14.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35901 "GRNVLY 1" 115.00 " 1" "        " :  0   35901 "GRNVLY 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31554 "GRSCRK 1"  60.00 " 1" "        " :  0   31554 "GRSCRK 1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    2.4    2.4   -1.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32739 "GRZZLY 2"  12.00 " 1" "        " :  1   32739 "GRZZLY 2"  12.00  1.00 1.00   1    1   17.16 9999.0   0.0    4.7    9.6   -9.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33131 "GWFPW1 1"  13.80 " 1" "        " :  1   33131 "GWFPW1 1"  13.80  1.00 1.00   1    1    3.90 9999.0   0.0    0.2   11.7   -7.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33132 "GWFPW2 1"  13.80 " 1" "        " :  1   33132 "GWFPW2 1"  13.80  1.00 1.00   1    1    3.49 9999.0   0.0   -7.9   11.7   -7.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33133 "GWFPW3 2"  13.80 " 1" "        " :  1   33133 "GWFPW3 2"  13.80  1.00 1.00   1    1   10.19 9999.0   0.0   -1.8   11.7   -7.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33134 "GWFPW4 1"  13.80 " 1" "        " :  1   33134 "GWFPW4 1"  13.80  1.00 1.00   1    1    9.74 9999.0   0.0   -7.9   11.7   -7.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33135 "GWFPW5 1"  13.80 " 1" "        " :  1   33135 "GWFPW5 1"  13.80  1.00 1.00   1    1   10.10 9999.0   0.0   -3.6   11.7   -7.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34554 "GWFPWR 2"  70.00 " 1" "        " :  1   34554 "GWFPWR 2"  70.00  1.00 1.00   1    1   14.16 9999.0   0.0   12.0   12.0   -8.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34437 "GWFPWR 4"  13.80 " 1" "        " :  1   34437 "GWFPWR 4"  13.80  1.00 1.00   1    1   39.16 9999.0   0.0   15.4   25.5  -16.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34438 "GWFPWR 5"  13.80 " 1" "        " :  1   34438 "GWFPWR 5"  13.80  1.00 1.00   1    1   39.16 9999.0   0.0   15.4   25.5  -16.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31406 "GYS5X6 2"  13.80 " 1" "        " :  1   31406 "GYS5X6 2"  13.80  1.00 1.00   1    1   30.16 9999.0   0.0    8.7   28.8  -14.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31406 "GYS5X6 2"  13.80 " 2" "        " :  1   31406 "GYS5X6 2"  13.80  1.00 1.00   1    1   30.16 9999.0   0.0    8.7   28.8  -14.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31408 "GYS7X8 2"  13.80 " 1" "        " :  1   31408 "GYS7X8 2"  13.80  1.00 1.00   1    1   30.16 9999.0   0.0    8.8   28.8  -14.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31408 "GYS7X8 2"  13.80 " 2" "        " :  1   31408 "GYS7X8 2"  13.80  1.00 1.00   1    1   23.16 9999.0   0.0    6.8   28.8  -14.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31368 "GYSRVL 1"  60.00 " 1" "        " :  0   31368 "GYSRVL 1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34610 "HAASPH 1"  13.80 " 1" "        " :  1   34610 "HAASPH 1"  13.80  1.00 1.00   1    1   61.16 9999.0   0.0   14.6   35.1  -21.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34610 "HAASPH 1"  13.80 " 2" "        " :  1   34610 "HAASPH 1"  13.80  1.00 1.00   1    1   61.16 9999.0   0.0   14.6   35.1  -21.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32478 "HALSEY 1"   6.60 " 1" "        " :  0   32478 "HALSEY 1"   6.60  1.00 1.00   1    1    0.00 9999.0   0.0   -1.3   10.2   -6.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31902 "HATCR1 1"   6.60 " 1" "        " :  0   31902 "HATCR1 1"   6.60  1.00 1.00   1    1    0.00 9999.0   0.0   -0.4    7.5   -4.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31904 "HATCR2 1"   6.60 " 1" "        " :  0   31904 "HATCR2 1"   6.60  1.00 1.00   1    1    0.00 9999.0   0.0   -4.2    7.5   -4.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31666 "HATLOS 1"  60.00 " 1" "        " :  0   31666 "HATLOS 1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    1.9    1.9   -1.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32488 "HAYPRS 1"   4.00 " 1" "        " :  1   32488 "HAYPRS 1"   4.00  1.00 1.00   1    1    6.16 9999.0   0.0    1.4    7.3   -4.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34600 "HELMPG 1"  18.00 " 1" "        " :  1   34600 "HELMPG 1"  18.00  1.00 1.00   1    1  341.16 9999.0 -308.0   97.2  170.0 -102.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34602 "HELMPG 2"  18.00 " 1" "        " :  1   34602 "HELMPG 2"  18.00  1.00 1.00   1    1  341.16 9999.0 -308.0   97.2  170.0 -102.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34604 "HELMPG 3"  18.00 " 1" "        " :  1   34604 "HELMPG 3"  18.00  1.00 1.00   1    1  341.16 9999.0 -308.0  154.6  170.5 -102.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34539 "HENRTA 2"  13.80 " 1" "        " :  1   34539 "HENRTA 2"  13.80  1.00 1.00   1    1   40.16 9999.0   0.0    7.4   25.5  -16.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34541 "HENRTA 3"  13.80 " 1" "        " :  1   34541 "HENRTA 3"  13.80  1.00 1.00   1    1   40.16 9999.0   0.0   10.7   25.5  -16.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34630 "HERNDN 2"  13.20 " 1" "        " :  0   34630 "HERNDN 2"  13.20  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34632 "HERNDN 3"  13.20 " 1" "        " :  0   34632 "HERNDN 3"  13.20  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30730 "HICKS  1" 230.00 " 1" "        " :  0   30730 "HICKS  1" 230.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32232 "HIGGNS 1" 115.00 " 1" "        " :  0   32232 "HIGGNS 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31226 "HILAND 1" 115.00 " 1" "        " :  0   31226 "HILAND 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31226 "HILAND 1" 115.00 " 2" "        " :  0   31226 "HILAND 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32590 "HIWAY  1" 115.00 " 1" "        " :  0   32590 "HIWAY  1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31830 "HMLTBR 1"   2.40 " 1" "        " :  0   31830 "HMLTBR 1"   2.40  1.00 1.00   1    1    0.00 9999.0   0.0    1.2    1.2   -0.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31005 "HUMBPP 1" 115.00 " 1" "        " :  0   31005 "HUMBPP 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31170 "HUMBPP 2"  13.80 " 1" "        " :  1   31170 "HUMBPP 2"  13.80  1.00 1.00   1    1   41.16 9999.0   0.0  -13.3   38.4  -23.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31172 "HUMBPP 3"  13.80 " 1" "        " :  1   31172 "HUMBPP 3"  13.80  1.00 1.00   1    1   41.16 9999.0   0.0  -10.8   38.4  -23.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31154 "HUMBPP 4"  13.80 " 1" "        " :  1   31154 "HUMBPP 4"  13.80  1.00 1.00   1    1    5.16 9999.0   0.0    2.0    6.4   -4.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31154 "HUMBPP 4"  13.80 " 2" "        " :  1   31154 "HUMBPP 4"  13.80  1.00 1.00   1    1    5.16 9999.0   0.0    2.0    6.4   -4.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31090 "HUMBPP 5"  60.00 " 1" "        " :  0   31090 "HUMBPP 5"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31160 "HUMBSB 2"  12.00 " 1" "        " :  0   31160 "HUMBSB 2"  12.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38825 "HYATT  1"  12.50 " 1" "        " :  1   38825 "HYATT  1"  12.50  1.00 1.00   1    1   76.16 9999.0   0.0   -7.7   38.4  -23.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38830 "HYATT  2"  12.50 " 1" "        " :  1   38830 "HYATT  2"  12.50  1.00 1.00   1    1   76.16 9999.0 -103.0   -7.7   60.6  -36.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38835 "HYATT  3"  12.50 " 1" "        " :  1   38835 "HYATT  3"  12.50  1.00 1.00   1    1  117.16 9999.0   0.0   -5.1   38.4  -23.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38840 "HYATT  4"  12.50 " 1" "        " :  1   38840 "HYATT  4"  12.50  1.00 1.00   1    1   96.16 9999.0 -103.0   -6.6   60.6  -36.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38845 "HYATT  5"  12.50 " 1" "        " :  1   38845 "HYATT  5"  12.50  1.00 1.00   1    1  108.16 9999.0   0.0   -5.8   38.4  -23.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38850 "HYATT  6"  12.50 " 1" "        " :  1   38850 "HYATT  6"  12.50  1.00 1.00   1    1   96.16 9999.0 -103.0   -6.6   60.6  -36.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35637 "IBMCTL 1" 115.00 " 1" "        " :  1   35637 "IBMCTL 1" 115.00  1.00 1.00   1    1   11.16 9999.0   0.0   24.2   24.2  -16.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32568 "IGNACO 1" 115.00 " 1" "        " :  0   32568 "IGNACO 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31436 "INDVLY 2"   2.40 " 1" "        " :  0   31436 "INDVLY 2"   2.40  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    1.4   -1.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31908 "INSKIP 1"   4.16 " 1" "        " :  0   31908 "INSKIP 1"   4.16  1.00 1.00   1    1    0.00 9999.0   0.0   -1.6    3.9   -2.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36986 "INTKEP 1"  13.80 " 1" "        " :  1   36986 "INTKEP 1"  13.80  1.00 1.00   1    1   61.16 9999.0   0.0    7.5   25.8  -15.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36988 "INTKEP 2"  13.80 " 1" "        " :  1   36988 "INTKEP 2"  13.80  1.00 1.00   1    1   61.16 9999.0   0.0    7.5   25.8  -15.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36980 "INTKEP 3"  13.80 " 1" "        " :  1   36980 "INTKEP 3"  13.80  1.00 1.00   1    1   28.16 9999.0   0.0    3.4   16.3   -9.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36982 "INTKEP 4"  13.80 " 1" "        " :  1   36982 "INTKEP 4"  13.80  1.00 1.00   1    1   28.16 9999.0   0.0    3.4   16.3   -9.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36984 "INTKEP 5"  13.80 " 1" "        " :  1   36984 "INTKEP 5"  13.80  1.00 1.00   1    1   28.16 9999.0   0.0    0.4   17.7  -10.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34280 "INTTRB 1"  70.00 " 1" "        " :  0   34280 "INTTRB 1"  70.00  1.00 1.00   1    1    0.00 9999.0   0.0    6.3    6.3   -4.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33816 "JAKVAL 1"  12.00 " 1" "        " :  1   33816 "JAKVAL 1"  12.00  1.00 1.00   1    1    5.66 9999.0   0.0    6.7    9.6   -6.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34114 "JRWOOD 1" 115.00 " 1" "        " :  0   34114 "JRWOOD 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    5.4    5.4   -3.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30600 "JVENTR 1" 230.00 " 1" "        " :  1   30600 "JVENTR 1" 230.00  1.00 1.00   1    1   31.16 9999.0   0.0  -13.6    0.0  -13.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33773 "KALINA 1"  60.00 " 1" "        " :  0   33773 "KALINA 1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    2.5    2.5   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31475 "KANAKA 1" 115.00 " 1" "        " :  0   31475 "KANAKA 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0   -0.4    0.6   -0.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31118 "KEKAWK 1"  60.00 " 1" "        " :  0   31118 "KEKAWK 1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    3.7    3.7   -2.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30569 "KELSO  1" 230.00 " 1" "        " :  0   30569 "KELSO  1" 230.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31834 "KELYRG 1"   4.16 " 1" "        " :  1   31834 "KELYRG 1"   4.16  1.00 1.00   1    1    1.16 9999.0   0.0    4.8    4.8   -2.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34343 "KERKH1 3"   6.60 " 1" "        " :  1   34343 "KERKH1 3"   6.60  1.00 1.00   1    1    1.16 9999.0   0.0    2.8    3.2   -1.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34344 "KERKH1 4"   6.60 " 1" "        " :  0   34344 "KERKH1 4"   6.60  1.00 1.00   1    1    0.00 9999.0   0.0    0.7    3.3   -1.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34345 "KERKH1 5"   6.60 " 1" "        " :  1   34345 "KERKH1 5"   6.60  1.00 1.00   1    1    1.16 9999.0   0.0    2.3    3.3   -1.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34308 "KERKH2 2"  13.80 " 1" "        " :  1   34308 "KERKH2 2"  13.80  1.00 1.00   1    1  119.16 9999.0   0.0   67.6   67.6  -40.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35026 "KERNFT 2"  13.80 " 1" "        " :  1   35026 "KERNFT 2"  13.80  1.00 1.00   1    1   38.81 9999.0   0.0   12.6   16.0  -12.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34792 "KERNRG 1" 115.00 " 1" "        " :  1   34792 "KERNRG 1" 115.00  1.00 1.00   1    1   46.36 9999.0   0.0   27.0   27.0  -15.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31828 "KILARC 1"   2.30 " 1" "        " :  0   31828 "KILARC 1"   2.30  1.00 1.00   1    1    0.00 9999.0   0.0   -1.1    2.4   -1.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34642 "KINGCO 2"  13.80 " 1" "        " :  1   34642 "KINGCO 2"  13.80  1.00 1.00   1    1   25.16 9999.0   0.0   16.4   17.3  -11.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34616 "KINGRV 3"  13.80 " 1" "        " :  1   34616 "KINGRV 3"  13.80  1.00 1.00   1    1   38.16 9999.0   0.0   21.2   21.4  -12.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36207 "KNGCTY 1"  13.80 " 1" "        " :  1   36207 "KNGCTY 1"  13.80  1.00 1.00   1    1   39.86 9999.0   0.0   19.3   37.5  -22.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34894 "KRNCNY 1"  70.00 " 1" "        " :  1   34894 "KRNCNY 1"  70.00  1.00 1.00   1    1    1.76 9999.0   0.0    0.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34718 "KRNOIL 1" 115.00 " 1" "        " :  1   34718 "KRNOIL 1" 115.00  1.00 1.00   1    1    6.16 9999.0   0.0    0.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31158 "LAPAC  1"  12.47 " 1" "        " :  1   31158 "LAPAC  1"  12.47  1.00 1.00   1    1    1.16 9999.0   0.0    8.8   12.5   -8.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35070 "LAPLMA 1"  21.00 " 1" "        " :  1   35070 "LAPLMA 1"  21.00  1.00 1.00   1    1  246.76 9999.0   0.0   60.0  158.0  -94.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35071 "LAPLMA 2"  21.00 " 1" "        " :  1   35071 "LAPLMA 2"  21.00  1.00 1.00   1    1  246.76 9999.0   0.0   60.0  158.0  -94.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35072 "LAPLMA 3"  21.00 " 1" "        " :  1   35072 "LAPLMA 3"  21.00  1.00 1.00   1    1  246.76 9999.0   0.0   60.0  158.0  -94.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35073 "LAPLMA 4"  21.00 " 1" "        " :  1   35073 "LAPLMA 4"  21.00  1.00 1.00   1    1  246.76 9999.0   0.0   60.0  158.0  -94.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36904 "LASSEN 1"  60.00 " 1" "        " :  1   36904 "LASSEN 1"  60.00  1.00 1.00   1    1    1.16 9999.0   0.0   11.3   16.3  -12.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35363 "LAWRNC 1" 115.00 " 1" "        " :  0   35363 "LAWRNC 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35660 "LECEF  1"  13.80 " 1" "        " :  1   35660 "LECEF  1"  13.80  1.00 1.00   1    1   36.16 9999.0   0.0   15.4   37.5  -22.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35661 "LECEF  2"  13.80 " 1" "        " :  1   35661 "LECEF  2"  13.80  1.00 1.00   1    1   36.16 9999.0   0.0   15.4   37.5  -22.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35662 "LECEF  3"  13.80 " 1" "        " :  1   35662 "LECEF  3"  13.80  1.00 1.00   1    1   36.16 9999.0   0.0   15.4   37.5  -22.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35663 "LECEF  4"  13.80 " 1" "        " :  1   35663 "LECEF  4"  13.80  1.00 1.00   1    1   36.16 9999.0   0.0   15.4   37.5  -22.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31563 "LEWSTN 1"  12.00 " 1" "        " :  0   31563 "LEWSTN 1"  12.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.2   -0.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31563 "LEWSTN 1"  12.00 " 2" "        " :  0   31563 "LEWSTN 1"  12.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.4   -0.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30655 "LFC 51 1" 230.00 " 1" "        " :  1   30655 "LFC 51 1" 230.00  1.00 1.00   1    1    6.16 9999.0   0.0  -10.6    0.0  -10.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35058 "LIVOAK 2"  13.80 " 1" "        " :  1   35058 "LIVOAK 2"  13.80  1.00 1.00   1    1   34.24 9999.0   0.0   -3.0   24.0  -15.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32173 "LMBEPK 1"  13.80 " 1" "        " :  1   32173 "LMBEPK 1"  13.80  1.00 1.00   1    1   37.48 9999.0   0.0  -12.7   37.5  -22.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32174 "LMBEPK 2"  13.80 " 1" "        " :  1   32174 "LMBEPK 2"  13.80  1.00 1.00   1    1   37.48 9999.0   0.0   -6.0   37.5  -22.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32175 "LMBEPK 3"  13.80 " 1" "        " :  1   32175 "LMBEPK 3"  13.80  1.00 1.00   1    1   37.48 9999.0   0.0   -6.0   37.5  -22.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33112 "LMEC   2"  18.00 " 1" "        " :  1   33112 "LMEC   2"  18.00  1.00 1.00   1    1  161.06 9999.0   0.0  109.6  109.6  -65.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33111 "LMEC   3"  18.00 " 1" "        " :  1   33111 "LMEC   3"  18.00  1.00 1.00   1    1  161.06 9999.0   0.0  109.6  109.6  -65.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33113 "LMEC   4"  18.00 " 1" "        " :  1   33113 "LMEC   4"  18.00  1.00 1.00   1    1  171.35 9999.0   0.0  116.7  150.1  -90.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38120 "LODI25 1"  13.80 " 1" "        " :  1   38120 "LODI25 1"  13.80  1.00 1.00   1    1    1.16 9999.0   0.0    4.3   12.4   -8.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30111 "LOGNCK 1" 230.00 " 1" "        " :  0   30111 "LOGNCK 1" 230.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31162 "LOWGAP 2"  12.00 " 1" "        " :  0   31162 "LOWGAP 2"  12.00  1.00 1.00   1    1    0.00 9999.0   0.0   -1.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34660 "MALAGA 2"  13.80 " 1" "        " :  1   34660 "MALAGA 2"  13.80  1.00 1.00   1    1   35.16 9999.0   0.0   14.4   37.5  -22.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34661 "MALAGA 3"  13.80 " 1" "        " :  1   34661 "MALAGA 3"  13.80  1.00 1.00   1    1   35.16 9999.0   0.0   14.4   37.5  -22.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31764 "MALCHQ 2"  13.80 " 1" "        " :  1   31764 "MALCHQ 2"  13.80  1.00 1.00   1    1    3.70 9999.0   0.0  -10.0   16.0  -10.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35863 "MARKHM 3"  12.00 " 1" "        " :  0   35863 "MARKHM 3"  12.00  1.00 1.00   1    1    0.00 9999.0   0.0    2.9    2.9   -2.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31550 "MCARTH 1"  60.00 " 1" "        " :  0   31550 "MCARTH 1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0   -0.6    4.5   -2.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34370 "MCCALL 1" 115.00 " 1" "        " :  0   34370 "MCCALL 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34618 "MCCALL 2"  13.20 " 1" "        " :  0   34618 "MCCALL 2"  13.20  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34621 "MCCALL 3"  13.20 " 1" "        " :  0   34621 "MCCALL 3"  13.20  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34226 "MCSWAN 2"  70.00 " 1" "        " :  0   34226 "MCSWAN 2"  70.00  1.00 1.00   1    1    0.00 9999.0   0.0    4.8    4.8   -2.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32971 "MEDOLN 1" 115.00 " 1" "        " :  0   32971 "MEDOLN 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34334 "MENBIO 1"  13.80 " 1" "        " :  1   34334 "MENBIO 1"  13.80  1.00 1.00   1    1   13.04 9999.0   0.0    1.6   12.5   -8.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34322 "MERCFL 1"  12.00 " 1" "        " :  0   34322 "MERCFL 1"  12.00  1.00 1.00   1    1    0.00 9999.0   0.0    1.8    2.0   -1.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36256 "MESAP  1" 115.00 " 1" "        " :  0   36256 "MESAP  1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35642 "METCLF 1" 115.00 " 1" "        " :  0   35642 "METCLF 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35881 "METEC  1"  18.00 " 1" "        " :  1   35881 "METEC  1"  18.00  1.00 1.00   1    1   91.16 9999.0   0.0    7.6  118.0  -59.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35882 "METEC  2"  18.00 " 1" "        " :  1   35882 "METEC  2"  18.00  1.00 1.00   1    1   91.16 9999.0   0.0    7.6  118.0  -59.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35883 "METEC  3"  18.00 " 1" "        " :  1   35883 "METEC  3"  18.00  1.00 1.00   1    1  122.16 9999.0   0.0    7.9  146.0  -73.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32456 "MIDFRK 1"  13.80 " 1" "        " :  1   32456 "MIDFRK 1"  13.80  1.00 1.00   1    1   55.66 9999.0   0.0    1.2   26.6  -16.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32456 "MIDFRK 1"  13.80 " 2" "        " :  1   32456 "MIDFRK 1"  13.80  1.00 1.00   1    1   55.66 9999.0   0.0    1.2   26.6  -16.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35044 "MIDSET 2"  13.80 " 1" "        " :  1   35044 "MIDSET 2"  13.80  1.00 1.00   1    1   24.54 9999.0   0.0    1.5   21.0  -14.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35034 "MIDSUN 2"  13.80 " 1" "        " :  1   35034 "MIDSUN 2"  13.80  1.00 1.00   1    1   11.16 9999.0   0.0   16.9   16.9  -10.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34774 "MIDWAY 1" 115.00 " 1" "        " :  0   34774 "MIDWAY 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33307 "MILBRA 1" 115.00 " 1" "        " :  0   33307 "MILBRA 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33203 "MISSIX 1" 115.00 " 1" "        " :  0   33203 "MISSIX 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    1.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35060 "MKTRCK 2"  13.80 " 1" "        " :  1   35060 "MKTRCK 2"  13.80  1.00 1.00   1    1   34.68 9999.0   0.0   11.0   22.7  -15.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35624 "MLPTAS 1" 115.00 " 1" "        " :  0   35624 "MLPTAS 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35610 "MNTAGU 1" 115.00 " 1" "        " :  0   35610 "MNTAGU 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36990 "MOCCPH 2"  13.80 " 1" "        " :  1   36990 "MOCCPH 2"  13.80  1.00 1.00   1    1   36.16 9999.0   0.0   -1.5   21.8  -13.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36992 "MOCCPH 3"  13.80 " 1" "        " :  1   36992 "MOCCPH 3"  13.80  1.00 1.00   1    1   36.16 9999.0   0.0   -1.1   21.8  -13.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32700 "MONTPH 4"   4.16 " 1" "        " :  0   32700 "MONTPH 4"   4.16  1.00 1.00   1    1    0.00 9999.0   0.0   -0.6    2.5   -1.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32700 "MONTPH 4"   4.16 " 2" "        " :  0   32700 "MONTPH 4"   4.16  1.00 1.00   1    1    0.00 9999.0   0.0   -0.6    2.5   -1.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32700 "MONTPH 4"   4.16 " 3" "        " :  0   32700 "MONTPH 4"   4.16  1.00 1.00   1    1    0.00 9999.0   0.0   -0.2    0.8   -0.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33121 "MORAGA 2"  13.20 " 1" "        " :  0   33121 "MORAGA 2"  13.20  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33122 "MORAGA 3"  13.20 " 1" "        " :  0   33122 "MORAGA 3"  13.20  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36409 "MORBAY 2"  18.00 " 1" "        " :  1   36409 "MORBAY 2"  18.00  1.00 1.00   1    1  141.16 9999.0   0.0   59.5  202.3 -101.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36410 "MORBAY 3"  18.00 " 1" "        " :  1   36410 "MORBAY 3"  18.00  1.00 1.00   1    1  246.20 9999.0   0.0   61.0  202.3 -101.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35922 "MOSSLD 1" 115.00 " 1" "        " :  0   35922 "MOSSLD 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36225 "MOSSLD 2"  18.00 " 1" "        " :  1   36225 "MOSSLD 2"  18.00  1.00 1.00   1    1  161.16 9999.0   0.0   15.7  109.5  -54.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36221 "MOSSLD 3"  18.00 " 1" "        " :  1   36221 "MOSSLD 3"  18.00  1.00 1.00   1    1  161.16 9999.0   0.0   15.7  109.5  -54.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36222 "MOSSLD 4"  18.00 " 1" "        " :  1   36222 "MOSSLD 4"  18.00  1.00 1.00   1    1  161.16 9999.0   0.0   15.7  109.5  -54.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36224 "MOSSLD 5"  18.00 " 1" "        " :  1   36224 "MOSSLD 5"  18.00  1.00 1.00   1    1  161.16 9999.0   0.0   15.7  109.5  -54.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36223 "MOSSLD 6"  18.00 " 1" "        " :  1   36223 "MOSSLD 6"  18.00  1.00 1.00   1    1  181.16 9999.0   0.0   21.8  122.7  -61.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36226 "MOSSLD 7"  18.00 " 1" "        " :  1   36226 "MOSSLD 7"  18.00  1.00 1.00   1    1  181.16 9999.0   0.0   21.8  122.7  -61.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36405 "MOSSLD 8"  22.00 " 1" "        " :  1   36405 "MOSSLD 8"  22.00  1.00 1.00   1    1  716.16 9999.0   0.0  -11.6  357.4 -178.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36406 "MOSSLD 9"  22.00 " 1" "        " :  1   36406 "MOSSLD 9"  22.00  1.00 1.00   1    1  716.16 9999.0   0.0  -12.0  357.4 -178.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31892 "MTNLAS 1"  12.00 " 1" "        " :  1   31892 "MTNLAS 1"  12.00  1.00 1.00   1    1    1.66 9999.0   0.0   -0.3    5.7   -3.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35036 "MTNPOS 2"  13.80 " 1" "        " :  1   35036 "MTNPOS 2"  13.80  1.00 1.00   1    1   41.16 9999.0   0.0   14.2   20.0  -15.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31638 "MTNPWR 1"  60.00 " 1" "        " :  1   31638 "MTNPWR 1"  60.00  1.00 1.00   1    1    0.96 9999.0   0.0   -3.6    5.5   -3.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32656 "NAPA   1"  60.00 " 1" "        " :  0   32656 "NAPA   1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32466 "NAROW1 1"  11.00 " 1" "        " :  1   32466 "NAROW1 1"  11.00  1.00 1.00   1    1    1.16 9999.0   0.0    5.2    6.3   -3.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32468 "NAROW2 1"  13.80 " 1" "        " :  1   32468 "NAROW2 1"  13.80  1.00 1.00   1    1   26.66 9999.0   0.0   11.3   34.1  -20.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35064 "NAVY35 2"  13.80 " 1" "        " :  1   35064 "NAVY35 2"  13.80  1.00 1.00   1    1   12.16 9999.0   0.0    6.0   24.0  -16.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38106 "NCPA   1"  13.80 " 1" "        " :  1   38106 "NCPA   1"  13.80  1.00 1.00   1    1   26.16 9999.0   0.0   -8.8   33.7  -20.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38108 "NCPA   2"  13.80 " 1" "        " :  1   38108 "NCPA   2"  13.80  1.00 1.00   1    1   26.16 9999.0   0.0   -8.8   33.7  -20.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38110 "NCPA   3"  13.80 " 1" "        " :  1   38110 "NCPA   3"  13.80  1.00 1.00   1    1   27.16 9999.0   0.0  -16.0   26.6  -16.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38112 "NCPA   4"  13.80 " 1" "        " :  1   38112 "NCPA   4"  13.80  1.00 1.00   1    1   27.16 9999.0   0.0  -16.0   26.6  -16.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35120 "NEWARK 1" 115.00 " 1" "        " :  0   35120 "NEWARK 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30630 "NEWARK 3" 230.00 " 1" "        " :  0   30630 "NEWARK 3" 230.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38365 "NHOGAN 2"   4.00 " 1" "        " :  0   38365 "NHOGAN 2"   4.00  1.00 1.00   1    1    0.00 9999.0   0.0    1.0    1.3   -0.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38365 "NHOGAN 2"   4.00 " 2" "        " :  0   38365 "NHOGAN 2"   4.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.6    0.7   -0.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32460 "NWCSTL 4"  13.20 " 1" "        " :  0   32460 "NWCSTL 4"  13.20  1.00 1.00   1    1    0.00 9999.0   0.0    2.3    5.8   -3.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32901 "OAK C  3"  13.80 " 1" "        " :  1   32901 "OAK C  3"  13.80  1.00 1.00   1    1   33.86 9999.0   0.0    9.2   32.5  -19.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
     37 "OAK C  4"  13.80 " 1" "        " :  1      37 "OAK C  4"  13.80  1.00 1.00   1    1   33.86 9999.0   0.0   30.2   32.5  -19.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32903 "OAK C  5"  13.80 " 1" "        " :  1   32903 "OAK C  5"  13.80  1.00 1.00   1    1   43.16 9999.0   0.0   21.2   32.5  -19.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32980 "OAK L  1"  12.00 " 1" "        " :  0   32980 "OAK L  1"  12.00  1.00 1.00   1    1    0.00 9999.0   0.0    2.4    2.4   -2.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34744 "OILDAL 1" 115.00 " 1" "        " :  1   34744 "OILDAL 1" 115.00  1.00 1.00   1    1   24.16 9999.0   0.0  -10.0   15.0  -10.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36084 "OILFLD 1"  60.00 " 1" "        " :  0   36084 "OILFLD 1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31855 "OLSEN  1"  60.00 " 1" "        " :  0   31855 "OLSEN  1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    2.8    2.8   -1.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34316 "ONLLPP 1"   4.16 " 1" "        " :  1   34316 "ONLLPP 1"   4.16  1.00 1.00   1    1   -3.90 9999.0  -3.9   -0.8    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34316 "ONLLPP 1"   4.16 " 2" "        " :  1   34316 "ONLLPP 1"   4.16  1.00 1.00   1    1   -3.90 9999.0  -3.9   -0.8    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34316 "ONLLPP 1"   4.16 " 3" "        " :  1   34316 "ONLLPP 1"   4.16  1.00 1.00   1    1   -3.90 9999.0  -3.9   -0.8    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34316 "ONLLPP 1"   4.16 " 4" "        " :  1   34316 "ONLLPP 1"   4.16  1.00 1.00   1    1   -3.90 9999.0  -3.9   -0.8    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34316 "ONLLPP 1"   4.16 " 5" "        " :  1   34316 "ONLLPP 1"   4.16  1.00 1.00   1    1   -3.90 9999.0  -3.9   -0.8    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34316 "ONLLPP 1"   4.16 " 6" "        " :  1   34316 "ONLLPP 1"   4.16  1.00 1.00   1    1   -3.90 9999.0  -3.9   -0.8    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31888 "OROVIL 3"  12.00 " 1" "        " :  0   31888 "OROVIL 3"  12.00  1.00 1.00   1    1    0.00 9999.0   0.0   -2.5    4.0   -2.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32484 "OXBOW  1"   4.16 " 1" "        " :  0   32484 "OXBOW  1"   4.16  1.00 1.00   1    1    0.00 9999.0   0.0   -1.4    2.9   -1.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33391 "OXMTN  1"  60.00 " 1" "        " :  0   33391 "OXMTN  1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0   10.0   10.0   -7.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31152 "PACLUM 1"  13.80 " 1" "        " :  1   31152 "PACLUM 1"  13.80  1.00 1.00   1    1   11.16 9999.0   0.0   -2.6   15.5  -10.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31654 "PACORO 2"  60.00 " 1" "        " :  1   31653 "PACORO 1"  60.00  1.00 1.00   1    1    9.16 9999.0   0.0    8.0    8.0   -5.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38028 "PALALT 1" 115.00 " 1" "        " :  0   38028 "PALALT 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33846 "PARDEB 5"   7.20 " 1" "        " :  0   33846 "PARDEB 5"   7.20  1.00 1.00   1    1    0.00 9999.0   0.0   -0.1    5.6   -3.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33848 "PARDEB 6"   7.20 " 1" "        " :  0   33848 "PARDEB 6"   7.20  1.00 1.00   1    1    0.00 9999.0   0.0    0.9    5.6   -3.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33845 "PARDEB 7"   7.20 " 1" "        " :  0   33845 "PARDEB 7"   7.20  1.00 1.00   1    1    0.00 9999.0   0.0   -0.1    4.5   -2.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30472 "PEABDY 1" 230.00 " 1" "        " :  0   30472 "PEABDY 1" 230.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33901 "PHOENX 1"  17.00 " 1" "        " :  0   33901 "PHOENX 1"  17.00  1.00 1.00   1    1    0.00 9999.0   0.0    1.2    1.2   -0.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38720 "PINFLT 1"  13.80 " 1" "        " :  1   38720 "PINFLT 1"  13.80  1.00 1.00   1    1   46.16 9999.0   0.0   16.1   30.6  -18.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38720 "PINFLT 1"  13.80 " 2" "        " :  1   38720 "PINFLT 1"  13.80  1.00 1.00   1    1   46.16 9999.0   0.0   16.1   30.6  -18.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38720 "PINFLT 1"  13.80 " 3" "        " :  1   38720 "PINFLT 1"  13.80  1.00 1.00   1    1   46.16 9999.0   0.0   16.1   30.6  -18.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31818 "PIT1   1"  11.00 " 1" "        " :  1   31818 "PIT1   1"  11.00  1.00 1.00   1    1   21.16 9999.0   0.0  -15.0   15.0  -15.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31818 "PIT1   1"  11.00 " 2" "        " :  1   31818 "PIT1   1"  11.00  1.00 1.00   1    1   21.16 9999.0   0.0  -15.0   15.0  -15.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31802 "PIT3   1"  11.50 " 1" "        " :  1   31802 "PIT3   1"  11.50  1.00 1.00   1    1   14.16 9999.0   0.0   -7.8   12.9   -7.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31802 "PIT3   1"  11.50 " 2" "        " :  1   31802 "PIT3   1"  11.50  1.00 1.00   1    1   14.16 9999.0   0.0   -7.8   12.9   -7.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31802 "PIT3   1"  11.50 " 3" "        " :  1   31802 "PIT3   1"  11.50  1.00 1.00   1    1   14.16 9999.0   0.0   -7.8   12.9   -7.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31766 "PIT4   1"  13.80 " 1" "        " :  1   31766 "PIT4   1"  13.80  1.00 1.00   1    1   38.16 9999.0   0.0  -13.1   21.8  -13.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31766 "PIT4   1"  13.80 " 2" "        " :  1   31766 "PIT4   1"  13.80  1.00 1.00   1    1   38.16 9999.0   0.0  -13.1   21.8  -13.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31805 "PIT5   1"  11.50 " 1" "        " :  1   31805 "PIT5   1"  11.50  1.00 1.00   1    1   29.16 9999.0   0.0  -11.5   19.2  -11.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31805 "PIT5   1"  11.50 " 2" "        " :  1   31805 "PIT5   1"  11.50  1.00 1.00   1    1   14.16 9999.0   0.0  -11.5   19.2  -11.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31805 "PIT5   1"  11.50 " 3" "        " :  0   31805 "PIT5   1"  11.50  1.00 1.00   1    1    0.00 9999.0   0.0    1.0    2.0   -2.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
     39 "PIT5   2"  11.50 " 1" "        " :  1      39 "PIT5   2"  11.50  1.00 1.00   1    1   28.16 9999.0   0.0  -11.5   19.2  -11.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
     39 "PIT5   2"  11.50 " 2" "        " :  1      39 "PIT5   2"  11.50  1.00 1.00   1    1   26.16 9999.0   0.0  -11.5   19.2  -11.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31772 "PIT6   1"  13.80 " 1" "        " :  1   31772 "PIT6   1"  13.80  1.00 1.00   1    1   30.16 9999.0   0.0  -11.5   19.2  -11.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31774 "PIT6   2"  13.80 " 1" "        " :  1   31774 "PIT6   2"  13.80  1.00 1.00   1    1   26.16 9999.0   0.0  -11.5   19.2  -11.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31776 "PIT7   1"  13.80 " 1" "        " :  1   31776 "PIT7   1"  13.80  1.00 1.00   1    1   33.16 9999.0   0.0  -15.2   25.3  -15.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31778 "PIT7   2"  13.80 " 1" "        " :  1   31778 "PIT7   2"  13.80  1.00 1.00   1    1   33.16 9999.0   0.0  -15.2   25.3  -15.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30000 "PITTSP 1"  20.00 " 1" "        " :  1   30000 "PITTSP 1"  20.00  1.00 1.00   1    1  671.16 9999.0   0.0  205.7  327.4 -163.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33106 "PITTSP 3"  18.00 " 1" "        " :  1   33106 "PITTSP 3"  18.00  1.00 1.00   1    1  316.16 9999.0   0.0   74.5  202.3 -101.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33105 "PITTSP 4"  18.00 " 1" "        " :  1   33105 "PITTSP 4"  18.00  1.00 1.00   1    1  311.16 9999.0   0.0   78.7  202.3 -101.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32255 "PLACVL 4"  12.00 " 1" "        " :  0   32255 "PLACVL 4"  12.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.7    4.1   -2.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32255 "PLACVL 4"  12.00 " 2" "        " :  0   32255 "PLACVL 4"  12.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.2    0.9   -0.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32408 "PLSNTG 1"  60.00 " 1" "        " :  0   32408 "PLSNTG 1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34186 "PNOCHE 6"  13.80 " 1" "        " :  1   34186 "PNOCHE 6"  13.80  1.00 1.00   1    1   38.54 9999.0   0.0   -3.7   36.5  -21.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34142 "PNOCHE 7"  13.80 " 1" "        " :  0   34142 "PNOCHE 7"  13.80  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.2    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34142 "PNOCHE 7"  13.80 " 2" "        " :  1   34142 "PNOCHE 7"  13.80  1.00 1.00   1    1   40.16 9999.0   0.0   -2.6   30.4  -18.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31790 "POEPH  1"  13.80 " 1" "        " :  1   31790 "POEPH  1"  13.80  1.00 1.00   1    1   36.16 9999.0   0.0   -4.2   35.3  -21.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31792 "POEPH  2"  13.80 " 1" "        " :  1   31792 "POEPH  2"  13.80  1.00 1.00   1    1   41.16 9999.0   0.0   -4.0   35.3  -21.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33204 "POTRPP 1" 115.00 " 1" "        " :  0   33204 "POTRPP 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33253 "POTRPP 2"  13.80 " 1" "        " :  1   33253 "POTRPP 2"  13.80  1.00 1.00   1    1   34.06 9999.0   0.0    7.3   25.2  -15.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33254 "POTRPP 3"  13.80 " 1" "        " :  1   33254 "POTRPP 3"  13.80  1.00 1.00   1    1   34.06 9999.0   0.0    7.3   25.2  -15.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33255 "POTRPP 4"  13.80 " 1" "        " :  1   33255 "POTRPP 4"  13.80  1.00 1.00   1    1   34.06 9999.0   0.0    7.4   25.2  -15.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33252 "POTRPP 5"  20.00 " 1" "        " :  1   33252 "POTRPP 5"  20.00  1.00 1.00   1    1  197.67 9999.0   0.0   83.0  122.7  -61.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31433 "POTTER 2"   2.40 " 1" "        " :  0   31433 "POTTER 2"   2.40  1.00 1.00   1    1    0.00 9999.0   0.0   -0.8    5.2   -3.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31433 "POTTER 2"   2.40 " 2" "        " :  0   31433 "POTTER 2"   2.40  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.5    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35916 "PRNDAL 1" 115.00 " 1" "        " :  0   35916 "PRNDAL 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35907 "PSWEET 1" 115.00 " 1" "        " :  0   35907 "PSWEET 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35907 "PSWEET 1" 115.00 " 2" "        " :  0   35907 "PSWEET 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32458 "RALSTN 1"  13.80 " 1" "        " :  1   32458 "RALSTN 1"  13.80  1.00 1.00   1    1   74.16 9999.0   0.0   24.1   38.4  -23.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31786 "RCKCRK 1"  13.80 " 1" "        " :  1   31786 "RCKCRK 1"  13.80  1.00 1.00   1    1   45.41 9999.0   0.0   -4.6   27.5  -16.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31788 "RCKCRK 2"  13.80 " 1" "        " :  1   31788 "RCKCRK 2"  13.80  1.00 1.00   1    1   41.16 9999.0   0.0   -4.7   27.5  -16.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31621 "REDBLF 1"  13.80 " 1" "        " :  1   31621 "REDBLF 1"  13.80  1.00 1.00   1    1   31.16 9999.0   0.0  -20.4   34.0  -20.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32768 "RICHMN 1" 115.00 " 1" "        " :  0   32768 "RICHMN 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34896 "RIOBRV 1"  70.00 " 1" "        " :  0   34896 "RIOBRV 1"  70.00  1.00 1.00   1    1    0.00 9999.0   0.0    3.0    3.0   -2.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32214 "RIOOSO 1" 115.00 " 1" "        " :  0   32214 "RIOOSO 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32476 "ROLLIN 3"   6.60 " 1" "        " :  1   32476 "ROLLIN 3"   6.60  1.00 1.00   1    1    3.16 9999.0   0.0    5.9    5.9   -3.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33178 "RVRVEW 2"  13.80 " 1" "        " :  1   33178 "RVRVEW 2"  13.80  1.00 1.00   1    1   41.11 9999.0   0.0    0.7   35.5  -21.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35920 "SALINA 1" 115.00 " 1" "        " :  0   35920 "SALINA 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36201 "SALIRV 1"  13.80 " 1" "        " :  1   36201 "SALIRV 1"  13.80  1.00 1.00   1    1   23.31 9999.0   0.0   17.2   24.0   -9.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33800 "SALTSP 3"  11.00 " 1" "        " :  1   33800 "SALTSP 3"  11.00  1.00 1.00   1    1    1.34 9999.0   0.0    3.5    7.6   -4.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33800 "SALTSP 3"  11.00 " 2" "        " :  1   33800 "SALTSP 3"  11.00  1.00 1.00   1    1   23.16 9999.0   0.0   14.4   14.4   -8.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33808 "SANJOA 2"  13.80 " 1" "        " :  1   33808 "SANJOA 2"  13.80  1.00 1.00   1    1   36.40 9999.0   0.0   31.4   36.3  -21.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33462 "SANMAT 2"  13.20 " 1" "        " :  0   33462 "SANMAT 2"  13.20  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33460 "SANMAT 3"  13.20 " 1" "        " :  0   33460 "SANMAT 3"  13.20  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33461 "SANMAT 4"  13.20 " 1" "        " :  0   33461 "SANMAT 4"  13.20  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30555 "SANRAM 1" 230.00 " 1" "        " :  0   30555 "SANRAM 1" 230.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31400 "SANTFG 1"  13.80 " 1" "        " :  1   31400 "SANTFG 1"  13.80  1.00 1.00   1    1   23.26 9999.0   0.0    8.6   40.0  -26.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
     48 "SANTFG 2"  13.80 " 1" "        " :  1      48 "SANTFG 2"  13.80  1.00 1.00   1    1   23.26 9999.0   0.0    8.6   40.0  -26.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36200 "SARGNT 1"  13.80 " 1" "        " :  1   36200 "SARGNT 1"  13.80  1.00 1.00   1    1   24.89 9999.0   0.0   -7.0   24.0   -9.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33805 "SCHLTE 1"  13.80 " 1" "        " :  1   33805 "SCHLTE 1"  13.80  1.00 1.00   1    1   66.16 9999.0   0.0   13.3   52.7  -31.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33807 "SCHLTE 2"  13.80 " 1" "        " :  1   33807 "SCHLTE 2"  13.80  1.00 1.00   1    1   66.16 9999.0   0.0   13.3   52.7  -31.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35200 "SEAWST 1"  60.00 " 1" "        " :  0   35200 "SEAWST 1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0   -6.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34646 "SGREGY 3"  13.80 " 1" "        " :  1   34646 "SGREGY 3"  13.80  1.00 1.00   1    1   28.66 9999.0   0.0   13.7   21.0  -13.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33141 "SHELRF 5"  12.47 " 1" "        " :  1   33141 "SHELRF 5"  12.47  1.00 1.00   1    1   11.16 9999.0   0.0   11.6   30.0  -13.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33142 "SHELRF 6"  12.47 " 1" "        " :  1   33142 "SHELRF 6"  12.47  1.00 1.00   1    1   14.66 9999.0   0.0   13.1   15.0   -6.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33143 "SHELRF 7"  12.47 " 1" "        " :  1   33143 "SHELRF 7"  12.47  1.00 1.00   1    1   14.66 9999.0   0.0   13.1   15.0   -6.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34723 "SIERRA 1"  13.80 " 1" "        " :  1   34723 "SIERRA 1"  13.80  1.00 1.00   1    1   39.10 9999.0   0.0   12.7   16.0  -12.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35618 "SJOSEA 1" 115.00 " 1" "        " :  0   35618 "SJOSEA 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30711 "SLAC   1" 230.00 " 1" "        " :  0   30711 "SLAC   1" 230.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38745 "SLUISP 2"  13.80 " 1" "        " :  1   38745 "SLUISP 2"  13.80  1.00 1.00   1    1   39.16 9999.0 -56.0   -0.3   25.7  -27.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38745 "SLUISP 2"  13.80 " 2" "        " :  1   38745 "SLUISP 2"  13.80  1.00 1.00   1    1   39.16 9999.0 -56.0   -0.3   25.7  -27.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38740 "SLUISP 3"  13.80 " 1" "        " :  1   38740 "SLUISP 3"  13.80  1.00 1.00   1    1   39.16 9999.0 -56.0   -0.3   25.7  -27.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38740 "SLUISP 3"  13.80 " 2" "        " :  1   38740 "SLUISP 3"  13.80  1.00 1.00   1    1   39.16 9999.0 -56.0   -0.3   25.7  -27.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38735 "SLUISP 4"  13.80 " 1" "        " :  1   38735 "SLUISP 4"  13.80  1.00 1.00   1    1   11.16 9999.0 -56.0   -3.5   25.7  -27.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38735 "SLUISP 4"  13.80 " 2" "        " :  1   38735 "SLUISP 4"  13.80  1.00 1.00   1    1   11.16 9999.0 -56.0   -3.5   25.7  -27.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38730 "SLUISP 5"  13.80 " 1" "        " :  1   38730 "SLUISP 5"  13.80  1.00 1.00   1    1   11.16 9999.0 -56.0   -3.5   25.7  -27.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38730 "SLUISP 5"  13.80 " 2" "        " :  1   38730 "SLUISP 5"  13.80  1.00 1.00   1    1   11.16 9999.0 -56.0   -3.5   25.7  -27.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31832 "SLYCRK 2"   6.60 " 1" "        " :  1   31832 "SLYCRK 2"   6.60  1.00 1.00   1    1    3.96 9999.0   0.0   -1.6    6.3   -4.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36416 "SMARQF 2"   4.16 " 1" "        " :  0   36416 "SMARQF 2"   4.16  1.00 1.00   1    1    0.00 9999.0   0.0   -0.6    5.7   -3.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31800 "SMPAND 2"  12.47 " 1" "        " :  1   31800 "SMPAND 2"  12.47  1.00 1.00   1    1   33.16 9999.0   0.0  -14.0   21.0  -14.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33810 "SMPRIP 3"  13.80 " 1" "        " :  1   33810 "SMPRIP 3"  13.80  1.00 1.00   1    1   28.86 9999.0   0.0   18.3   27.0  -17.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31430 "SMUDGO 1"  13.80 " 1" "        " :  1   31430 "SMUDGO 1"  13.80  1.00 1.00   1    1   24.16 9999.0   0.0   -8.6   37.8  -18.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34060 "SNDBAR 2"  13.80 " 1" "        " :  1   34060 "SNDBAR 2"  13.80  1.00 1.00   1    1    5.84 9999.0   0.0    1.9    9.0   -6.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31446 "SNMALF 3"   4.16 " 1" "        " :  0   31446 "SNMALF 3"   4.16  1.00 1.00   1    1    0.00 9999.0   0.0   -2.0    6.0   -3.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31826 "SOUTH  2"   4.16 " 1" "        " :  0   31826 "SOUTH  2"   4.16  1.00 1.00   1    1    0.00 9999.0   0.0    0.6    3.4   -2.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32473 "SPAULD 1"   6.60 " 1" "        " :  0   32473 "SPAULD 1"   6.60  1.00 1.00   1    1    0.00 9999.0   0.0   -1.4    3.7   -2.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32472 "SPAULD 3"   2.30 " 1" "        " :  0   32472 "SPAULD 3"   2.30  1.00 1.00   1    1    0.00 9999.0   0.0   -1.1    5.3   -3.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32472 "SPAULD 3"   2.30 " 2" "        " :  0   32472 "SPAULD 3"   2.30  1.00 1.00   1    1    0.00 9999.0   0.0   -0.4    1.8   -1.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31874 "SPBURN 1"  13.80 " 1" "        " :  1   31874 "SPBURN 1"  13.80  1.00 1.00   1    1    6.96 9999.0   0.0   -6.4    9.8   -6.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31874 "SPBURN 1"  13.80 " 2" "        " :  0   31874 "SPBURN 1"  13.80  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32498 "SPI LI 1"  12.50 " 1" "        " :  1   32498 "SPI LI 1"  12.50  1.00 1.00   1    1    6.16 9999.0   0.0    6.5   13.0   -6.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31471 "SPIAND 2"  12.50 " 1" "        " :  0   31471 "SPIAND 2"  12.50  1.00 1.00   1    1    0.00 9999.0   0.0   -2.5    2.5   -2.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38122 "SPICER 2"   4.16 " 1" "        " :  0   38122 "SPICER 2"   4.16  1.00 1.00   1    1    0.00 9999.0   0.0   -0.4    1.3   -0.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38122 "SPICER 2"   4.16 " 2" "        " :  0   38122 "SPICER 2"   4.16  1.00 1.00   1    1    0.00 9999.0   0.0   -0.4    1.3   -0.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38122 "SPICER 2"   4.16 " 3" "        " :  0   38122 "SPICER 2"   4.16  1.00 1.00   1    1    0.00 9999.0   0.0   -0.1    0.0   -0.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33917 "SPIFBD 1" 115.00 " 1" "        " :  0   33917 "SPIFBD 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    2.2    2.2   -2.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31896 "SPQUIN 1"  13.80 " 1" "        " :  1   31896 "SPQUIN 1"  13.80  1.00 1.00   1    1   10.16 9999.0   0.0   -2.5    9.3   -7.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34078 "SPRGAP 4"   6.60 " 1" "        " :  0   34078 "SPRGAP 4"   6.60  1.00 1.00   1    1    0.00 9999.0   0.0    4.5    4.5   -2.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33382 "SRINTL 1"  60.00 " 1" "        " :  0   33382 "SRINTL 1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    3.0    3.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30495 "STAGG  1" 230.00 " 1" "        " :  0   30495 "STAGG  1" 230.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34062 "STANIS 2"  13.80 " 1" "        " :  1   34062 "STANIS 2"  13.80  1.00 1.00   1    1   55.08 9999.0   0.0   40.5   40.5  -23.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33139 "STAUFF 1"   4.16 " 1" "        " :  0   33139 "STAUFF 1"   4.16  1.00 1.00   1    1    0.00 9999.0   0.0   -1.0    2.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38114 "STIGCT 1"  13.80 " 1" "        " :  1   38114 "STIGCT 1"  13.80  1.00 1.00   1    1   39.32 9999.0   0.0    7.6   24.0  -14.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34056 "STNRES 1"  13.80 " 1" "        " :  1   34056 "STNRES 1"  13.80  1.00 1.00   1    1    7.43 9999.0   0.0   13.9   14.0   -6.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32921 "STOILS 2"  13.80 " 1" "        " :  1   32921 "STOILS 2"  13.80  1.00 1.00   1    1   45.16 9999.0   0.0   24.5   26.2  -17.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32922 "STOILS 3"  13.80 " 1" "        " :  1   32922 "STOILS 3"  13.80  1.00 1.00   1    1   45.16 9999.0   0.0   24.5   26.2  -17.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33814 "STOKCG 2"  12.47 " 1" "        " :  1   33814 "STOKCG 2"  12.47  1.00 1.00   1    1   40.16 9999.0   0.0   24.0   24.0  -16.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30796 "STOREY 1" 230.00 " 1" "        " :  0   30796 "STOREY 1" 230.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32008 "SUISUN 1" 115.00 " 1" "        " :  0   32008 "SUISUN 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35074 "SUNRIS 1"  18.00 " 1" "        " :  1   35074 "SUNRIS 1"  18.00  1.00 1.00   1    1  155.16 9999.0   0.0   11.1  102.0  -51.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35075 "SUNRIS 2"  18.00 " 1" "        " :  1   35075 "SUNRIS 2"  18.00  1.00 1.00   1    1  155.16 9999.0   0.0    9.4  102.0  -51.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35079 "SUNRIS 3"  21.00 " 1" "        " :  1   35079 "SUNRIS 3"  21.00  1.00 1.00   1    1  213.16 9999.0   0.0    9.9  127.8  -76.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30973 "SUNSET 1" 230.00 " 1" "        " :  1   30973 "SUNSET 1" 230.00  1.00 1.00   1    1  216.16 9999.0   0.0  -76.0  125.0  -76.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  37521 "SUTTER 1"  18.00 " 1" "        " :  1   37521 "SUTTER 1"  18.00  1.00 1.00   1    1  158.16 9999.0   0.0  -18.9  131.7  -78.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  37522 "SUTTER 2"  18.00 " 1" "        " :  1   37522 "SUTTER 2"  18.00  1.00 1.00   1    1  158.16 9999.0   0.0  -18.9  131.7  -78.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  37523 "SUTTER 3"  18.00 " 1" "        " :  1   37523 "SUTTER 3"  18.00  1.00 1.00   1    1  158.16 9999.0   0.0  -18.9  131.7  -78.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35050 "TANHIL 1"   6.90 " 1" "        " :  1   35050 "TANHIL 1"   6.90  1.00 1.00   1    1    6.11 9999.0   0.0    2.3    8.5   -6.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31718 "TBLMTN13"  60.00 " 1" "        " :  0   31718 "TBLMTN13"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34794 "TEMBLR 1" 115.00 " 1" "        " :  0   34794 "TEMBLR 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0   -1.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33540 "TESLA  2" 115.00 " 1" "        " :  0   33540 "TESLA  2" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38700 "THERMA 1"  13.80 " 1" "        " :  1   38700 "THERMA 1"  13.80  1.00 1.00   1    1   16.16 9999.0   0.0   -3.9   10.7   -6.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38705 "THERMA 2"  13.80 " 1" "        " :  1   38705 "THERMA 2"  13.80  1.00 1.00   1    1   16.16 9999.0 -30.0   -3.9   13.3   -8.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38710 "THERMA 3"  13.80 " 1" "        " :  1   38710 "THERMA 3"  13.80  1.00 1.00   1    1   16.16 9999.0 -30.0   -3.9   13.3   -8.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38715 "THERMA 4"  13.80 " 1" "        " :  1   38715 "THERMA 4"  13.80  1.00 1.00   1    1   16.16 9999.0 -30.0   -3.9   13.3   -8.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33806 "THMENG 2"  13.80 " 1" "        " :  1   33806 "THMENG 2"  13.80  1.00 1.00   1    1   10.81 9999.0   0.0    6.0    6.0   -4.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33151 "TIDWTR 1"  12.47 " 1" "        " :  1   33151 "TIDWTR 1"  12.47  1.00 1.00   1    1   36.56 9999.0   0.0   55.5   76.2  -50.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33822 "TIGRCK 2"  11.00 " 1" "        " :  1   33822 "TIGRCK 2"  11.00  1.00 1.00   1    1   18.16 9999.0   0.0    1.0   15.8   -9.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33822 "TIGRCK 2"  11.00 " 2" "        " :  1   33822 "TIGRCK 2"  11.00  1.00 1.00   1    1   18.16 9999.0   0.0    1.0   15.8   -9.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31589 "TKOPWR 1"  60.00 " 1" "        " :  0   31589 "TKOPWR 1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    1.5    1.5   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31836 "TOADTW 1"  12.00 " 1" "        " :  0   31836 "TOADTW 1"  12.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.1    0.5   -0.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34076 "TULLCK 2"   6.90 " 1" "        " :  0   34076 "TULLCK 2"   6.90  1.00 1.00   1    1    0.00 9999.0   0.0    1.9    4.1   -4.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34076 "TULLCK 2"   6.90 " 2" "        " :  0   34076 "TULLCK 2"   6.90  1.00 1.00   1    1    0.00 9999.0   0.0    1.9    4.1   -4.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34785 "TXMCKT 1" 115.00 " 1" "        " :  0   34785 "TXMCKT 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0   -3.0    5.0   -3.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34781 "TXNMID 1" 115.00 " 1" "        " :  0   34781 "TXNMID 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    5.5    5.5   -3.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38020 "UKIAH  2" 115.00 " 1" "        " :  0   38020 "UKIAH  2" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0   -1.3    2.6   -1.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35035 "ULTOGL 3"  13.80 " 1" "        " :  1   35035 "ULTOGL 3"  13.80  1.00 1.00   1    1   25.63 9999.0   0.0   15.0   15.0  -10.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34050 "ULTPCH 3"  13.80 " 1" "        " :  1   34050 "ULTPCH 3"  13.80  1.00 1.00   1    1    1.18 9999.0   0.0   11.0   11.0   -7.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34375 "ULTPFR 1" 115.00 " 1" "        " :  1   34375 "ULTPFR 1" 115.00  1.00 1.00   1    1    5.62 9999.0   0.0   13.0   13.0   -8.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32500 "ULTRCK 1"  13.80 " 1" "        " :  1   32500 "ULTRCK 1"  13.80  1.00 1.00   1    1   13.28 9999.0   0.0    1.8   12.0   -8.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32920 "UNCHEM 1"  13.80 " 1" "        " :  1   32920 "UNCHEM 1"  13.80  1.00 1.00   1    1   11.16 9999.0   0.0   -0.1   13.0   -9.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32910 "UNOCAL 2"  12.00 " 1" "        " :  1   32910 "UNOCAL 2"  12.00  1.00 1.00   1    1   38.26 9999.0   0.0   41.9   59.1  -38.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33304 "UNTDQF 1" 115.00 " 1" "        " :  1   33304 "UNTDQF 1" 115.00  1.00 1.00   1    1   19.38 9999.0   0.0   -0.1   15.0   -9.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34787 "UNVRSY 2"  12.47 " 1" "        " :  1   34787 "UNVRSY 2"  12.47  1.00 1.00   1    1   24.93 9999.0   0.0    6.2    8.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35202 "USWND1 1"  60.00 " 1" "        " :  1   35202 "USWND1 1"  60.00  1.00 1.00   1    1   21.16 9999.0   0.0   -0.0    0.0  -48.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33576 "USWND2 1" 115.00 " 1" "        " :  1   33576 "USWND2 1" 115.00  1.00 1.00   1    1   66.16 9999.0   0.0   -0.0    0.0  -88.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30570 "USWND4 1" 230.00 " 1" "        " :  0   30570 "USWND4 1" 230.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0  -49.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32168 "USWNDR 1"  21.60 " 1" "        " :  1   32168 "USWNDR 1"  21.60  1.00 1.00   1    1   26.16 9999.0   0.0   -1.2   24.2  -24.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
     62 "USWNDR 2"  21.60 " 1" "        " :  0      62 "USWNDR 2"  21.60  1.00 1.00   1    1    0.00 9999.0   0.0    4.8    4.8   -4.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35208 "USWPFK 1"  60.00 " 1" "        " :  0   35208 "USWPFK 1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0   -7.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30590 "USWPJR 1" 230.00 " 1" "        " :  1   30590 "USWPJR 1" 230.00  1.00 1.00   1    1   51.16 9999.0   0.0  -37.2    0.0  -37.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31998 "VACADX 3" 115.00 " 1" "        " :  0   31998 "VACADX 3" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32150 "VACADX 4"  13.80 " 1" "        " :  1   32150 "VACADX 4"  13.80  1.00 1.00   1    1   33.16 9999.0   0.0   31.9   36.5  -21.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34817 "VEDDER 2" 115.00 " 1" "        " :  1   34817 "VEDDER 2" 115.00  1.00 1.00   1    1    8.91 9999.0   0.0    7.6   10.0   -8.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33952 "VLYHOM 1" 115.00 " 1" "        " :  0   33952 "VLYHOM 1" 115.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31825 "VOLTA  1"  12.00 " 1" "        " :  0   31825 "VOLTA  1"  12.00  1.00 1.00   1    1    0.00 9999.0   0.0   -0.6   -0.6   -0.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31825 "VOLTA  1"  12.00 " 2" "        " :  0   31825 "VOLTA  1"  12.00  1.00 1.00   1    1    0.00 9999.0   0.0    1.3    1.3   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31824 "VOLTA  2"   4.16 " 1" "        " :  0   31824 "VOLTA  2"   4.16  1.00 1.00   1    1    0.00 9999.0   0.0    0.1    1.5   -0.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32154 "WADHAM 1"  13.80 " 1" "        " :  1   32154 "WADHAM 1"  13.80  1.00 1.00   1    1   14.00 9999.0   0.0   -7.0   10.0   -7.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  36205 "WATSON 1"  12.47 " 1" "        " :  1   36205 "WATSON 1"  12.47  1.00 1.00   1    1   19.16 9999.0   0.0   13.0   13.0   -9.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31404 "WDFRDF 1"  13.80 " 1" "        " :  1   31404 "WDFRDF 1"  13.80  1.00 1.00   1    1    3.26 9999.0   0.0   -5.0    7.5   -5.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31404 "WDFRDF 1"  13.80 " 2" "        " :  1   31404 "WDFRDF 1"  13.80  1.00 1.00   1    1    3.16 9999.0   0.0   -5.0    7.5   -5.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31794 "WDLEAF 2"  13.80 " 1" "        " :  1   31794 "WDLEAF 2"  13.80  1.00 1.00   1    1   45.57 9999.0   0.0   16.7   29.1  -17.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33820 "WESTPT 1"  11.50 " 1" "        " :  1   33820 "WESTPT 1"  11.50  1.00 1.00   1    1    5.16 9999.0   0.0   -0.6    8.4   -5.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32350 "WHEATL 1"  60.00 " 1" "        " :  0   32350 "WHEATL 1"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38641 "WHELPP 3" 230.00 " 1" "        " :  0   38641 "WHELPP 3" 230.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32512 "WISE   1"   2.30 " 1" "        " :  1   32512 "WISE   1"   2.30  1.00 1.00   1    1    3.16 9999.0   0.0   10.9   10.9   -6.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32513 "WISE   2"   2.30 " 1" "        " :  0   32513 "WISE   2"   2.30  1.00 1.00   1    1    0.00 9999.0   0.0    1.7    1.7   -0.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34658 "WISHON 2"   2.30 " 1" "        " :  0   34658 "WISHON 2"   2.30  1.00 1.00   1    1    0.00 9999.0   0.0    0.5    2.4   -1.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34658 "WISHON 2"   2.30 " 2" "        " :  0   34658 "WISHON 2"   2.30  1.00 1.00   1    1    0.00 9999.0   0.0    0.5    2.4   -1.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34659 "WISHON 3"   2.30 " 1" "        " :  0   34659 "WISHON 3"   2.30  1.00 1.00   1    1    0.00 9999.0   0.0    0.5    2.4   -1.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34659 "WISHON 3"   2.30 " 2" "        " :  0   34659 "WISHON 3"   2.30  1.00 1.00   1    1    0.00 9999.0   0.0    0.5    2.4   -1.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31096 "WLLWCR 3"  60.00 " 1" "        " :  0   31096 "WLLWCR 3"  60.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38656 "WNDGPP 5" 230.00 " 1" "        " :  0   38656 "WNDGPP 5" 230.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30575 "WNDMAS 1" 230.00 " 1" "        " :  1   30575 "WNDMAS 1" 230.00  1.00 1.00   1    1   11.16 9999.0   0.0  -18.2    0.0  -18.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32185 "WOLFSK 1"  13.80 " 1" "        " :  1   32185 "WOLFSK 1"  13.80  1.00 1.00   1    1   36.16 9999.0   0.0    5.6   37.5  -22.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  34272 "WRGHTP 1"  70.00 " 1" "        " :  0   34272 "WRGHTP 1"  70.00  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31465 "WSENGY 2"  12.47 " 1" "        " :  1   31465 "WSENGY 2"  12.47  1.00 1.00   1    1   40.91 9999.0   0.0  -21.0   30.0  -21.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  31451 "WSENGY 3"  12.47 " 1" "        " :  0   31451 "WSENGY 3"  12.47  1.00 1.00   1    1    0.00 9999.0   0.0   -2.8    4.7   -2.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32494 "YUBACT 1"  13.80 " 1" "        " :  1   32494 "YUBACT 1"  13.80  1.00 1.00   1    1   32.47 9999.0   0.0   10.6   22.0  -14.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  32962 "YUBACT 2"  13.80 " 1" "        " :  1   32962 "YUBACT 2"  13.80  1.00 1.00   1    1   39.86 9999.0   0.0    9.6   37.5  -22.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  35204 "ZOND   1"  60.00 " 1" "        " :  1   35204 "ZOND   1"  60.00  1.00 1.00   1    1    1.16 9999.0   0.0   -2.2    0.0   -9.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24001 "ALAMIT 2"  18.00 " 1" "        " :  1   24001 "ALAMIT 2"  18.00  1.00 1.00   1    2  149.16 9999.0   0.0   -6.5   75.0  -50.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24002 "ALAMIT 3"  18.00 " 1" "        " :  1   24002 "ALAMIT 3"  18.00  1.00 1.00   1    2  149.16 9999.0   0.0   -6.5   75.0  -50.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24003 "ALAMIT 4"  18.00 " 1" "        " :  1   24003 "ALAMIT 4"  18.00  1.00 1.00   1    2  291.16 9999.0   0.0   38.9  150.0 -100.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24004 "ALAMIT 5"  18.00 " 1" "        " :  0   24004 "ALAMIT 5"  18.00  1.00 1.00   1    2    0.00 9999.0   0.0   15.3  150.0 -100.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24005 "ALAMIT 6"  20.00 " 1" "        " :  1   24005 "ALAMIT 6"  20.00  1.00 1.00   1    2  451.16 9999.0   0.0  180.3  240.0 -120.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24161 "ALAMIT 7"  20.00 " 1" "        " :  1   24161 "ALAMIT 7"  20.00  1.00 1.00   1    2  451.16 9999.0   0.0  180.3  210.0 -150.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25653 "ALAMO  2"  13.80 " 1" "        " :  1   25653 "ALAMO  2"  13.80  1.00 1.00   1    2    9.16 9999.0   0.0   -4.4    6.0   -6.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25635 "ALTWD  1" 115.00 " 1" "        " :  1   25635 "ALTWD  1" 115.00  1.00 1.00   1    2   26.16 9999.0   0.0  -30.0    0.0  -30.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25203 "ANAHM  1"  13.80 " 1" "        " :  1   25203 "ANAHM  1"  13.80  1.00 1.00   1    2   40.36 9999.0   0.0   17.0   23.7  -14.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24009 "APPGEN 2"  13.80 " 1" "        " :  1   24009 "APPGEN 2"  13.80  1.00 1.00   1    2   38.16 9999.0   0.0    8.4   36.0  -18.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24010 "APPGEN 3"  13.80 " 1" "        " :  1   24010 "APPGEN 3"  13.80  1.00 1.00   1    2   38.16 9999.0   0.0    8.4   36.0  -18.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24012 "APPGEN 4"  13.80 " 1" "        " :  1   24012 "APPGEN 4"  13.80  1.00 1.00   1    2    1.16 9999.0   0.0    4.0   12.3   -6.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24457 "ARBWD  1"  66.00 " 1" "        " :  1   24457 "ARBWD  1"  66.00  1.00 1.00   1    2    6.16 9999.0   0.0   -5.9    0.0   -8.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24011 "ARCOGN 2"  13.80 " 1" "        " :  1   24011 "ARCOGN 2"  13.80  1.00 1.00   1    2  391.16 9999.0   0.0   34.8  210.0 -120.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28309 "BARRE  1"  13.80 " 1" "        " :  1   28309 "BARRE  1"  13.80  1.00 1.00   1    2   38.37 9999.0   0.0    4.4   37.8  -18.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24016 "BARRE  4" 230.00 " 1" "        " :  0   24016 "BARRE  4" 230.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24306 "BGCRK1 1"   7.20 " 1" "        " :  1   24306 "BGCRK1 1"   7.20  1.00 1.00   1    2    6.16 9999.0   0.0    1.7    7.2   -3.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24306 "BGCRK1 1"   7.20 " 2" "        " :  1   24306 "BGCRK1 1"   7.20  1.00 1.00   1    2    6.16 9999.0   0.0    1.7    6.1   -2.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24307 "BGCRK1 2"  13.20 " 1" "        " :  1   24307 "BGCRK1 2"  13.20  1.00 1.00   1    2    6.16 9999.0   0.0    0.5    6.8   -2.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24307 "BGCRK1 2"  13.20 " 2" "        " :  1   24307 "BGCRK1 2"  13.20  1.00 1.00   1    2   11.16 9999.0   0.0    0.8    5.0   -2.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24307 "BGCRK1 2"  13.20 " 3" "        " :  0   24307 "BGCRK1 2"  13.20  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24307 "BGCRK1 2"  13.20 " 4" "        " :  0   24307 "BGCRK1 2"  13.20  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28282 "BGCRK1 3"  33.00 " 1" "        " :  0   28282 "BGCRK1 3"  33.00  1.00 1.00   1    2    0.00 9999.0   0.0   -4.1    7.8   -7.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24309 "BGCRK2 2"   7.20 " 1" "        " :  1   24309 "BGCRK2 2"   7.20  1.00 1.00   1    2    1.16 9999.0   0.0    1.9    6.0   -4.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24309 "BGCRK2 2"   7.20 " 2" "        " :  1   24309 "BGCRK2 2"   7.20  1.00 1.00   1    2    1.16 9999.0   0.0    1.9    6.0   -4.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24310 "BGCRK2 3"   7.20 " 1" "        " :  1   24310 "BGCRK2 3"   7.20  1.00 1.00   1    2    6.16 9999.0   0.0    0.9    4.4   -2.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24310 "BGCRK2 3"   7.20 " 2" "        " :  1   24310 "BGCRK2 3"   7.20  1.00 1.00   1    2    6.16 9999.0   0.0    0.9    5.0   -3.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24308 "BGCRK2 4"  13.80 " 1" "        " :  1   24308 "BGCRK2 4"  13.80  1.00 1.00   1    2   31.16 9999.0   0.0   20.9   26.4  -35.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24308 "BGCRK2 4"  13.80 " 2" "        " :  1   24308 "BGCRK2 4"  13.80  1.00 1.00   1    2   31.16 9999.0   0.0   20.9   28.5  -35.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24311 "BGCRK3 1"  13.20 " 1" "        " :  1   24311 "BGCRK3 1"  13.20  1.00 1.00   1    2   21.16 9999.0   0.0    3.5   10.0   -8.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24311 "BGCRK3 1"  13.20 " 2" "        " :  1   24311 "BGCRK3 1"  13.20  1.00 1.00   1    2   21.16 9999.0   0.0    3.5   10.0   -7.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24312 "BGCRK3 2"  13.20 " 1" "        " :  1   24312 "BGCRK3 2"  13.20  1.00 1.00   1    2   21.16 9999.0   0.0    3.6   10.0   -7.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24312 "BGCRK3 2"  13.20 " 2" "        " :  1   24312 "BGCRK3 2"  13.20  1.00 1.00   1    2   27.16 9999.0   0.0    4.6   13.5   -7.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24313 "BGCRK3 4"  13.80 " 1" "        " :  1   24313 "BGCRK3 4"  13.80  1.00 1.00   1    2   16.16 9999.0   0.0   17.5   17.5  -10.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24314 "BGCRK4 1"  12.00 " 1" "        " :  1   24314 "BGCRK4 1"  12.00  1.00 1.00   1    2   41.16 9999.0   0.0  -10.0   10.2  -10.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24314 "BGCRK4 1"  12.00 " 2" "        " :  1   24314 "BGCRK4 1"  12.00  1.00 1.00   1    2   31.16 9999.0   0.0  -10.4   13.6  -10.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24315 "BGCRK8 2"  13.80 " 1" "        " :  1   24315 "BGCRK8 2"  13.80  1.00 1.00   1    2   16.16 9999.0   0.0    5.5    5.5   -2.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24315 "BGCRK8 2"  13.80 " 2" "        " :  1   24315 "BGCRK8 2"  13.80  1.00 1.00   1    2   26.16 9999.0   0.0   21.8   21.8  -13.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24710 "BISHOP 1" 115.00 " 1" "        " :  1   24710 "BISHOP 1" 115.00  1.00 1.00   1    2    5.16 9999.0   0.0    7.2    7.2   -3.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24709 "BISHOP 2"  55.00 " 1" "        " :  1   24709 "BISHOP 2"  55.00  1.00 1.00   1    2    3.16 9999.0   0.0   -0.0    7.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24703 "BLM E  1"  13.80 " 1" "        " :  1   24703 "BLM E  1"  13.80  1.00 1.00   1    2   11.16 9999.0   0.0   -7.5   15.0   -7.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24704 "BLM E  2"  13.80 " 1" "        " :  1   24704 "BLM E  2"  13.80  1.00 1.00   1    2   11.16 9999.0   0.0   -7.5   15.0   -7.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24705 "BLM W  2"  13.80 " 1" "        " :  1   24705 "BLM W  2"  13.80  1.00 1.00   1    2   11.16 9999.0   0.0    7.3   12.0   -6.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28026 "BRDWAY 2"  13.80 " 1" "        " :  1   28026 "BRDWAY 2"  13.80  1.00 1.00   1    2   41.16 9999.0   0.0   -5.5   40.3  -24.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24408 "BREEZE 1"  66.00 " 1" "        " :  0   24408 "BREEZE 1"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0   -4.0    0.0   -4.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25634 "BUCKWD 1" 115.00 " 1" "        " :  1   25634 "BUCKWD 1" 115.00  1.00 1.00   1    2    4.66 9999.0   0.0   -8.0    0.0   -8.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25634 "BUCKWD 1" 115.00 " 2" "        " :  0   25634 "BUCKWD 1" 115.00  1.00 1.00   1    2    0.00 9999.0   0.0   -0.0    0.0   -0.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28280 "CABZON 2"  34.50 " 1" "        " :  0   28280 "CABZON 2"  34.50  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24711 "CALGEN 1"  13.80 " 1" "        " :  1   24711 "CALGEN 1"  13.80  1.00 1.00   1    2   21.16 9999.0   0.0   -3.1   15.0   -7.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24712 "CALGEN 2"  13.80 " 1" "        " :  1   24712 "CALGEN 2"  13.80  1.00 1.00   1    2   16.16 9999.0   0.0   -3.3   12.0   -6.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24713 "CALGEN 3"  13.80 " 1" "        " :  1   24713 "CALGEN 3"  13.80  1.00 1.00   1    2   16.16 9999.0   0.0   -3.3   12.0   -6.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25633 "CAPWD  1" 115.00 " 1" "        " :  0   25633 "CAPWD  1" 115.00  1.00 1.00   1    2    0.00 9999.0   0.0   -6.0    0.0   -6.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28308 "CENTER 1"  13.80 " 1" "        " :  1   28308 "CENTER 1"  13.80  1.00 1.00   1    2   38.37 9999.0   0.0   -4.8   37.8  -18.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24203 "CENTER 2"  66.00 " 1" "        " :  1   24203 "CENTER 2"  66.00  1.00 1.00   1    2   22.16 9999.0   0.0    0.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28007 "CENTRY 2"  12.47 " 1" "        " :  0   28007 "CENTRY 2"  12.47  1.00 1.00   1    2    0.00 9999.0   0.0   -0.6    8.5   -5.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28007 "CENTRY 2"  12.47 " 2" "        " :  0   28007 "CENTRY 2"  12.47  1.00 1.00   1    2    0.00 9999.0   0.0   -0.6    8.5   -5.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28007 "CENTRY 2"  12.47 " 3" "        " :  0   28007 "CENTRY 2"  12.47  1.00 1.00   1    2    0.00 9999.0   0.0   -0.6    8.5   -5.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28007 "CENTRY 2"  12.47 " 4" "        " :  0   28007 "CENTRY 2"  12.47  1.00 1.00   1    2    0.00 9999.0   0.0   -0.6    8.5   -5.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24199 "CHEVMN 2"  66.00 " 1" "        " :  1   24199 "CHEVMN 2"  66.00  1.00 1.00   1    2   67.16 9999.0   0.0   -0.0   38.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24026 "CHINO  1"  13.80 " 1" "        " :  1   24026 "CHINO  1"  13.80  1.00 1.00   1    2   21.16 9999.0   0.0   -0.0   13.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24140 "CHINO  2"  13.80 " 1" "        " :  1   24140 "CHINO  2"  13.80  1.00 1.00   1    2   28.16 9999.0   0.0   -0.0   20.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24024 "CHINO  4"  66.00 " 1" "        " :  0   24024 "CHINO  4"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24024 "CHINO  4"  66.00 " 2" "        " :  1   24024 "CHINO  4"  66.00  1.00 1.00   1    2    9.16 9999.0   0.0    0.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28022 "COLCEM 2"  12.00 " 1" "        " :  1   28022 "COLCEM 2"  12.00  1.00 1.00   1    2    1.16 9999.0   0.0   -2.3    7.4   -3.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28022 "COLCEM 2"  12.00 " 2" "        " :  1   28022 "COLCEM 2"  12.00  1.00 1.00   1    2    1.16 9999.0   0.0   -2.3    7.4   -3.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28008 "COLTON 2"  13.80 " 1" "        " :  1   28008 "COLTON 2"  13.80  1.00 1.00   1    2   21.16 9999.0   0.0  -10.8   30.0  -20.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24045 "CONTRL 1" 115.00 " 1" "        " :  0   24045 "CONTRL 1" 115.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.7    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24045 "CONTRL 1" 115.00 " 2" "        " :  1   24045 "CONTRL 1" 115.00  1.00 1.00   1    2    2.41 9999.0   0.0   -0.4    8.5   -8.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24045 "CONTRL 1" 115.00 " 3" "        " :  1   24045 "CONTRL 1" 115.00  1.00 1.00   1    2   21.16 9999.0   0.0   -3.1   19.2  -13.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24045 "CONTRL 1" 115.00 " 4" "        " :  1   24045 "CONTRL 1" 115.00  1.00 1.00   1    2    4.17 9999.0   0.0   -0.6    9.8   -9.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24723 "CONTRL 2" 115.00 " 1" "        " :  1   24723 "CONTRL 2" 115.00  1.00 1.00   1    2   44.16 9999.0   0.0  -13.5   27.0  -13.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24231 "CORONS 2"  12.47 " 1" "        " :  1   24231 "CORONS 2"  12.47  1.00 1.00   1    2   13.16 9999.0   0.0   16.4   23.4  -13.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24232 "CORONS 3"  12.47 " 1" "        " :  0   24232 "CORONS 3"  12.47  1.00 1.00   1    2    0.00 9999.0   0.0    6.4    6.4   -3.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24718 "CWATER 4"  13.80 " 1" "        " :  1   24718 "CWATER 4"  13.80  1.00 1.00   1    2   41.16 9999.0   0.0    2.0   35.4  -21.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24734 "CWATER 5"  13.80 " 1" "        " :  1   24734 "CWATER 5"  13.80  1.00 1.00   1    2   41.16 9999.0   0.0    2.0   35.4  -21.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24720 "CWATER 6"  13.80 " 1" "        " :  1   24720 "CWATER 6"  13.80  1.00 1.00   1    2   41.16 9999.0   0.0    2.0   35.4  -21.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24735 "CWATER 7"  13.80 " 1" "        " :  1   24735 "CWATER 7"  13.80  1.00 1.00   1    2   41.16 9999.0   0.0    2.0   35.4  -21.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24714 "CWATER 8"  13.80 " 1" "        " :  1   24714 "CWATER 8"  13.80  1.00 1.00   1    2   51.16 9999.0   0.0    1.9   31.5  -18.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24715 "CWATER 9"  13.80 " 1" "        " :  1   24715 "CWATER 9"  13.80  1.00 1.00   1    2   71.16 9999.0   0.0    2.9   39.2  -23.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24719 "CWATER10"  13.80 " 1" "        " :  1   24719 "CWATER10"  13.80  1.00 1.00   1    2   71.16 9999.0   0.0    1.4   53.3  -32.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24721 "CWATER11"  13.80 " 1" "        " :  1   24721 "CWATER11"  13.80  1.00 1.00   1    2   71.16 9999.0   0.0    1.4   53.3  -32.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24801 "DEVERS 5" 500.00 " 1" "        " :  0   24801 "DEVERS 5" 500.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25424 "DMDVLY 2"   6.90 " 1" "        " :  1   25424 "DMDVLY 2"   6.90  1.00 1.00   1    2   -3.30 9999.0  -3.3    1.1    1.1   -0.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25424 "DMDVLY 2"   6.90 " 2" "        " :  1   25424 "DMDVLY 2"   6.90  1.00 1.00   1    2   -3.30 9999.0  -3.3    1.1    1.1   -0.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25424 "DMDVLY 2"   6.90 " 3" "        " :  1   25424 "DMDVLY 2"   6.90  1.00 1.00   1    2   -3.30 9999.0  -3.3    1.1    1.1   -0.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25424 "DMDVLY 2"   6.90 " 4" "        " :  1   25424 "DMDVLY 2"   6.90  1.00 1.00   1    2   -3.30 9999.0  -3.3    1.1    1.1   -0.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25425 "DMDVLY 3"   6.90 " 1" "        " :  1   25425 "DMDVLY 3"   6.90  1.00 1.00   1    2   -3.30 9999.0  -3.3    1.1    1.1   -0.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25425 "DMDVLY 3"   6.90 " 2" "        " :  1   25425 "DMDVLY 3"   6.90  1.00 1.00   1    2   -3.30 9999.0  -3.3    1.1    1.1   -0.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25425 "DMDVLY 3"   6.90 " 3" "        " :  1   25425 "DMDVLY 3"   6.90  1.00 1.00   1    2   -3.30 9999.0  -3.3    1.1    1.1   -0.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25425 "DMDVLY 3"   6.90 " 4" "        " :  1   25425 "DMDVLY 3"   6.90  1.00 1.00   1    2   -3.30 9999.0  -3.3    1.1    1.1   -0.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25426 "DMDVLY 4"   6.90 " 1" "        " :  1   25426 "DMDVLY 4"   6.90  1.00 1.00   1    2   -3.30 9999.0  -3.3    1.1    1.1   -0.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25426 "DMDVLY 4"   6.90 " 2" "        " :  1   25426 "DMDVLY 4"   6.90  1.00 1.00   1    2   -3.30 9999.0  -3.3    1.1    1.1   -0.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25426 "DMDVLY 4"   6.90 " 3" "        " :  1   25426 "DMDVLY 4"   6.90  1.00 1.00   1    2   -3.30 9999.0  -3.3    1.1    1.1   -0.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25426 "DMDVLY 4"   6.90 " 4" "        " :  1   25426 "DMDVLY 4"   6.90  1.00 1.00   1    2   -3.30 9999.0  -3.3    1.1    1.1   -0.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28006 "DREWS  2"  12.47 " 1" "        " :  0   28006 "DREWS  2"  12.47  1.00 1.00   1    2    0.00 9999.0   0.0    4.2    8.5   -5.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28006 "DREWS  2"  12.47 " 2" "        " :  0   28006 "DREWS  2"  12.47  1.00 1.00   1    2    0.00 9999.0   0.0    4.2    8.5   -5.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28009 "DREWS  3"  12.47 " 1" "        " :  0   28009 "DREWS  3"  12.47  1.00 1.00   1    2    0.00 9999.0   0.0    4.2    8.5   -5.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28009 "DREWS  3"  12.47 " 2" "        " :  0   28009 "DREWS  3"  12.47  1.00 1.00   1    2    0.00 9999.0   0.0    4.2    8.5   -5.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24460 "DTCHWD 1"  66.00 " 1" "        " :  1   24460 "DTCHWD 1"  66.00  1.00 1.00   1    2    0.16 9999.0   0.0   -6.5    0.0   -6.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25648 "DVLCYN 1"  13.80 " 1" "        " :  1   25648 "DVLCYN 1"  13.80  1.00 1.00   1    2   51.16 9999.0   0.0   33.2   33.2  -19.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25649 "DVLCYN 2"  13.80 " 1" "        " :  1   25649 "DVLCYN 2"  13.80  1.00 1.00   1    2   51.16 9999.0   0.0   33.2   33.2  -19.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25603 "DVLCYN 3"  13.80 " 1" "        " :  1   25603 "DVLCYN 3"  13.80  1.00 1.00   1    2   71.16 9999.0   0.0    9.1   43.5  -26.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25604 "DVLCYN 4"  13.80 " 1" "        " :  1   25604 "DVLCYN 4"  13.80  1.00 1.00   1    2   71.16 9999.0   0.0    9.1   43.5  -26.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24036 "EAGLRK 1" 230.00 " 1" "        " :  0   24036 "EAGLRK 1" 230.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24036 "EAGLRK 1" 230.00 " 2" "        " :  0   24036 "EAGLRK 1" 230.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24319 "EASTWD 1"  13.80 " 1" "        " :  1   24319 "EASTWD 1"  13.80  1.00 1.00   1    2  186.16 9999.0 -177.0    4.3   97.0  -50.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25613 "EDMONS 9" 230.00 " 1" "        " :  0   25613 "EDMONS 9" 230.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24197 "ELLIS  2"  66.00 " 1" "        " :  1   24197 "ELLIS  2"  66.00  1.00 1.00   1    2   19.40 9999.0   0.0    0.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24047 "ELSEGN 2"  18.00 " 1" "        " :  1   24047 "ELSEGN 2"  18.00  1.00 1.00   1    2  301.16 9999.0   0.0   77.9  157.4  -78.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24048 "ELSEGN 3"  18.00 " 1" "        " :  1   24048 "ELSEGN 3"  18.00  1.00 1.00   1    2  301.16 9999.0   0.0   74.0  157.4  -78.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24458 "ENWIND 1"  66.00 " 1" "        " :  1   24458 "ENWIND 1"  66.00  1.00 1.00   1    2   71.16 9999.0   0.0  -15.5    0.0  -17.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28310 "ETIWND 1"  13.80 " 1" "        " :  1   28310 "ETIWND 1"  13.80  1.00 1.00   1    2   38.37 9999.0   0.0  -10.9   37.8  -18.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24055 "ETIWND 3"  66.00 " 1" "        " :  1   24055 "ETIWND 3"  66.00  1.00 1.00   1    2   21.16 9999.0   0.0    0.0   15.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24055 "ETIWND 3"  66.00 " 2" "        " :  0   24055 "ETIWND 3"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
     79 "ETIWND 4"  66.00 " 1" "        " :  1      79 "ETIWND 4"  66.00  1.00 1.00   1    2   14.16 9999.0   0.0  -14.6   15.1  -14.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
     79 "ETIWND 4"  66.00 " 2" "        " :  0      79 "ETIWND 4"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24052 "ETIWND 5"  18.00 " 1" "        " :  1   24052 "ETIWND 5"  18.00  1.00 1.00   1    2  291.16 9999.0   0.0   10.1  140.0 -100.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24053 "ETIWND 6"  18.00 " 1" "        " :  1   24053 "ETIWND 6"  18.00  1.00 1.00   1    2  291.16 9999.0   0.0    9.6  140.0 -100.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24459 "FLOWD  1"  66.00 " 1" "        " :  1   24459 "FLOWD  1"  66.00  1.00 1.00   1    2   21.16 9999.0   0.0  -13.2    0.0  -14.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24751 "GALE   2"  13.80 " 1" "        " :  1   24751 "GALE   2"  13.80  1.00 1.00   1    2    5.86 9999.0   0.0    0.8   10.0   -5.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24831 "GARNET 1"  34.50 " 1" "        " :  0   24831 "GARNET 1"  34.50  1.00 1.00   1    2    0.00 9999.0   0.0   -1.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24831 "GARNET 1"  34.50 " 2" "        " :  1   24831 "GARNET 1"  34.50  1.00 1.00   1    2    6.16 9999.0   0.0   -0.5    0.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24831 "GARNET 1"  34.50 " 3" "        " :  0   24831 "GARNET 1"  34.50  1.00 1.00   1    2    0.00 9999.0   0.0  -45.0    0.0  -45.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24815 "GARNET 2" 115.00 " 1" "        " :  0   24815 "GARNET 2" 115.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28028 "GLNARM 2"  13.80 " 1" "        " :  1   28028 "GLNARM 2"  13.80  1.00 1.00   1    2   19.16 9999.0   0.0   -2.0   14.0   -8.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28029 "GLNARM 3"  13.80 " 1" "        " :  1   28029 "GLNARM 3"  13.80  1.00 1.00   1    2   19.16 9999.0   0.0   -2.0   14.0   -8.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28030 "GLNARM 4"  13.80 " 1" "        " :  1   28030 "GLNARM 4"  13.80  1.00 1.00   1    2   36.16 9999.0   0.0   -4.2   37.5  -22.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28031 "GLNARM 5"  13.80 " 1" "        " :  1   28031 "GLNARM 5"  13.80  1.00 1.00   1    2   36.16 9999.0   0.0   -4.2   37.5  -22.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24057 "GOLETA 2"  66.00 " 1" "        " :  1   24057 "GOLETA 2"  66.00  1.00 1.00   1    2   31.16 9999.0   0.0    5.1   27.1  -16.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24057 "GOLETA 2"  66.00 " 2" "        " :  1   24057 "GOLETA 2"  66.00  1.00 1.00   1    2   26.16 9999.0   0.0    4.3   24.0  -12.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24057 "GOLETA 2"  66.00 " 3" "        " :  0   24057 "GOLETA 2"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0   -0.2    6.5   -3.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24057 "GOLETA 2"  66.00 " 4" "        " :  0   24057 "GOLETA 2"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24057 "GOLETA 2"  66.00 " 5" "        " :  0   24057 "GOLETA 2"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0   -0.1    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24062 "HARBGN 1"  13.80 " 1" "        " :  1   24062 "HARBGN 1"  13.80  1.00 1.00   1    2   71.16 9999.0   0.0   16.5   39.6  -23.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24062 "HARBGN 1"  13.80 " 2" "        " :  1   24062 "HARBGN 1"  13.80  1.00 1.00   1    2    1.16 9999.0   0.0    0.3    6.8   -4.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24062 "HARBGN 1"  13.80 " 3" "        " :  1   24062 "HARBGN 1"  13.80  1.00 1.00   1    2    1.16 9999.0   0.0    0.3    7.1   -4.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28000 "HIDSRT 1"  20.00 " 1" "        " :  1   28000 "HIDSRT 1"  20.00  1.00 1.00   1    2  291.16 9999.0   0.0   24.1  156.4  -78.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28002 "HIDSRT 2"  15.00 " 1" "        " :  1   28002 "HIDSRT 2"  15.00  1.00 1.00   1    2  166.16 9999.0   0.0   13.3   85.9  -42.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28003 "HIDSRT 3"  15.00 " 1" "        " :  1   28003 "HIDSRT 3"  15.00  1.00 1.00   1    2  166.16 9999.0   0.0   13.3   85.9  -42.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28001 "HIDSRT 4"  15.00 " 1" "        " :  1   28001 "HIDSRT 4"  15.00  1.00 1.00   1    2  166.16 9999.0   0.0   13.3   85.9  -42.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24020 "HINSON 1"  13.80 " 1" "        " :  1   24020 "HINSON 1"  13.80  1.00 1.00   1    2   25.16 9999.0   0.0    7.0   17.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24078 "HINSON 2"  13.80 " 1" "        " :  1   24078 "HINSON 2"  13.80  1.00 1.00   1    2   51.16 9999.0   0.0   -2.2   30.5  -15.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24170 "HINSON 3"  13.80 " 1" "        " :  1   24170 "HINSON 3"  13.80  1.00 1.00   1    2   51.16 9999.0   0.0   -1.2   30.5  -15.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24171 "HINSON 4"  13.80 " 1" "        " :  1   24171 "HINSON 4"  13.80  1.00 1.00   1    2   51.16 9999.0   0.0   -2.0   30.5  -15.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24172 "HINSON 5"  13.80 " 1" "        " :  1   24172 "HINSON 5"  13.80  1.00 1.00   1    2   51.16 9999.0   0.0   -2.0   30.5  -15.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24139 "HINSON 6"  13.80 " 1" "        " :  1   24139 "HINSON 6"  13.80  1.00 1.00   1    2   24.16 9999.0   0.0    6.9   20.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24066 "HNTGBH 1"  13.80 " 1" "        " :  1   24066 "HNTGBH 1"  13.80  1.00 1.00   1    2  191.16 9999.0   0.0   43.9  130.0  -65.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24067 "HNTGBH 2"  13.80 " 1" "        " :  1   24067 "HNTGBH 2"  13.80  1.00 1.00   1    2  191.16 9999.0   0.0   43.9  130.0  -65.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24167 "HNTGBH 3"  13.80 " 1" "        " :  1   24167 "HNTGBH 3"  13.80  1.00 1.00   1    2  191.16 9999.0   0.0   43.0  140.0  -70.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24168 "HNTGBH 4"  13.80 " 1" "        " :  1   24168 "HNTGBH 4"  13.80  1.00 1.00   1    2  191.16 9999.0   0.0   43.2  140.0  -70.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24727 "HOLGAT 1" 115.00 " 1" "        " :  1   24727 "HOLGAT 1" 115.00  1.00 1.00   1    2   38.16 9999.0   0.0   -9.5   22.0  -11.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24727 "HOLGAT 1" 115.00 " 2" "        " :  1   24727 "HOLGAT 1" 115.00  1.00 1.00   1    2   48.16 9999.0   0.0  -11.9   27.0  -13.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28180 "INDIGO 1"  13.80 " 1" "        " :  1   28180 "INDIGO 1"  13.80  1.00 1.00   1    2   35.01 9999.0   0.0   -7.1   28.0  -28.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28190 "INDIGO 2"  13.80 " 1" "        " :  1   28190 "INDIGO 2"  13.80  1.00 1.00   1    2   35.01 9999.0   0.0   -7.1   28.0  -28.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28191 "INDIGO 3"  13.80 " 1" "        " :  1   28191 "INDIGO 3"  13.80  1.00 1.00   1    2   35.01 9999.0   0.0   -7.1   28.0  -28.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28041 "INLDEM 1"  19.50 " 1" "        " :  1   28041 "INLDEM 1"  19.50  1.00 1.00   1    2  396.16 9999.0   0.0   23.5  239.0 -120.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28042 "INLDEM 2"  19.50 " 1" "        " :  1   28042 "INLDEM 2"  19.50  1.00 1.00   1    2  396.16 9999.0   0.0   23.5  239.0 -120.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24072 "JOHANN 1" 230.00 " 1" "        " :  0   24072 "JOHANN 1" 230.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24437 "KERRGN 1"  66.00 " 1" "        " :  1   24437 "KERRGN 1"  66.00  1.00 1.00   1    2   11.16 9999.0   0.0   -8.2   11.6  -11.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24737 "KRAMER 1"  13.80 " 1" "        " :  1   24737 "KRAMER 1"  13.80  1.00 1.00   1    2   71.16 9999.0   0.0    2.4   40.0  -20.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24738 "KRAMER 2"  13.80 " 1" "        " :  1   24738 "KRAMER 2"  13.80  1.00 1.00   1    2   71.16 9999.0   0.0    2.4   40.0  -20.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24753 "KRAMER 4" 115.00 " 1" "        " :  1   24753 "KRAMER 4" 115.00  1.00 1.00   1    2  160.64 9999.0   0.0  -31.6   85.0  -40.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24208 "LACIEN 2"  66.00 " 1" "        " :  0   24208 "LACIEN 2"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0   -1.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24073 "LAFRES 1"  66.00 " 1" "        " :  1   24073 "LAFRES 1"  66.00  1.00 1.00   1    2    1.16 9999.0   0.0    0.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24075 "LAGBEL 2"  66.00 " 1" "        " :  1   24075 "LAGBEL 2"  66.00  1.00 1.00   1    2    6.16 9999.0   0.0    0.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28295 "LEBECS 2"  18.00 " 1" "        " :  1   28295 "LEBECS 2"  18.00  1.00 1.00   1    2  158.16 9999.0   0.0   35.3  123.3  -61.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28296 "LEBECS 3"  18.00 " 1" "        " :  1   28296 "LEBECS 3"  18.00  1.00 1.00   1    2  158.16 9999.0   0.0   30.1  123.3  -61.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28290 "LEBECS 4"  18.00 " 1" "        " :  1   28290 "LEBECS 4"  18.00  1.00 1.00   1    2  151.16 9999.0   0.0   33.5  103.5  -51.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28297 "LEBECS 5"  18.00 " 1" "        " :  1   28297 "LEBECS 5"  18.00  1.00 1.00   1    2  178.16 9999.0   0.0   32.4  114.0  -68.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28289 "LEBECS 6"  13.80 " 1" "        " :  1   28289 "LEBECS 6"  13.80  1.00 1.00   1    2   81.16 9999.0   0.0   14.8   57.0  -34.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24070 "LGHTHP 1"  13.80 " 1" "        " :  1   24070 "LGHTHP 1"  13.80  1.00 1.00   1    2   36.16 9999.0   0.0  -11.0   22.0  -11.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24083 "LGHTHP 3"  66.00 " 1" "        " :  0   24083 "LGHTHP 3"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0   -1.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24317 "MAMMTH 1"  13.80 " 1" "        " :  1   24317 "MAMMTH 1"  13.80  1.00 1.00   1    2   71.16 9999.0   0.0  -17.1   17.1  -17.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24318 "MAMMTH 2"  13.80 " 1" "        " :  1   24318 "MAMMTH 2"  13.80  1.00 1.00   1    2   71.16 9999.0   0.0  -18.9   18.9  -18.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24740 "MCGEN  1"  13.80 " 1" "        " :  1   24740 "MCGEN  1"  13.80  1.00 1.00   1    2   96.16 9999.0   0.0    0.3   75.0  -35.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24209 "MESAS  1"  66.00 " 1" "        " :  0   24209 "MESAS  1"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    1.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24464 "MIDWD  1"  66.00 " 1" "        " :  1   24464 "MIDWD  1"  66.00  1.00 1.00   1    2    2.66 9999.0   0.0   -5.0    0.0   -5.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24210 "MIRLOM 1"  66.00 " 1" "        " :  1   24210 "MIRLOM 1"  66.00  1.00 1.00   1    2   36.16 9999.0   0.0    0.0   20.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24210 "MIRLOM 1"  66.00 " 2" "        " :  0   24210 "MIRLOM 1"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    1.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28307 "MIRLOM12"  13.80 " 1" "        " :  1   28307 "MIRLOM12"  13.80  1.00 1.00   1    2   38.37 9999.0   0.0   10.8   37.8  -18.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24222 "MNDALY 1"  16.00 " 1" "        " :  1   24222 "MNDALY 1"  16.00  1.00 1.00   1    2  121.16 9999.0   0.0  -51.4   85.6  -51.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24089 "MNDALY 3"  13.80 " 1" "        " :  1   24089 "MNDALY 3"  13.80  1.00 1.00   1    2  191.16 9999.0   0.0   26.0  130.0  -67.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24090 "MNDALY 4"  13.80 " 1" "        " :  1   24090 "MNDALY 4"  13.80  1.00 1.00   1    2  191.16 9999.0   0.0   26.0  130.0  -67.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28306 "MNDALY 5"  13.80 " 1" "        " :  1   28306 "MNDALY 5"  13.80  1.00 1.00   1    2   38.37 9999.0   0.0   -6.6   37.8  -18.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25650 "MOJAVE 1" 115.00 " 1" "        " :  1   25650 "MOJAVE 1" 115.00  1.00 1.00   1    2   16.16 9999.0   0.0   10.1   11.0  -11.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24455 "MONLTH 1"  66.00 " 1" "        " :  1   24455 "MONLTH 1"  66.00  1.00 1.00   1    2    1.16 9999.0   0.0   -5.2    9.0   -9.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24098 "MOORPK 1"  66.00 " 1" "        " :  0   24098 "MOORPK 1"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24098 "MOORPK 1"  66.00 " 2" "        " :  0   24098 "MOORPK 1"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24098 "MOORPK 1"  66.00 " 3" "        " :  1   24098 "MOORPK 1"  66.00  1.00 1.00   1    2   21.16 9999.0   0.0    0.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24465 "MORWD  1"  66.00 " 1" "        " :  1   24465 "MORWD  1"  66.00  1.00 1.00   1    2   31.16 9999.0   0.0  -25.3    0.0  -32.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28060 "MTWIND 3"  34.50 " 1" "        " :  1   28060 "MTWIND 3"  34.50  1.00 1.00   1    2   21.16 9999.0   0.0   -4.6    0.0  -14.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28060 "MTWIND 3"  34.50 " 2" "        " :  1   28060 "MTWIND 3"  34.50  1.00 1.00   1    2   13.36 9999.0   0.0   -2.9    0.0   -7.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28059 "MTWIND 4"  34.50 " 1" "        " :  1   28059 "MTWIND 4"  34.50  1.00 1.00   1    2    6.16 9999.0   0.0   -7.0    0.3   -7.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24744 "NAVYII 2"  13.80 " 1" "        " :  1   24744 "NAVYII 2"  13.80  1.00 1.00   1    2   16.16 9999.0   0.0    6.1   12.0   -6.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24745 "NAVYII 3"  13.80 " 1" "        " :  1   24745 "NAVYII 3"  13.80  1.00 1.00   1    2   16.16 9999.0   0.0    6.1   12.0   -6.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24746 "NAVYII 4"  13.80 " 1" "        " :  1   24746 "NAVYII 4"  13.80  1.00 1.00   1    2   16.16 9999.0   0.0    6.1   12.0   -6.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24463 "NZWIND 1"  66.00 " 1" "        " :  1   24463 "NZWIND 1"  66.00  1.00 1.00   1    2   12.16 9999.0   0.0   -7.8    0.0  -11.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24462 "NZWIND 2"  66.00 " 1" "        " :  1   24462 "NZWIND 2"  66.00  1.00 1.00   1    2    6.16 9999.0   0.0   -7.5    0.0   -7.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24461 "OAKWD  1"  66.00 " 1" "        " :  1   24461 "OAKWD  1"  66.00  1.00 1.00   1    2   18.16 9999.0   0.0   -7.7    0.0  -10.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24211 "OLINDA 1"  66.00 " 1" "        " :  0   24211 "OLINDA 1"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    1.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24211 "OLINDA 1"  66.00 " 2" "        " :  0   24211 "OLINDA 1"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.5    0.5   -0.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24211 "OLINDA 1"  66.00 " 3" "        " :  1   24211 "OLINDA 1"  66.00  1.00 1.00   1    2    1.16 9999.0   0.0    0.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24102 "OMAR   1"  13.80 " 1" "        " :  1   24102 "OMAR   1"  13.80  1.00 1.00   1    2   61.16 9999.0   0.0   14.3   14.3    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24103 "OMAR   2"  13.80 " 1" "        " :  1   24103 "OMAR   2"  13.80  1.00 1.00   1    2   61.16 9999.0   0.0   14.3   14.3    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24104 "OMAR   3"  13.80 " 1" "        " :  1   24104 "OMAR   3"  13.80  1.00 1.00   1    2   61.16 9999.0   0.0   27.9   27.9  -16.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24105 "OMAR   4"  13.80 " 1" "        " :  1   24105 "OMAR   4"  13.80  1.00 1.00   1    2   61.16 9999.0   0.0   27.9   27.9  -16.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24101 "OMAR   5" 230.00 " 1" "        " :  0   24101 "OMAR   5" 230.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24107 "ORMOND 2"  26.00 " 1" "        " :  1   24107 "ORMOND 2"  26.00  1.00 1.00   1    2  691.16 9999.0   0.0   20.1  363.2 -181.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24108 "ORMOND 3"  26.00 " 1" "        " :  1   24108 "ORMOND 3"  26.00  1.00 1.00   1    2  691.16 9999.0   0.0   19.7  363.2 -181.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25621 "OSO    3"  66.00 " 1" "        " :  0   25621 "OSO    3"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24111 "PADUA  2"  66.00 " 1" "        " :  0   24111 "PADUA  2"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    1.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24111 "PADUA  2"  66.00 " 2" "        " :  0   24111 "PADUA  2"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24111 "PADUA  2"  66.00 " 3" "        " :  0   24111 "PADUA  2"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24111 "PADUA  2"  66.00 " 4" "        " :  1   24111 "PADUA  2"  66.00  1.00 1.00   1    2   21.31 9999.0   0.0    0.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28286 "PANDOL 1"  13.80 " 1" "        " :  1   28286 "PANDOL 1"  13.80  1.00 1.00   1    2   16.16 9999.0   0.0   -1.5   19.8  -11.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28287 "PANDOL 2"  13.80 " 1" "        " :  1   28287 "PANDOL 2"  13.80  1.00 1.00   1    2   16.16 9999.0   0.0   -1.1   16.1   -9.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25640 "PANSEA 2" 115.00 " 1" "        " :  1   25640 "PANSEA 2" 115.00  1.00 1.00   1    2   21.16 9999.0   0.0   -7.6    0.0  -18.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25639 "PANSEA 3" 115.00 " 1" "        " :  1   25639 "PANSEA 3" 115.00  1.00 1.00   1    2   12.16 9999.0   0.0  -16.2    0.0  -16.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25616 "PEARBL 3" 230.00 " 1" "        " :  0   25616 "PEARBL 3" 230.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28005 "PICO   2"  13.80 " 1" "        " :  1   28005 "PICO   2"  13.80  1.00 1.00   1    2   48.16 9999.0   0.0    0.4   35.0  -35.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24235 "RECTOR 1" 230.00 " 1" "        " :  0   24235 "RECTOR 1" 230.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24212 "RECTOR 2"  66.00 " 1" "        " :  0   24212 "RECTOR 2"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0   -1.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24212 "RECTOR 2"  66.00 " 2" "        " :  0   24212 "RECTOR 2"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0   -1.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24212 "RECTOR 2"  66.00 " 3" "        " :  0   24212 "RECTOR 2"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24212 "RECTOR 2"  66.00 " 4" "        " :  1   24212 "RECTOR 2"  66.00  1.00 1.00   1    2   10.69 9999.0   0.0    0.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24123 "REDOND 1"  20.00 " 1" "        " :  1   24123 "REDOND 1"  20.00  1.00 1.00   1    2  401.16 9999.0   0.0  -53.9  232.5 -116.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24124 "REDOND 2"  20.00 " 1" "        " :  1   24124 "REDOND 2"  20.00  1.00 1.00   1    2  401.16 9999.0   0.0  -54.3  232.5 -116.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24121 "REDOND 3"  18.00 " 1" "        " :  1   24121 "REDOND 3"  18.00  1.00 1.00   1    2  141.16 9999.0   0.0  108.5  108.5  -54.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24122 "REDOND 4"  18.00 " 1" "        " :  1   24122 "REDOND 4"  18.00  1.00 1.00   1    2  121.16 9999.0   0.0  108.5  108.5  -54.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25636 "RENWD  1" 115.00 " 1" "        " :  0   25636 "RENWD  1" 115.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0   -7.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24213 "RHONDO 1"  66.00 " 1" "        " :  0   24213 "RHONDO 1"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0   -1.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24213 "RHONDO 1"  66.00 " 2" "        " :  0   24213 "RHONDO 1"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0   -1.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24241 "RVSIDE 1"  13.80 " 1" "        " :  1   24241 "RVSIDE 1"  13.80  1.00 1.00   1    2    1.16 9999.0   0.0   -3.5    8.5   -5.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24241 "RVSIDE 1"  13.80 " 2" "        " :  1   24241 "RVSIDE 1"  13.80  1.00 1.00   1    2    1.16 9999.0   0.0   -3.5    8.5   -5.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24241 "RVSIDE 1"  13.80 " 3" "        " :  1   24241 "RVSIDE 1"  13.80  1.00 1.00   1    2    1.16 9999.0   0.0   -3.5    8.5   -5.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24241 "RVSIDE 1"  13.80 " 4" "        " :  1   24241 "RVSIDE 1"  13.80  1.00 1.00   1    2    1.16 9999.0   0.0   -3.5    8.5   -5.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24242 "RVSIDE 2"  13.80 " 1" "        " :  1   24242 "RVSIDE 2"  13.80  1.00 1.00   1    2   36.16 9999.0   0.0  -18.3   37.8  -22.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24300 "RVSIDE 3"  13.80 " 1" "        " :  1   24300 "RVSIDE 3"  13.80  1.00 1.00   1    2   36.16 9999.0   0.0  -18.3   37.8  -22.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24237 "SANITR 2"  12.00 " 1" "        " :  1   24237 "SANITR 2"  12.00  1.00 1.00   1    2    0.16 9999.0   0.0    2.6    4.8   -3.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24237 "SANITR 2"  12.00 " 2" "        " :  1   24237 "SANITR 2"  12.00  1.00 1.00   1    2    0.16 9999.0   0.0    2.6    4.8   -3.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24237 "SANITR 2"  12.00 " 3" "        " :  0   24237 "SANITR 2"  12.00  1.00 1.00   1    2    0.00 9999.0   0.0    2.0    4.8   -3.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24237 "SANITR 2"  12.00 " 4" "        " :  1   24237 "SANITR 2"  12.00  1.00 1.00   1    2    0.16 9999.0   0.0    2.6    4.1   -2.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24133 "SANTGO 1"  66.00 " 1" "        " :  0   24133 "SANTGO 1"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0   -5.0   10.5   -5.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25646 "SANWD  1" 115.00 " 1" "        " :  1   25646 "SANWD  1" 115.00  1.00 1.00   1    2   12.16 9999.0   0.0  -17.0    0.0  -17.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24135 "SAUGUS 1"  66.00 " 1" "        " :  0   24135 "SAUGUS 1"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    1.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24135 "SAUGUS 1"  66.00 " 2" "        " :  0   24135 "SAUGUS 1"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    1.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24135 "SAUGUS 1"  66.00 " 3" "        " :  0   24135 "SAUGUS 1"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    1.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24135 "SAUGUS 1"  66.00 " 4" "        " :  0   24135 "SAUGUS 1"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    1.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24118 "SAUGUS 2"  13.80 " 1" "        " :  1   24118 "SAUGUS 2"  13.80  1.00 1.00   1    2   20.98 9999.0   0.0    3.9   15.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24214 "SBERDO 1"  66.00 " 1" "        " :  0   24214 "SBERDO 1"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0   -1.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24214 "SBERDO 1"  66.00 " 2" "        " :  0   24214 "SBERDO 1"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0   -2.8    2.8   -2.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24214 "SBERDO 1"  66.00 " 3" "        " :  0   24214 "SBERDO 1"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0   -1.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28298 "SBERDO 2"  18.00 " 1" "        " :  1   28298 "SBERDO 2"  18.00  1.00 1.00   1    2  141.16 9999.0   0.0   10.2  124.5  -62.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28299 "SBERDO 3"  18.00 " 1" "        " :  1   28299 "SBERDO 3"  18.00  1.00 1.00   1    2  141.16 9999.0   0.0   10.2  124.5  -62.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28304 "SBERDO 4"  18.00 " 1" "        " :  1   28304 "SBERDO 4"  18.00  1.00 1.00   1    2  181.16 9999.0   0.0    4.1  147.6  -73.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28301 "SBERDO 5"  18.00 " 1" "        " :  1   28301 "SBERDO 5"  18.00  1.00 1.00   1    2  141.16 9999.0   0.0   10.2  124.5  -62.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28302 "SBERDO 6"  18.00 " 1" "        " :  1   28302 "SBERDO 6"  18.00  1.00 1.00   1    2  141.16 9999.0   0.0   10.2  124.5  -62.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28305 "SBERDO 7"  18.00 " 1" "        " :  1   28305 "SBERDO 7"  18.00  1.00 1.00   1    2  181.16 9999.0   0.0    4.1  147.6  -73.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24785 "SEARLS 1"  34.50 " 1" "        " :  1   24785 "SEARLS 1"  34.50  1.00 1.00   1    2   45.56 9999.0   0.0  -14.0   29.0  -14.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24785 "SEARLS 1"  34.50 " 2" "        " :  0   24785 "SEARLS 1"  34.50  1.00 1.00   1    2    0.00 9999.0   0.0   -0.3    7.0   -3.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24752 "SEGS   1"  13.80 " 1" "        " :  1   24752 "SEGS   1"  13.80  1.00 1.00   1    2   19.16 9999.0   0.0    1.1   10.0   -5.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24127 "SNCLRA 2"  66.00 " 1" "        " :  1   24127 "SNCLRA 2"  66.00  1.00 1.00   1    2    1.16 9999.0   0.0    0.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24110 "SNCLRA 3"  13.80 " 1" "        " :  1   24110 "SNCLRA 3"  13.80  1.00 1.00   1    2   25.16 9999.0   0.0    0.9   17.0   -8.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24119 "SNCLRA 4"  13.80 " 1" "        " :  1   24119 "SNCLRA 4"  13.80  1.00 1.00   1    2   40.66 9999.0   0.0    9.5   26.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24159 "SNCLRA 5"  13.80 " 1" "        " :  1   24159 "SNCLRA 5"  13.80  1.00 1.00   1    2   16.16 9999.0   0.0    9.4   15.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24129 "SONGS  2"  22.00 " 1" "        " :  1   24129 "SONGS  2"  22.00  1.00 1.00   1    2 1061.16 9999.0   0.0  253.2  550.0 -410.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24130 "SONGS  3"  22.00 " 1" "        " :  1   24130 "SONGS  3"  22.00  1.00 1.00   1    2 1071.16 9999.0   0.0  252.9  550.0 -410.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24215 "SPRGVL 1"  66.00 " 1" "        " :  0   24215 "SPRGVL 1"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0   -0.9    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24215 "SPRGVL 1"  66.00 " 2" "        " :  0   24215 "SPRGVL 1"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0   -0.9    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24215 "SPRGVL 1"  66.00 " 3" "        " :  0   24215 "SPRGVL 1"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0   -0.9    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24816 "STROSA 1" 115.00 " 1" "        " :  0   24816 "STROSA 1" 115.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24143 "SYCAMR 2"  13.80 " 1" "        " :  1   24143 "SYCAMR 2"  13.80  1.00 1.00   1    2   61.16 9999.0   0.0  -14.9   29.8  -14.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24144 "SYCAMR 3"  13.80 " 1" "        " :  1   24144 "SYCAMR 3"  13.80  1.00 1.00   1    2   61.16 9999.0   0.0  -14.9   29.8  -14.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24145 "SYCAMR 4"  13.80 " 1" "        " :  1   24145 "SYCAMR 4"  13.80  1.00 1.00   1    2   61.16 9999.0   0.0  -14.9   29.8  -14.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24146 "SYCAMR 5"  13.80 " 1" "        " :  1   24146 "SYCAMR 5"  13.80  1.00 1.00   1    2   61.16 9999.0   0.0  -14.9   29.8  -14.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24148 "TENGEN 1"  13.80 " 1" "        " :  1   24148 "TENGEN 1"  13.80  1.00 1.00   1    2   13.16 9999.0   0.0    3.9   15.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24149 "TENGEN 2"  13.80 " 1" "        " :  1   24149 "TENGEN 2"  13.80  1.00 1.00   1    2   13.16 9999.0   0.0    3.9   15.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25632 "TERAWD 1" 115.00 " 1" "        " :  0   25632 "TERAWD 1" 115.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0  -11.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28011 "TIFFNY 3"  34.50 " 1" "        " :  1   28011 "TIFFNY 3"  34.50  1.00 1.00   1    2   31.16 9999.0   0.0  -10.2    0.0  -15.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25637 "TRNSWD 1" 115.00 " 1" "        " :  0   25637 "TRNSWD 1" 115.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0  -25.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24160 "VALLEY 1" 115.00 " 1" "        " :  0   24160 "VALLEY 1" 115.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24160 "VALLEY 1" 115.00 " 2" "        " :  0   24160 "VALLEY 1" 115.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24160 "VALLEY 1" 115.00 " 3" "        " :  1   24160 "VALLEY 1" 115.00  1.00 1.00   1    2    1.16 9999.0   0.0    0.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25645 "VENWD  1" 115.00 " 1" "        " :  1   25645 "VENWD  1" 115.00  1.00 1.00   1    2   21.16 9999.0   0.0  -26.9    0.0  -26.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28292 "VERNON 1"  13.80 " 1" "        " :  1   28292 "VERNON 1"  13.80  1.00 1.00   1    2   31.16 9999.0   0.0  -18.6   31.5  -18.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28293 "VERNON 2"  13.80 " 1" "        " :  1   28293 "VERNON 2"  13.80  1.00 1.00   1    2   31.16 9999.0   0.0  -18.6   31.5  -18.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28294 "VERNON 3"  13.80 " 1" "        " :  1   28294 "VERNON 3"  13.80  1.00 1.00   1    2   41.16 9999.0   0.0  -18.6   31.0  -18.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28291 "VERNON 4"  66.00 " 1" "        " :  0   28291 "VERNON 4"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0   -1.3    2.6   -1.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28291 "VERNON 4"  66.00 " 2" "        " :  0   28291 "VERNON 4"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0   -1.3    2.6   -1.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28284 "VESTAL 1"  11.00 " 1" "        " :  1   28284 "VESTAL 1"  11.00  1.00 1.00   1    2    6.16 9999.0   0.0   -1.3   12.9  -12.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28285 "VESTAL 2"  11.00 " 1" "        " :  1   28285 "VESTAL 2"  11.00  1.00 1.00   1    2    6.16 9999.0   0.0   -1.3   12.9  -12.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24152 "VESTAL 3"  66.00 " 1" "        " :  1   24152 "VESTAL 3"  66.00  1.00 1.00   1    2    3.16 9999.0   0.0    1.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24152 "VESTAL 3"  66.00 " 2" "        " :  1   24152 "VESTAL 3"  66.00  1.00 1.00   1    2   28.16 9999.0   0.0    9.8    9.8    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24152 "VESTAL 3"  66.00 " 3" "        " :  0   24152 "VESTAL 3"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    5.5    5.5   -3.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24602 "VICTOR 1" 115.00 " 1" "        " :  0   24602 "VICTOR 1" 115.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24602 "VICTOR 1" 115.00 " 2" "        " :  0   24602 "VICTOR 1" 115.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24154 "VILLPK 1" 230.00 " 1" "        " :  0   24154 "VILLPK 1" 230.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24154 "VILLPK 1" 230.00 " 2" "        " :  0   24154 "VILLPK 1" 230.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24155 "VINCNT 7" 230.00 " 1" "        " :  1   24155 "VINCNT 7" 230.00  1.00 1.00   1    2  251.16 9999.0   0.0    0.0   15.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24155 "VINCNT 7" 230.00 " 2" "        " :  1   24155 "VINCNT 7" 230.00  1.00 1.00   1    2   16.16 9999.0   0.0  -10.0   10.0  -10.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24902 "VISTA  2"  66.00 " 1" "        " :  0   24902 "VISTA  2"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24157 "WALNUT 1"  66.00 " 1" "        " :  0   24157 "WALNUT 1"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24157 "WALNUT 1"  66.00 " 2" "        " :  0   24157 "WALNUT 1"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    3.7    3.7   -1.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24157 "WALNUT 1"  66.00 " 3" "        " :  0   24157 "WALNUT 1"  66.00  1.00 1.00   1    2    0.00 9999.0   0.0    1.0    1.0   -1.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24063 "WALNUT 2"  13.80 " 1" "        " :  1   24063 "WALNUT 2"  13.80  1.00 1.00   1    2   36.16 9999.0   0.0    0.0   25.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25651 "WARNE  1"  13.80 " 1" "        " :  1   25651 "WARNE  1"  13.80  1.00 1.00   1    2   29.16 9999.0   0.0   -4.3   12.2  -12.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25652 "WARNE  2"  13.80 " 1" "        " :  1   25652 "WARNE  2"  13.80  1.00 1.00   1    2   29.16 9999.0   0.0   -4.3   12.2  -12.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  28061 "WHTWTR 1"  34.50 " 1" "        " :  1   28061 "WHTWTR 1"  34.50  1.00 1.00   1    2   52.66 9999.0   0.0   -6.0   10.0  -20.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22149 "BORDER 1"  13.80 " 1" "        " :  1   22149 "BORDER 1"  13.80  1.00 1.00   1    3   38.12 9999.0   0.0    8.2   36.5  -21.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22092 "CBRLLO 1"  69.00 " 1" "        " :  0   22092 "CBRLLO 1"  69.00  1.00 1.00   1    3    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22124 "CCRITA 1" 138.00 " 1" "        " :  0   22124 "CCRITA 1" 138.00  1.00 1.00   1    3    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22120 "CHILLS 1" 138.00 " 1" "        " :  0   22120 "CHILLS 1" 138.00  1.00 1.00   1    3    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22120 "CHILLS 1" 138.00 " 2" "        " :  0   22120 "CHILLS 1" 138.00  1.00 1.00   1    3    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22112 "CPSTNO 1" 138.00 " 1" "        " :  0   22112 "CPSTNO 1" 138.00  1.00 1.00   1    3    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22904 "CRSTWD 4"  34.50 " 1" "        " :  1   22904 "CRSTWD 4"  34.50  1.00 1.00   1    3   11.16 9999.0   0.0    3.8   10.0  -10.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22552 "DIVSON 1"  12.47 " 1" "        " :  1   22552 "DIVSON 1"  12.47  1.00 1.00   1    3   31.16 9999.0   0.0   26.1   26.1  -17.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22204 "EGATE  1"  69.00 " 1" "        " :  0   22204 "EGATE  1"  69.00  1.00 1.00   1    3    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22212 "ELCAJN 1"  12.50 " 1" "        " :  1   22212 "ELCAJN 1"  12.50  1.00 1.00   1    3    7.16 9999.0   0.0    6.7   11.2   -6.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22150 "ELCAJN 2"  13.80 " 1" "        " :  1   22150 "ELCAJN 2"  13.80  1.00 1.00   1    3   38.12 9999.0   0.0   20.3   36.5  -21.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22233 "ENCINA 1"  14.40 " 1" "        " :  1   22233 "ENCINA 1"  14.40  1.00 1.00   1    3   91.16 9999.0   0.0  -34.2   68.5  -34.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22234 "ENCINA 2"  14.40 " 1" "        " :  1   22234 "ENCINA 2"  14.40  1.00 1.00   1    3   91.16 9999.0   0.0  -34.2   68.5  -34.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22236 "ENCINA 3"  14.40 " 1" "        " :  1   22236 "ENCINA 3"  14.40  1.00 1.00   1    3   91.16 9999.0   0.0  -34.2   68.5  -34.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22244 "ENCINA 7"  24.00 " 1" "        " :  1   22244 "ENCINA 7"  24.00  1.00 1.00   1    3  311.16 9999.0   0.0   97.3  167.4  -83.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22240 "ENCINA 8"  22.00 " 1" "        " :  1   22240 "ENCINA 8"  22.00  1.00 1.00   1    3  241.16 9999.0   0.0   64.9  148.2  -74.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22248 "ENCINA 9"  12.50 " 1" "        " :  1   22248 "ENCINA 9"  12.50  1.00 1.00   1    3    7.16 9999.0   0.0    3.4   11.2   -6.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22257 "ESCNDO 3"  13.80 " 1" "        " :  1   22257 "ESCNDO 3"  13.80  1.00 1.00   1    3   31.16 9999.0   0.0   14.0   23.0  -13.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22153 "ESCNDO 4"  13.80 " 1" "        " :  1   22153 "ESCNDO 4"  13.80  1.00 1.00   1    3   38.06 9999.0   0.0    9.8   36.5  -21.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22332 "ESCO   1"  69.00 " 1" "        " :  1   22332 "ESCO   1"  69.00  1.00 1.00   1    3   40.96 9999.0   0.0   24.1   24.1  -16.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22300 "FRIARS 1" 138.00 " 1" "        " :  0   22300 "FRIARS 1" 138.00  1.00 1.00   1    3    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22373 "KEARNY 3"  12.47 " 1" "        " :  1   22373 "KEARNY 3"  12.47  1.00 1.00   1    3    5.16 9999.0   0.0    3.0   11.2   -6.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22373 "KEARNY 3"  12.47 " 2" "        " :  1   22373 "KEARNY 3"  12.47  1.00 1.00   1    3    5.16 9999.0   0.0    3.0   11.2   -6.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22374 "KEARNY 4"  12.47 " 1" "        " :  1   22374 "KEARNY 4"  12.47  1.00 1.00   1    3    5.16 9999.0   0.0    3.0   11.2   -6.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22374 "KEARNY 4"  12.47 " 2" "        " :  1   22374 "KEARNY 4"  12.47  1.00 1.00   1    3    5.16 9999.0   0.0    3.0   11.2   -6.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22375 "KEARNY 5"  12.47 " 1" "        " :  1   22375 "KEARNY 5"  12.47  1.00 1.00   1    3    5.16 9999.0   0.0    3.0   11.2   -6.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22375 "KEARNY 5"  12.47 " 2" "        " :  1   22375 "KEARNY 5"  12.47  1.00 1.00   1    3    5.16 9999.0   0.0    3.0   11.2   -6.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22376 "KEARNY 6"  12.47 " 1" "        " :  1   22376 "KEARNY 6"  12.47  1.00 1.00   1    3    5.16 9999.0   0.0    3.0   11.2   -6.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22376 "KEARNY 6"  12.47 " 2" "        " :  1   22376 "KEARNY 6"  12.47  1.00 1.00   1    3    5.16 9999.0   0.0    3.0   11.2   -6.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22377 "KEARNY 7"  12.50 " 1" "        " :  1   22377 "KEARNY 7"  12.50  1.00 1.00   1    3    5.66 9999.0   0.0    9.7   11.2   -6.7 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22625 "LAKHDG 1"  13.80 " 1" "        " :  1   22625 "LAKHDG 1"  13.80  1.00 1.00   1    3   11.16 9999.0   0.0    2.6   15.1  -14.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22626 "LAKHDG 2"  13.80 " 1" "        " :  1   22626 "LAKHDG 2"  13.80  1.00 1.00   1    3   11.16 9999.0   0.0    2.6   15.1  -14.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22074 "LARKSP 1"  13.80 " 1" "        " :  1   22074 "LARKSP 1"  13.80  1.00 1.00   1    3   36.16 9999.0   0.0    6.1   37.5  -22.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22075 "LARKSP 2"  13.80 " 1" "        " :  1   22075 "LARKSP 2"  13.80  1.00 1.00   1    3   36.16 9999.0   0.0    6.1   37.5  -22.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22999 "LAROA1 1" 230.00 " 1" "        " :  1   22999 "LAROA1 1" 230.00  1.00 1.00   1    3  151.16 9999.0   0.0  -46.9   93.7  -46.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22997 "LAROA2 2"  16.00 " 1" "        " :  1   22997 "LAROA2 2"  16.00  1.00 1.00   1    3  151.16 9999.0   0.0  -46.9   93.7  -46.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22996 "LAROA2 3"  18.00 " 1" "        " :  1   22996 "LAROA2 3"  18.00  1.00 1.00   1    3  141.16 9999.0   0.0  -49.4   98.8  -49.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22434 "MARGTA 2"  13.80 " 1" "        " :  1   22434 "MARGTA 2"  13.80  1.00 1.00   1    3   40.86 9999.0   0.0   28.0   28.0  -16.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22489 "MRGT   1"  13.80 " 1" "        " :  1   22489 "MRGT   1"  13.80  1.00 1.00   1    3   36.16 9999.0   0.0    2.5   27.5  -26.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22488 "MRGT   3"  12.50 " 1" "        " :  1   22488 "MRGT   3"  12.50  1.00 1.00   1    3    8.16 9999.0   0.0    2.5   12.1   -7.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22488 "MRGT   3"  12.50 " 2" "        " :  1   22488 "MRGT   3"  12.50  1.00 1.00   1    3    7.16 9999.0   0.0    2.2   12.1   -7.3 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22448 "MSHGTS 1"  69.00 " 1" "        " :  0   22448 "MSHGTS 1"  69.00  1.00 1.00   1    3    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22504 "MSSION 1" 230.00 " 1" "        " :  0   22504 "MSSION 1" 230.00  1.00 1.00   1    3    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22576 "NIMTG  1"  69.00 " 1" "        " :  0   22576 "NIMTG  1"  69.00  1.00 1.00   1    3    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22576 "NIMTG  1"  69.00 " 2" "        " :  1   22576 "NIMTG  1"  69.00  1.00 1.00   1    3   24.16 9999.0   0.0   16.0   16.0  -10.9 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22617 "OTAY   1"  13.80 " 1" "        " :  1   22617 "OTAY   1"  13.80  1.00 1.00   1    3   31.16 9999.0   0.0   13.2   23.0  -13.8 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22604 "OTAY   2"  69.00 " 1" "        " :  0   22604 "OTAY   2"  69.00  1.00 1.00   1    3    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22604 "OTAY   2"  69.00 " 2" "        " :  0   22604 "OTAY   2"  69.00  1.00 1.00   1    3    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22262 "PALOMR 1"  18.00 " 1" "        " :  1   22262 "PALOMR 1"  18.00  1.00 1.00   1    3  151.16 9999.0   0.0    9.9  117.0  -58.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22263 "PALOMR 2"  18.00 " 1" "        " :  1   22263 "PALOMR 2"  18.00  1.00 1.00   1    3  151.16 9999.0   0.0    9.9  117.0  -58.5 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22265 "PALOMR 3"  18.00 " 1" "        " :  1   22265 "PALOMR 3"  18.00  1.00 1.00   1    3  191.16 9999.0   0.0   10.7  113.3  -56.6 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22660 "PTLOMA 1"  69.00 " 1" "        " :  0   22660 "PTLOMA 1"  69.00  1.00 1.00   1    3    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22660 "PTLOMA 1"  69.00 " 2" "        " :  1   22660 "PTLOMA 1"  69.00  1.00 1.00   1    3   13.16 9999.0   0.0   10.7   10.7   -7.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22700 "SAMPSN 1"  69.00 " 1" "        " :  0   22700 "SAMPSN 1"  69.00  1.00 1.00   1    3    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22760 "SHRDGE 1" 138.00 " 1" "        " :  0   22760 "SHRDGE 1" 138.00  1.00 1.00   1    3    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22724 "SMRCOS 1"  69.00 " 1" "        " :  0   22724 "SMRCOS 1"  69.00  1.00 1.00   1    3    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22788 "SOBAY  1"  20.00 " 1" "        " :  0   22788 "SOBAY  1"  20.00  1.00 1.00   1    3    0.00 9999.0   0.0   40.3   94.0  -28.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22792 "SOBAY  2"  20.00 " 1" "        " :  1   22792 "SOBAY  2"  20.00  1.00 1.00   1    3  141.16 9999.0   0.0  -30.0  117.0  -30.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22776 "SOBAY  3"  12.50 " 1" "        " :  1   22776 "SOBAY  3"  12.50  1.00 1.00   1    3    3.16 9999.0   0.0   -2.5    9.2   -6.2 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22780 "SOBAY  5"  15.00 " 1" "        " :  1   22780 "SOBAY  5"  15.00  1.00 1.00   1    3  121.16 9999.0   0.0  -30.0   47.0  -30.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22784 "SOBAY  6"  15.00 " 1" "        " :  1   22784 "SOBAY  6"  15.00  1.00 1.00   1    3  136.16 9999.0   0.0   41.0   41.0  -30.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22840 "TALEGA 1" 138.00 " 1" "        " :  0   22840 "TALEGA 1" 138.00  1.00 1.00   1    3    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22840 "TALEGA 1" 138.00 " 2" "        " :  0   22840 "TALEGA 1" 138.00  1.00 1.00   1    3    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22991 "TERMEX 2"  21.00 " 1" "        " :  1   22991 "TERMEX 2"  21.00  1.00 1.00   1    3  181.16 9999.0   0.0    1.0  192.3  -96.1 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22993 "TERMEX 3"  18.00 " 1" "        " :  1   22993 "TERMEX 3"  18.00  1.00 1.00   1    3  131.16 9999.0   0.0    8.7  114.8  -57.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  22992 "TERMEX 4"  18.00 " 1" "        " :  1   22992 "TERMEX 4"  18.00  1.00 1.00   1    3  131.16 9999.0   0.0    8.7  114.8  -57.4 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  19020 "BLYTHW 1" 161.00 " 1" "        " :  1   19020 "BLYTHW 1" 161.00  1.00 1.00   2    4   85.46 9999.0 -500.0  -18.2 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  15090 "HASAMP 1" 500.00 " 1" "        " :  1   15090 "HASAMP 1" 500.00  1.00 1.00   2    4  799.16 9999.0 -2500.0 -1384.4 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  14002 "MOENKP 1" 500.00 " 1" "        " :  1   14002 "MOENKP 1" 500.00  1.00 1.00   2    4  825.46 9999.0 -5200.0 -1272.7 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  19219 "NGILAA 1" 500.00 " 1" "        " :  1   19219 "NGILAA 1" 500.00  1.00 1.00   2    4  -43.14 9999.0 -300.0  279.7 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  19220 "NGILAA 2" 500.00 " 1" "        " :  1   19220 "NGILAA 2" 500.00  1.00 1.00   2    4  -43.14 9999.0 -300.0  279.7 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  15021 "PVERDE 1" 500.00 " 1" "        " :  1   15021 "PVERDE 1" 500.00  1.00 1.00   2    4 1144.45 9999.0 -7000.0 -594.8 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  20118 "ROA    1" 230.00 " 1" "        " :  1   20118 "ROA    1" 230.00  1.00 1.00   3    5 -139.94 9999.0 -1275.0 -318.9 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  20149 "TJUANA 1" 230.00 " 1" "        " :  1   20149 "TJUANA 1" 230.00  1.00 1.00   3    5  109.86 9999.0 -1250.0  133.8 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  21007 "COCHLA 1" 230.00 " 1" "        " :  1   21007 "COCHLA 1" 230.00  1.00 1.00   4    6  128.16 9999.0 -750.0  -68.1 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  21025 "ELCNTO 1" 230.00 " 1" "        " :  1   21025 "ELCNTO 1" 230.00  1.00 1.00   4    6  -63.84 9999.0 -400.0 -135.1 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  21076 "RAMON  1" 230.00 " 1" "        " :  1   21076 "RAMON  1" 230.00  1.00 1.00   4    6  183.96 9999.0 -1200.0 -116.4 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24729 "INYO   1" 230.00 " 1" "        " :  1   24729 "INYO   1" 230.00  1.00 1.00   5    7  -39.14 9999.0 -200.0   36.6 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  26048 "MCLLGH 1" 500.00 " 1" "        " :  1   26048 "MCLLGH 1" 500.00  1.00 1.00   5    7   12.56 9999.0 -4000.0 1707.3 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  24147 "SYLMAR 1" 230.00 " 1" "        " :  1   24147 "SYLMAR 1" 230.00  1.00 1.00   5    7  663.76 9999.0 -6800.0  221.4 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  26105 "VICTVL 1" 500.00 " 1" "        " :  1   26105 "VICTVL 1" 500.00  1.00 1.00   5    7 1347.96 9999.0 -3900.0 1563.3 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  25903 "LAUGHL 1" 500.00 " 1" "        " :  1   25903 "LAUGHL 1" 500.00  1.00 1.00   6    8  -91.34 9999.0 -300.0  308.9 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  18620 "MRCHNT 1" 230.00 " 1" "        " :  1   18620 "MRCHNT 1" 230.00  1.00 1.00   6    8  -46.14 9999.0 -1300.0 -502.7 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  18229 "SOUTHP 1"  69.00 " 1" "        " :  0   18229 "SOUTHP 1"  69.00  1.00 1.00   6    8    0.00 9999.0 -50.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  45035 "CAPJAK 1" 500.00 " 1" "        " :  0   45035 "CAPJAK 1" 500.00  1.00 1.00   7    9    0.00 9999.0 -5600.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   5038 "CJIBA1 1" 500.00 " 1" "        " :  0    5038 "CJIBA1 1" 500.00  1.00 1.00   7    9    0.00 9999.0 -9999.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   5039 "CJIBA2 1" 500.00 " 1" "        " :  0    5039 "CJIBA2 1" 500.00  1.00 1.00   7    9    0.00 9999.0 -9999.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   5040 "CJIBA3 1" 500.00 " 1" "        " :  0    5040 "CJIBA3 1" 500.00  1.00 1.00   7    9    0.00 9999.0 -9999.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   5041 "CJIBA4 1" 500.00 " 1" "        " :  0    5041 "CJIBA4 1" 500.00  1.00 1.00   7    9    0.00 9999.0 -9999.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   5042 "CJIBA5 1" 500.00 " 1" "        " :  0    5042 "CJIBA5 1" 500.00  1.00 1.00   7    9    0.00 9999.0 -9999.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   5043 "CJIBA6 1" 500.00 " 1" "        " :  0    5043 "CJIBA6 1" 500.00  1.00 1.00   7    9    0.00 9999.0 -9999.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   5044 "CJIBA7 1" 500.00 " 1" "        " :  0    5044 "CJIBA7 1" 500.00  1.00 1.00   7    9    0.00 9999.0 -9999.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   5045 "CJIBA8 1" 500.00 " 1" "        " :  0    5045 "CJIBA8 1" 500.00  1.00 1.00   7    9    0.00 9999.0 -9999.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   5046 "CJIBA9 1" 500.00 " 1" "        " :  0    5046 "CJIBA9 1" 500.00  1.00 1.00   7    9    0.00 9999.0 -9999.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   5047 "CJIBAA 1" 500.00 " 1" "        " :  0    5047 "CJIBAA 1" 500.00  1.00 1.00   7    9    0.00 9999.0 -9999.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   5048 "CJIBAB 1" 500.00 " 1" "        " :  0    5048 "CJIBAB 1" 500.00  1.00 1.00   7    9    0.00 9999.0 -9999.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   5049 "CJIBAC 1" 500.00 " 1" "        " :  0    5049 "CJIBAC 1" 500.00  1.00 1.00   7    9    0.00 9999.0 -9999.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   5050 "CJIBAD 1" 500.00 " 1" "        " :  0    5050 "CJIBAD 1" 500.00  1.00 1.00   7    9    0.00 9999.0 -9999.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   5051 "CJIBAE 1" 500.00 " 1" "        " :  0    5051 "CJIBAE 1" 500.00  1.00 1.00   7    9    0.00 9999.0 -9999.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   5037 "COTPCJ 1" 500.00 " 1" "        " :  0    5037 "COTPCJ 1" 500.00  1.00 1.00   7    9    0.00 9999.0 -118.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  45069 "CRAGVW 1" 115.00 " 1" "        " :  1   45069 "CRAGVW 1" 115.00  1.00 1.00   7    9   64.56 9999.0 -200.0  -42.5 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  40687 "MALIN  1" 500.00 " 1" "        " :  1   40687 "MALIN  1" 500.00  1.00 1.00   7    9 3432.46 9999.0 -5600.0 -533.4 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   5036 "WAPACJ 1" 500.00 " 1" "        " :  0    5036 "WAPACJ 1" 500.00  1.00 1.00   7    9    0.00 9999.0 -1482.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   7544 "AIRPTM 2" 230.00 " 1" "        " :  0    7544 "AIRPTM 2" 230.00  1.00 1.00   8   10    0.00 9999.0 -999.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   7544 "AIRPTM 2" 230.00 " 2" "        " :  0    7544 "AIRPTM 2" 230.00  1.00 1.00   8   10    0.00 9999.0 -999.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  37545 "CTNWDW 1" 230.00 " 1" "        " :  1     115 "CTNWDW 2" 230.00  1.00 1.00   8   10   21.66 9999.0 -4025.4 1342.0 1342.0 -1342.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
    115 "CTNWDW 2" 230.00 " 1" "        " :  0     115 "CTNWDW 2" 230.00  1.00 1.00   8   10    0.00 9999.0 -4025.4    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
    115 "CTNWDW 2" 230.00 " 2" "        " :  0     115 "CTNWDW 2" 230.00  1.00 1.00   8   10    0.00 9999.0 -4025.4    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
    115 "CTNWDW 2" 230.00 " 3" "        " :  1   37545 "CTNWDW 1" 230.00  1.00 1.00   8   10   21.66 9999.0 -4025.4 1342.0 1342.0 -1342.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90051 "[90051_E"   1.00 " 1" "        " :  0   90051 "[90051_E"   1.00  1.00 1.00   1    1    0.00 9999.0 -2984.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90052 "[90052_E"   1.00 " 2" "        " :  0   90052 "[90052_E"   1.00  1.00 1.00   1    1    0.00 9999.0 -2984.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90053 "[90053_E"   1.00 " 3" "        " :  0   90053 "[90053_E"   1.00  1.00 1.00   1    1    0.00 9999.0 -2984.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90054 "[90054_E"   1.00 " 4" "        " :  0   90054 "[90054_E"   1.00  1.00 1.00   1    1    0.00 9999.0 -2984.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90055 "[90055_E"   1.00 " 5" "        " :  0   90055 "[90055_E"   1.00  1.00 1.00   1    1    0.00 9999.0 -2984.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90056 "[90056_E"   1.00 " 6" "        " :  0   90056 "[90056_E"   1.00  1.00 1.00   1    1    0.00 9999.0 -2984.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90057 "[90057_E"   1.00 " 7" "        " :  0   90057 "[90057_E"   1.00  1.00 1.00   1    1    0.00 9999.0 -2984.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90058 "[90058_E"   1.00 " 8" "        " :  0   90058 "[90058_E"   1.00  1.00 1.00   1    1    0.00 9999.0 -2984.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90059 "[90059_E"   1.00 " 9" "        " :  0   90059 "[90059_E"   1.00  1.00 1.00   1    1    0.00 9999.0 -2984.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90060 "[90060_E"   1.00 " A" "        " :  0   90060 "[90060_E"   1.00  1.00 1.00   1    1    0.00 9999.0 -2984.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90061 "[90061_E"   1.00 " B" "        " :  0   90061 "[90061_E"   1.00  1.00 1.00   1    1    0.00 9999.0 -2984.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90062 "[90062_E"   1.00 " C" "        " :  0   90062 "[90062_E"   1.00  1.00 1.00   1    1    0.00 9999.0 -2984.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90063 "[90063_E"   1.00 " D" "        " :  0   90063 "[90063_E"   1.00  1.00 1.00   1    1    0.00 9999.0 -2984.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90064 "[90064_E"   1.00 " E" "        " :  0   90064 "[90064_E"   1.00  1.00 1.00   1    1    0.00 9999.0 -2984.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90065 "[90065_E"   1.00 " F" "        " :  0   90065 "[90065_E"   1.00  1.00 1.00   1    1    0.00 9999.0 -2984.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90066 "[90066_E"   1.00 " G" "        " :  0   90066 "[90066_E"   1.00  1.00 1.00   1    1    0.00 9999.0 -2984.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90067 "[90067_E"   1.00 " H" "        " :  0   90067 "[90067_E"   1.00  1.00 1.00   1    1    0.00 9999.0 -2984.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   7548 "FOLSMM 1" 230.00 " 1" "        " :  0    7548 "FOLSMM 1" 230.00  1.00 1.00   8   10    0.00 9999.0 -318.7    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   7548 "FOLSMM 1" 230.00 " 2" "        " :  0    7548 "FOLSMM 1" 230.00  1.00 1.00   8   10    0.00 9999.0 -318.7    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90101 "[90101_H"   1.00 " 1" "        " :  0   90101 "[90101_H"   1.00  1.00 1.00   1    1    0.00 9999.0 -3025.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90102 "[90102_H"   1.00 " 2" "        " :  0   90102 "[90102_H"   1.00  1.00 1.00   1    1    0.00 9999.0 -3025.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90103 "[90103_H"   1.00 " 3" "        " :  0   90103 "[90103_H"   1.00  1.00 1.00   1    1    0.00 9999.0 -3025.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90104 "[90104_H"   1.00 " 4" "        " :  0   90104 "[90104_H"   1.00  1.00 1.00   1    1    0.00 9999.0 -3025.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90105 "[90105_H"   1.00 " 5" "        " :  0   90105 "[90105_H"   1.00  1.00 1.00   1    1    0.00 9999.0 -3025.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90106 "[90106_H"   1.00 " 6" "        " :  0   90106 "[90106_H"   1.00  1.00 1.00   1    1    0.00 9999.0 -3025.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90107 "[90107_H"   1.00 " 7" "        " :  0   90107 "[90107_H"   1.00  1.00 1.00   1    1    0.00 9999.0 -3025.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90108 "[90108_H"   1.00 " 8" "        " :  0   90108 "[90108_H"   1.00  1.00 1.00   1    1    0.00 9999.0 -3025.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90109 "[90109_H"   1.00 " 9" "        " :  0   90109 "[90109_H"   1.00  1.00 1.00   1    1    0.00 9999.0 -3025.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90110 "[90110_H"   1.00 " A" "        " :  0   90110 "[90110_H"   1.00  1.00 1.00   1    1    0.00 9999.0 -3025.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90111 "[90111_H"   1.00 " B" "        " :  0   90111 "[90111_H"   1.00  1.00 1.00   1    1    0.00 9999.0 -3025.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90112 "[90112_H"   1.00 " C" "        " :  0   90112 "[90112_H"   1.00  1.00 1.00   1    1    0.00 9999.0 -3025.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90113 "[90113_H"   1.00 " D" "        " :  0   90113 "[90113_H"   1.00  1.00 1.00   1    1    0.00 9999.0 -3025.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90114 "[90114_H"   1.00 " E" "        " :  0   90114 "[90114_H"   1.00  1.00 1.00   1    1    0.00 9999.0 -3025.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90115 "[90115_H"   1.00 " F" "        " :  0   90115 "[90115_H"   1.00  1.00 1.00   1    1    0.00 9999.0 -3025.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90116 "[90116_H"   1.00 " G" "        " :  0   90116 "[90116_H"   1.00  1.00 1.00   1    1    0.00 9999.0 -3025.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90117 "[90117_H"   1.00 " H" "        " :  0   90117 "[90117_H"   1.00  1.00 1.00   1    1    0.00 9999.0 -3025.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   7558 "KESWIM 2" 230.00 " 1" "        " :  0    7558 "KESWIM 2" 230.00  1.00 1.00   8   10    0.00 9999.0 -999.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   7558 "KESWIM 2" 230.00 " 2" "        " :  0    7558 "KESWIM 2" 230.00  1.00 1.00   8   10    0.00 9999.0 -999.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90121 "[90121_L"   1.00 " 1" "        " :  0   90121 "[90121_L"   1.00  1.00 1.00   1    1    0.00 9999.0 -1595.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90122 "[90122_L"   1.00 " 2" "        " :  0   90122 "[90122_L"   1.00  1.00 1.00   1    1    0.00 9999.0 -1595.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90123 "[90123_L"   1.00 " 3" "        " :  0   90123 "[90123_L"   1.00  1.00 1.00   1    1    0.00 9999.0 -1595.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90124 "[90124_L"   1.00 " 4" "        " :  0   90124 "[90124_L"   1.00  1.00 1.00   1    1    0.00 9999.0 -1595.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90125 "[90125_L"   1.00 " 5" "        " :  0   90125 "[90125_L"   1.00  1.00 1.00   1    1    0.00 9999.0 -1595.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90126 "[90126_L"   1.00 " 6" "        " :  0   90126 "[90126_L"   1.00  1.00 1.00   1    1    0.00 9999.0 -1595.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90127 "[90127_L"   1.00 " 7" "        " :  0   90127 "[90127_L"   1.00  1.00 1.00   1    1    0.00 9999.0 -1595.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90128 "[90128_L"   1.00 " 8" "        " :  0   90128 "[90128_L"   1.00  1.00 1.00   1    1    0.00 9999.0 -1595.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90129 "[90129_L"   1.00 " 9" "        " :  0   90129 "[90129_L"   1.00  1.00 1.00   1    1    0.00 9999.0 -1595.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90130 "[90130_L"   1.00 " A" "        " :  0   90130 "[90130_L"   1.00  1.00 1.00   1    1    0.00 9999.0 -1595.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90131 "[90131_L"   1.00 " B" "        " :  0   90131 "[90131_L"   1.00  1.00 1.00   1    1    0.00 9999.0 -1595.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90132 "[90132_L"   1.00 " C" "        " :  0   90132 "[90132_L"   1.00  1.00 1.00   1    1    0.00 9999.0 -1595.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90133 "[90133_L"   1.00 " D" "        " :  0   90133 "[90133_L"   1.00  1.00 1.00   1    1    0.00 9999.0 -1595.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90134 "[90134_L"   1.00 " E" "        " :  0   90134 "[90134_L"   1.00  1.00 1.00   1    1    0.00 9999.0 -1595.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90135 "[90135_L"   1.00 " F" "        " :  0   90135 "[90135_L"   1.00  1.00 1.00   1    1    0.00 9999.0 -1595.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90136 "[90136_L"   1.00 " G" "        " :  0   90136 "[90136_L"   1.00  1.00 1.00   1    1    0.00 9999.0 -1595.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90137 "[90137_L"   1.00 " H" "        " :  0   90137 "[90137_L"   1.00  1.00 1.00   1    1    0.00 9999.0 -1595.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  37012 "LAKE   1" 230.00 " I" "        " :  1   37012 "LAKE   1" 230.00  1.00 1.00   8   10 -137.84 9999.0 -1595.0  -98.6  532.0 -532.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  33574 "LLNL   1" 115.00 " 1" "        " :  1   33574 "LLNL   1" 115.00  1.00 1.00   8   10    8.36 9999.0 -999.0  171.1  999.0 -999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  37563 "MELONP 1" 230.00 " 1" "        " :  1   37563 "MELONP 1" 230.00  1.00 1.00   8   10  319.36 9999.0 -999.0   20.4  999.0 -999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  37520 "OBNION 1" 230.00 " 1" "        " :  1   37520 "OBNION 1" 230.00  1.00 1.00   8   10 -509.14 9999.0 -999.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   8204 "PARKEM 1" 230.00 " 1" "        " :  0    8204 "PARKEM 1" 230.00  1.00 1.00   8   10    0.00 9999.0 -1987.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   8204 "PARKEM 1" 230.00 " 2" "        " :  0    8204 "PARKEM 1" 230.00  1.00 1.00   8   10    0.00 9999.0 -1987.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90161 "[90161_R"   1.00 " 1" "        " :  0   90161 "[90161_R"   1.00  1.00 1.00   1    1    0.00 9999.0 -3409.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90162 "[90162_R"   1.00 " 2" "        " :  0   90162 "[90162_R"   1.00  1.00 1.00   1    1    0.00 9999.0 -3409.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90163 "[90163_R"   1.00 " 3" "        " :  0   90163 "[90163_R"   1.00  1.00 1.00   1    1    0.00 9999.0 -3409.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90164 "[90164_R"   1.00 " 4" "        " :  0   90164 "[90164_R"   1.00  1.00 1.00   1    1    0.00 9999.0 -3409.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90165 "[90165_R"   1.00 " 5" "        " :  0   90165 "[90165_R"   1.00  1.00 1.00   1    1    0.00 9999.0 -3409.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90166 "[90166_R"   1.00 " 6" "        " :  0   90166 "[90166_R"   1.00  1.00 1.00   1    1    0.00 9999.0 -3409.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90167 "[90167_R"   1.00 " 7" "        " :  0   90167 "[90167_R"   1.00  1.00 1.00   1    1    0.00 9999.0 -3409.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90168 "[90168_R"   1.00 " 8" "        " :  0   90168 "[90168_R"   1.00  1.00 1.00   1    1    0.00 9999.0 -3409.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90169 "[90169_R"   1.00 " 9" "        " :  0   90169 "[90169_R"   1.00  1.00 1.00   1    1    0.00 9999.0 -3409.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90170 "[90170_R"   1.00 " A" "        " :  0   90170 "[90170_R"   1.00  1.00 1.00   1    1    0.00 9999.0 -3409.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90171 "[90171_R"   1.00 " B" "        " :  0   90171 "[90171_R"   1.00  1.00 1.00   1    1    0.00 9999.0 -3409.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90172 "[90172_R"   1.00 " C" "        " :  0   90172 "[90172_R"   1.00  1.00 1.00   1    1    0.00 9999.0 -3409.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90173 "[90173_R"   1.00 " D" "        " :  0   90173 "[90173_R"   1.00  1.00 1.00   1    1    0.00 9999.0 -3409.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90174 "[90174_R"   1.00 " E" "        " :  0   90174 "[90174_R"   1.00  1.00 1.00   1    1    0.00 9999.0 -3409.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90175 "[90175_R"   1.00 " F" "        " :  0   90175 "[90175_R"   1.00  1.00 1.00   1    1    0.00 9999.0 -3409.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90176 "[90176_R"   1.00 " G" "        " :  0   90176 "[90176_R"   1.00  1.00 1.00   1    1    0.00 9999.0 -3409.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90177 "[90177_R"   1.00 " H" "        " :  0   90177 "[90177_R"   1.00  1.00 1.00   1    1    0.00 9999.0 -3409.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  37016 "RANCHO 1" 230.00 " I" "        " :  1   37016 "RANCHO 1" 230.00  1.00 1.00   8   10 -520.04 9999.0 -3409.0    1.5 1136.0 -1136.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   7567 "ROSVIM 1" 230.00 " 1" "        " :  0    7567 "ROSVIM 1" 230.00  1.00 1.00   8   10    0.00 9999.0 -1275.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   7567 "ROSVIM 1" 230.00 " 2" "        " :  0    7567 "ROSVIM 1" 230.00  1.00 1.00   8   10    0.00 9999.0 -1275.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38229 "STNDFD 1" 115.00 " 1" "        " :  1   38229 "STNDFD 1" 115.00  1.00 1.00   8   10 -106.24 9999.0 -999.0   87.0  999.0 -999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30035 "TRACY5 3" 500.00 " 1" "        " :  1   30035 "TRACY5 3" 500.00  1.00 1.00   8   10  794.56 9999.0 -4290.0  516.6 1430.0 -1430.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  37585 "TRCYPP 1" 230.00 " 1" "        " :  0   37585 "TRCYPP 1" 230.00  1.00 1.00   8   10    0.00 9999.0 -5322.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  37585 "TRCYPP 1" 230.00 " 2" "        " :  1   37585 "TRCYPP 1" 230.00  1.00 1.00   8   10  110.96 9999.0 -5322.0 -1172.6 1774.0 -1774.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  37582 "TRCYPP 2"  69.00 " 1" "        " :  1   37582 "TRCYPP 2"  69.00  1.00 1.00   8   10   14.46 9999.0 -76.1  -15.6   25.0  -25.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  30670 "WESTLY 1" 230.00 " 1" "        " :  1   30670 "WESTLY 1" 230.00  1.00 1.00   8   10 -109.94 9999.0 -999.0  -71.4  999.0 -999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  64281 "MBLSPP 1"  60.00 " 1" "        " :  1   64281 "MBLSPP 1"  60.00  1.00 1.00   9   11   -6.54 9999.0 -50.0   14.7   25.0  -25.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  64096 "SLVRPK 1"  55.00 " 1" "        " :  1   64096 "SLVRPK 1"  55.00  1.00 1.00   9   11  -10.14 9999.0 -35.0    6.8 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  64228 "SUMITM 1" 115.00 " 1" "        " :  1   64228 "SUMITM 1" 115.00  1.00 1.00   9   11  -11.64 9999.0 -225.0   42.1 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  64229 "SUMITM 2" 115.00 " 1" "        " :  1   64229 "SUMITM 2" 115.00  1.00 1.00   9   11    2.16 9999.0 -225.0   38.2 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  64109 "SUMITM 3"  60.00 " 1" "        " :  1   64109 "SUMITM 3"  60.00  1.00 1.00   9   11  -16.24 9999.0 -75.0   14.5 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38432 "OAKTID 1" 115.00 " 1" "        " :  1   38432 "OAKTID 1" 115.00  1.00 1.00  10   12  -97.94 9999.0 -999.0   25.8  999.0 -999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   8400 "WALTIM 2" 230.00 " 1" "        " :  0    8400 "WALTIM 2" 230.00  1.00 1.00  10   12    0.00 9999.0 -1775.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   8400 "WALTIM 2" 230.00 " 2" "        " :  0    8400 "WALTIM 2" 230.00  1.00 1.00  10   12    0.00 9999.0 -1775.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  38402 "WESTID 1" 230.00 " 1" "        " :  1   38402 "WESTID 1" 230.00  1.00 1.00  10   12 -161.04 9999.0 -999.0  -53.2  999.0 -999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  19012 "MEAD   2" 230.00 " 1" "        " :  1   19012 "MEAD   2" 230.00  1.00 1.00  11   13  235.26 9999.0 -1500.0 -511.3 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  19042 "PARKRW 1" 230.00 " 1" "        " :  1   19042 "PARKRW 1" 230.00  1.00 1.00  11   13  -14.24 9999.0 -500.0 -270.1 9999.0 -9999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   4101 "FOURCR 1" 345.00 " 1" "        " :  1    4101 "FOURCR 1" 345.00  1.00 1.00  12   14    0.00 9999.0 -840.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   4001 "FOURCR 2" 500.00 " 1" "        " :  1    4001 "FOURCR 2" 500.00  1.00 1.00  12   14    0.00 9999.0 -2407.5    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90002 "NP15SL 1" 500.00 " 1" "        " :  0   90002 "NP15SL 1" 500.00  1.00 1.00  12   15    0.00 9999.0 -9999.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90001 "SP26SL 1" 500.00 " 1" "        " :  0   90001 "SP26SL 1" 500.00  1.00 1.00  12   15    0.00 9999.0 -9999.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
  90003 "ZP26SL 1" 500.00 " 1" "        " :  0   90003 "ZP26SL 1" 500.00  1.00 1.00  12   15    0.00 9999.0 -9999.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   4056 "GONDRM 1" 230.00 " 1" "        " :  1    4056 "GONDRM 1" 230.00  1.00 1.00  12   16    0.00 9999.0 -442.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   6039 "INTRMT 2"  26.00 " 1" "        " :  1    6043 "INTRMT 3" 345.00  1.00 1.00  12   16    0.00 9999.0 -4000.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   6047 "MCULGH 2" 500.00 " 1" "        " :  1    6047 "MCULGH 2" 500.00  1.00 1.00  12   16    0.00 9999.0 -7228.2    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   9011 "MEADM  1" 230.00 " 1" "        " :  1    9011 "MEADM  1" 230.00  1.00 1.00  12   16    0.00 9999.0 -3609.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   9038 "MEADM  3" 500.00 " 1" "        " :  1    9038 "MEADM  3" 500.00  1.00 1.00  12   14    0.00 9999.0 -5770.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   5995 "MONAM  1" 345.00 " 1" "        " :  1    5995 "MONAM  1" 345.00  1.00 1.00  12   16    0.00 9999.0 -1200.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   6044 "MRKTPL 1" 500.00 " 1" "        " :  1    6044 "MRKTPL 1" 500.00  1.00 1.00  12   16    0.00 9999.0 -8177.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   6999 "SYLMDC 1" 230.00 " 1" "        " :  1    6999 "SYLMDC 1" 230.00  1.00 1.00  12   16    0.00 9999.0 -4000.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   6094 "SYLMLA 1" 230.00 " 1" "        " :  1    6094 "SYLMLA 1" 230.00  1.00 1.00  12   16    0.00 9999.0 -7723.4    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   4005 "WSTWNG 1" 500.00 " 1" "        " :  1    4005 "WSTWNG 1" 500.00  1.00 1.00  12   16    0.00 9999.0 -7984.7    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   4006 "YAVAPM 1" 500.00 " 1" "        " :  1    4006 "YAVAPM 1" 500.00  1.00 1.00  12   16    0.00 9999.0 -5770.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
    315 "MORAGA 2"  13.20 " 1" "        " :  0     315 "MORAGA 2"  13.20  1.00 1.00   1    1    0.00 9999.0   0.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
    517 "VELASC 2" 230.00 " 1" "        " :  0     517 "VELASC 2" 230.00  1.00 1.00   5    7    0.00 9999.0 -600.0    0.0    0.0    0.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 0 /
 0.0000 0.0000 1.0000   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0 9999.0
   1292 "[1292SAN"   1.00 "Z0" "        " :  0    1292 "[1292SAN"   1.00  1.00 1.00   1    1    0.00    0.0   0.0    0.0  999.0 -999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0    0.0
   4000 "_500_2_0"   1.00 "Z0" "        " :  0    4000 "_500_2_0"   1.00  1.00 1.00   1    1    0.00    0.0   0.0    0.0  999.0 -999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0    0.0
   4003 "_500_2_0"   1.00 "Z0" "        " :  0    4003 "_500_2_0"   1.00  1.00 1.00   1    1    0.00    0.0   0.0    0.0  999.0 -999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0    0.0
   4004 "_500_2_0"   1.00 "Z0" "        " :  0    4004 "_500_2_0"   1.00  1.00 1.00   1    1    0.00    0.0   0.0    0.0  999.0 -999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0    0.0
   5001 "[5001COR"   1.00 "Z0" "        " :  0    5001 "[5001COR"   1.00  1.00 1.00   1    1    0.00    0.0   0.0    0.0  999.0 -999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0    0.0
   5011 "_500_2_0"   1.00 "Z0" "        " :  0    5011 "_500_2_0"   1.00  1.00 1.00   1    1    0.00    0.0   0.0    0.0  999.0 -999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0    0.0
   5014 "[5014SIL"   1.00 "Z0" "        " :  0    5014 "[5014SIL"   1.00  1.00 1.00   1    1    0.00    0.0   0.0    0.0  999.0 -999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0    0.0
   5089 "_500_2_0"   1.00 "Z0" "        " :  0    5089 "_500_2_0"   1.00  1.00 1.00   1    1    0.00    0.0   0.0    0.0  999.0 -999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0    0.0
   6101 "[6101GRE"   1.00 "Z0" "        " :  0    6101 "[6101GRE"   1.00  1.00 1.00   1    1    0.00    0.0   0.0    0.0  999.0 -999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0    0.0
   6106 "_345_2_0"   1.00 "Z0" "        " :  0    6106 "_345_2_0"   1.00  1.00 1.00   1    1    0.00    0.0   0.0    0.0  999.0 -999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0    0.0
   6105 "_345_2_0"   1.00 "Z0" "        " :  0    6105 "_345_2_0"   1.00  1.00 1.00   1    1    0.00    0.0   0.0    0.0  999.0 -999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0    0.0
   8001 "ALLEN   "   1.00 "Z0" "        " :  0    8001 "ALLEN   "   1.00  1.00 1.00   1    1    0.00    0.0   0.0    0.0  999.0 -999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0    0.0
   8019 "ALLEN   "   1.00 "Z0" "        " :  0    8019 "ALLEN   "   1.00  1.00 1.00   1    1    0.00    0.0   0.0    0.0  999.0 -999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0    0.0
   8450 "ALLEN   "   1.00 "Z0" "        " :  0    8450 "ALLEN   "   1.00  1.00 1.00   1    1    0.00    0.0   0.0    0.0  999.0 -999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0    0.0
   9032 "[9032GLE"   1.00 "Z0" "        " :  0    9032 "[9032GLE"   1.00  1.00 1.00   1    1    0.00    0.0   0.0    0.0  999.0 -999.0 100.0000 0.000 0.000 0.000 1.000  -1      "       " 0.0   -1      "       " 0.0    400101   391231   0 1 /
 0.0000 0.0000 1.0000   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000    0   0   0   0   0   0   0    0.0
