   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                
                                                                                
                                                                                

 Case time stamp is: Mon Aug 04 16:16:54 2008

                                                                                
                                                                                
                                                                                
                                                                                
                                                                                
                                                                                
                                                                                
                                                                                
                                                                                
                                                                                
                                                                                
                                                                                
                                                                                
                                                                                
                                                                                
 System base      100.00 MVA

 Buses                       3936         Max  60000
 Branch Sections             3620         Max  90000
 Transformers                1217         Max  30000
 Generators                  1095         Max  30000
 Loads                       1977         Max  40000
 Shunts                        62         Max  50000
 Areas                         12         Max   5000
 Zones                         16         Max   5000

 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   31212 ADLIN  1 115 1                  31210 ADLIN  2 115 1  1    9.0   -6.3                0.004 -0.151   10               
      119.89  kv                         31435 ADLIN  3  13 1  1   -9.0    6.3  115.0 13.  0  0.000  0.296   36               
        1.0425pu                                                                                                              
        0.1  deg                                                                                                              

   31210 ADLIN  2 115 1                  31212 ADLIN  1 115 1  1   -9.0    6.1                0.004 -0.151   10               
      119.92  kv                         31214 GYS5X6 1 115 1  1  -54.3   -2.1                0.296  0.513   43               
        1.0428pu                         31208 CLOVDL 1 115 1  1   63.3   -4.0                0.261  0.614   50               
        0.1  deg                                                                                                              

   31435 ADLIN  313.8 1                  31212 ADLIN  1 115 1  1    9.0   -6.0  13.80 115  0 -0.000  0.296   36               
       14.17  kv     GE  1   9.0  -6.0L                                                                                       
        1.0266pu                                                                                                              
        1.4  deg                                                                                                              

   33547 AEC 30 1 115 1                  33545 AEC 30 2 115 1  1   -3.0   -9.5                0.012 -0.215   17               
      113.78  kv     LD  1   3.0   9.5                                                                                        
        0.9894pu                                                                                                              
        6.8  deg                                                                                                              

   33545 AEC 30 2 115 1                  33547 AEC 30 1 115 1  1    3.0    9.3                0.012 -0.215   16               
      114.05  kv                         33543 AEC 30 4 115 1  1   -3.0   -9.3                0.000  0.000   25               
        0.9917pu                                                                                                              
        6.8  deg                                                                                                              

   33541 AEC 30 3 115 1                  33540 TESLA  2 115 1  1  -40.1  -27.1                0.136  0.053   38               
      113.94  kv                         33537 SAFWAY 2 115 1  1   40.1   27.1                0.134  0.246   21               
        0.9908pu                           118 AEC 30 1 115 1  1    0.0    0.0                0.000  0.000    0               
        7.0  deg                                                                                                              

   33543 AEC 30 4 115 1                  33545 AEC 30 2 115 1  1    3.0    9.3                0.000  0.000   25               
      114.06  kv                         33535 SAFWAY 3 115 1  1   78.8   12.7                0.366  1.188   35               
        0.9918pu                         33540 TESLA  2 115 1  1  -81.8  -22.0                0.293  0.513   67               
        6.8  deg                                                                                                              

   36016 AGLINK 160.0 1                  36011 WATSON 3  60 1  1  -23.3  -13.2                0.032  0.084   58               
       53.76  kv     LD  1   6.5   3.9   36012 WTSNVL 1  60 1  1   16.8    9.3                0.014  0.035   42               
        0.8960pu                                                                                                              
        4.0  deg                                                                                                              

   34608 AGRICO 113.8 1                  34476 AGRICO 2  70 1  1   37.3  -18.9  14.49 70.  8  0.000  3.199   55               
       13.80  kv     GE  2  11.2  -5.6                                                                                        
        1.0000pu     GE  3  26.2 -13.2                                                                                        
       15.5  deg                                                                                                              

   34476 AGRICO 270.0 1                  34475 AGRICO 3  70 1  1   37.3  -22.1                0.185  0.831   57               
       69.12  kv                         34608 AGRICO 1  13 1  1  -37.3   22.1  70.00 14.  8 -0.000  3.199   57               
        0.9874pu                                                                                                              
       11.7  deg                                                                                                              

   34475 AGRICO 370.0 1                  34476 AGRICO 2  70 1  1  -37.1   22.9                0.185  0.831   56               
       69.63  kv                         34473 SJOAQN 3  70 1  1   12.3  -28.2                0.194  0.769   40               
        0.9946pu                         34484 KERMAN 1  70 1  1   24.8    5.3                0.203  0.341   65               
       10.6  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   34377 AIRPRD 1 115 1                  34370 MCCALL 1 115 1  1  -27.4    9.6                0.098 -0.315   23               
      111.94  kv     LD  1   4.9   1.9   34375 ULTPFR 1 115 1  1   22.5  -11.6                0.003 -0.019   21               
        0.9734pu                                                                                                              
        4.9  deg                                                                                                              

   34361 AIRWYP 1 115 1                  34359 AIRWYP 3 115 1  1   -8.9  -10.0                0.010 -0.225    8               
      110.59  kv     LD  1  25.0   4.4   34357 AIRWYP 2 115 1  1  -16.1    5.6                0.017 -0.202   10               
        0.9616pu                                                                                                              
        3.8  deg                                                                                                              

   34357 AIRWYP 2 115 1                  34361 AIRWYP 1 115 1  1   16.1   -5.8                0.017 -0.202   10               
      110.57  kv                         34410 MANCHS 1 115 1  1   -1.1    4.6                0.002 -0.408    2               
        0.9614pu                         34368 LSPLMS 1 115 1  1  -15.0    1.2                0.000  0.000    0               
        4.0  deg                                                                                                              

   34359 AIRWYP 3 115 1                  34361 AIRWYP 1 115 1  1    8.9    9.8                0.010 -0.225    8               
      110.86  kv                         34366 SANGER 2 115 1  1  -31.3   -5.6                0.099 -0.103   17               
        0.9640pu                         34408 BARTON 1 115 1  1   22.4   -4.1                0.021 -0.108   10               
        3.8  deg                                                                                                              

   33011 ALHAMB 1 115 1                  33014 ALHAMB 2 115 1  1  -20.2   -4.1                0.002  0.002   24               
      111.42  kv     LD  1  13.1   2.7                                                                                        
        0.9688pu     LD  2   7.1   1.5                                                                                        
        1.0  deg                                                                                                              

   33014 ALHAMB 2 115 1                  33011 ALHAMB 1 115 1  1   20.2    4.1                0.002  0.002   24               
      111.43  kv                         32990 MARTNZ 1 115 1  1  -14.8   19.9                0.028 -0.077   30               
        0.9690pu                         33010 SOBRNT 1 115 1  1   -5.3  -24.0                0.076 -1.307   30               
        1.0  deg                                                                                                              

   33016 ALHAMB 3 115 1                  32754 OLEUM  1 115 1  1   25.6  -11.7                0.140 -0.117   35               
      111.24  kv                         32990 MARTNZ 1 115 1  1  -25.6   11.7                0.036 -0.050   35               
        0.9673pu                           119 ALHAMB 1 115 1  1    0.0    0.0                0.000  0.000    0               
        1.0  deg                                                                                                              

   32362 ALLGNY 160.0 1                  32360 PIKECT 1  60 1  1   -2.1   -0.1                0.015 -0.186   12               
       60.60  kv     LD  1   2.0   0.1                                                                                        
        1.0101pu                                                                                                              
        7.0  deg                                                                                                              

   35757 ALMADN 160.0 1                  35753 EVRGRN 3  60 1  1  -18.9   -3.7                0.162  0.326   36               
       58.06  kv     LD  1  18.9   3.8     277 LSGATO 1  60 1  1    0.0   -0.1                0.000 -0.135    0               
        0.9676pu                                                                                                              
       -7.1  deg                                                                                                              

   38026 ALMEGT 1 115 1                  38022 CARTRT 1 115 1  1   41.3    8.6                0.022  0.082   29               
      112.60  kv                         32786 OAK C  1 115 1  1  -12.4   11.9                0.025 -30.05   12               
        0.9792pu                         38118 ALMEGT 2  13 1  1  -13.8  -10.4  120.2 13.  7 -0.000  1.349   59               
       -0.2  deg                         38119 ALMEGT 3  13 1  1  -15.2  -10.2  120.2 13.  7 -0.000  1.516   62               
                                                                                                                              
   38118 ALMEGT 213.8 1                  38026 ALMEGT 1 115 1  1   13.8   11.7  13.80 120  7 -0.000  1.349   62               
       13.56  kv     GE  1  13.8  11.7                                                                                        
        0.9824pu                                                                                                              
        3.2  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   38119 ALMEGT 313.8 1                  38026 ALMEGT 1 115 1  1   15.2   11.7  13.80 120  7  0.000  1.516   66               
       13.55  kv     GE  1  15.2  11.7                                                                                        
        0.9820pu                                                                                                              
        3.6  deg                                                                                                              

   34426 ALPAUG 1 115 1                  34391 QUEBEC 2 115 1  1   44.1   -3.4                0.181 -0.405   34               
      109.15  kv     LD  1   3.4   0.8   34700 SMYRNA 1 115 1  1  -47.5    2.7                0.659 -1.118   36               
        0.9491pu                                                                                                              
        6.5  deg                                                                                                              

   30580 ALTMID 1 230 1                  30625 TESLA  6 230 1  1  -44.2   17.2                0.023 -1.409   11               
      232.06  kv     GE  1  26.2  -6.1   38610 BANKPP 6 230 1  1   70.4  -23.3                0.048 -1.009   18               
        1.0090pu                                                                                                              
        8.3  deg                                                                                                              

   32682 ALTO   160.0 1                  32680 GRNBRE 1  60 1  1    1.7   -0.1                0.001 -0.035    3               
       57.82  kv     LD  1  17.3   3.5   32686 SAUSLT 3  60 1  1  -25.8   -5.1                0.010  0.032   22               
        0.9637pu     LD  2  21.8   4.4   32684 SAUSLT 2  60 1  1  -15.0   -2.7                0.003  0.009   13               
       -7.2  deg                                                                                                              

   35364 AMD    1 115 1                  35365 AMD    2 115 1  1   -7.8   -5.5                0.001 -0.026   15               
      109.75  kv     LD  1   7.8   5.5                                                                                        
        0.9544pu                                                                                                              
       -4.7  deg                                                                                                              

   35365 AMD    2 115 1                  35364 AMD    1 115 1  1    7.9    5.5                0.001 -0.026   15               
      109.78  kv                         35360 LCKHD2 2 115 1  1   -9.4   27.8                0.045 -0.049   13               
        0.9546pu                         35369 APPMAT 1 115 1  1    1.6  -33.3                0.014 -2.103   15               
       -4.7  deg                                                                                                              

   35350 AMES   1 115 1                  33315 RAVENS 1 115 1  1    4.1  -51.3                0.311  0.620   23               
      109.66  kv     LD  1  46.7   0.0   33315 RAVENS 1 115 1  2    4.1  -51.3                0.311  0.620   23               
        0.9536pu     LD  2  46.7   0.0   35349 AMES   2 115 1  1  -17.1   27.7                0.001  0.007   24               
       -4.9  deg                         35122 NEWARK 2 115 1  1  -28.8   24.7                0.255  0.249   43               
                                         35122 NEWARK 2 115 1  2  -28.8   24.7                0.255  0.249   43               
                                         35122 NEWARK 2 115 1  3  -27.0   25.5                0.286  0.220   46               
                                                                                                                              
   35349 AMES   2 115 1                  35350 AMES   1 115 1  1   17.1  -27.7                0.001  0.007   24               
      109.64  kv     LD  1  10.4   2.1   35122 NEWARK 2 115 1  1  -27.5   25.6                0.284  0.248   47               
        0.9534pu                                                                                                              
       -4.9  deg                                                                                                              

   35370 AMES   3 115 1                  35353 MTVIEW 1 115 1  1    2.8    0.6                0.000 -0.193    2               
      112.50  kv                         35371 AMES   4 115 1  1   -2.8   -0.6                0.000  0.000    2               
        0.9783pu                           123 AMES   2 115 1  1    0.0    0.0                0.000  0.000    0               
       -4.1  deg                                                                                                              

   35371 AMES   4 115 1                  35370 AMES   3 115 1  1    2.8    0.6                0.000  0.000    2               
      112.50  kv                         35352 WHISMN 1 115 1  1   -2.8   -0.6                0.000 -0.078    2               
        0.9783pu                           122 AMES   1 115 1  1    0.0    0.0                0.000  0.000    0               
       -4.1  deg                                                                                                              

   31954 AMRGAS 1 115 1                  31953 AMRGAS 2 115 1  1   -6.6   -1.3                0.000 -0.023    5               
      114.52  kv     LD  1   6.6   1.3                                                                                        
        0.9958pu                                                                                                              
        6.6  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   31953 AMRGAS 2 115 1                  31954 AMRGAS 1 115 1  1    6.6    1.3                0.000 -0.023    5               
      114.53  kv                         31998 VACADX 3 115 1  1   -6.6   -1.2                0.001 -0.067   10               
        0.9959pu                         31253 FULJCT 2 115 1  1   -0.0   -0.1                0.000 -0.068    0               
        6.6  deg                                                                                                              

   31348 ANAPLS 160.0 1                  31346 GULALA 1  60 1  1    2.9    0.2                0.029 -0.367    9               
       56.25  kv     LD  1   0.3   0.1   31350 FTROSS 1  60 1  1   -3.2   -0.3                0.019 -0.188   10               
        0.9375pu                                                                                                              
       -8.1  deg                                                                                                              

   31574 ANDRSN 160.0 1                  31572 GIRVAN 1  60 1  1   21.4    4.4                0.260  0.197   58               
       76.92  kv     LD  1  13.2   0.6   31604 CTTNWD 3  60 1  1  -34.6   -5.0                0.462  0.525   87               
        1.2820pu                                                                                                              
       11.9  deg                                                                                                              

   34536 ANGOLA 170.0 1                  34530 BOSWEL 2  70 1  1   -9.2   -1.9                0.066 -0.081   32               
       67.04  kv     LD  1   9.2   1.9                                                                                        
        0.9577pu                                                                                                              
        2.7  deg                                                                                                              

   31738 ANITA  160.0 1                  31732 HMLTNJ 1  60 1  1   -6.0    0.1                0.026 -0.226   22               
       73.51  kv     LD  1   6.0   0.3     418 VINA   1  60 1  1    0.0   -0.4                0.000 -0.351    1               
        1.2252pu                                                                                                              
        6.6  deg                                                                                                              

   33060 ANTICH 160.0 1                  33050 COCOSB 5  60 1  1   -1.9   -0.3                0.001 -0.045    5               
       62.64  kv     LD  1   1.9   0.4     352 PITBRG 1  60 1  1   -0.0   -0.1                0.000 -0.078    0               
        1.0440pu                                                                                                              
        6.2  deg                                                                                                              

   31585 ANTLER 160.0 1                  31584 MTNGAT 1  60 1  1   -3.6   -0.2                0.013 -0.288   10               
       70.45  kv     LD  1   3.6   0.2                                                                                        
        1.1742pu                                                                                                              
        7.2  deg                                                                                                              

   32252 APLHIL 1 115 1                  32278 APLHIL 2 115 1  1  -20.3   -0.9                0.002 -0.006   24               
      107.21  kv     LD  1  12.8   0.6                                                                                        
        0.9322pu     LD  2   7.5   0.3                                                                                        
       -4.9  deg                                                                                                              

   32278 APLHIL 2 115 1                  32252 APLHIL 1 115 1  1   20.3    0.9                0.002 -0.006   24               
      107.22  kv     LD  1   4.1   3.6   32482 APLHIL 3 115 1  1  -24.4   -4.5                0.017 -0.044   30               
        0.9323pu                                                                                                              
       -4.9  deg                                                                                                              

   32482 APLHIL 3 115 1                  32278 APLHIL 2 115 1  1   24.4    4.4                0.017 -0.044   30               
      107.32  kv                         32250 ELDORO 1 115 1  1   -4.9   -7.5                0.011 -0.244   12               
        0.9332pu                         32251 PLACVL 2 115 1  1  -19.4    3.1                0.076 -0.224   27               
       -4.8  deg                                                                                                              

   32481 APLHIL 4 115 1                  32254 PLACVL 3 115 1  1   -9.4    6.7                0.018 -0.220   18               
      107.53  kv                         32250 ELDORO 1 115 1  1    9.4   -6.7                0.025 -0.325   18               
        0.9350pu                           124 APLHIL 1 115 1  1   -0.0   -0.0                0.000 -0.009    0               
       -4.5  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   35369 APPMAT 1 115 1                  35365 AMD    2 115 1  1   -1.6   31.2                0.014 -2.103   14               
      109.96  kv     LD  1   2.2   0.6   35368 BRITON 1 115 1  1   -2.8  -32.3                0.009 -2.114   14               
        0.9562pu     LD  2   2.2   0.6                                                                                        
       -4.7  deg                                                                                                              

   32060 ARBKLE 160.0 1                  32058 HARNTN 1  60 1  1    7.3    1.4                0.022 -0.073   21               
       68.08  kv     LD  1  10.9   0.5   32056 CORTIN 5  60 1  1  -18.2   -1.9                0.262  0.269   35               
        1.1346pu                                                                                                              
        2.6  deg                                                                                                              

   32063 ARBKLE 260.0 1                  32078 WILKNS 2  60 1  1    0.0   -0.3                0.000 -0.281    1               
       69.43  kv                         32057 HUSTD  1  60 1  1   -0.0    0.4                0.000 -0.307    1               
        1.1572pu                           125 ARBKLE 1  60 1  1    0.0   -0.0                0.000 -0.027    0               
        4.6  deg                                                                                                              

   34224 ARBUR  170.0 1                  34222 MRCYSP 1  70 1  1   22.7    8.8                0.064  0.189   32               
       69.12  kv     LD  1   3.6   1.7   34272 WRGHTP 1  70 1  1  -26.3  -10.5                0.175  0.608   31               
        0.9874pu                                                                                                              
        4.3  deg                                                                                                              

   31072 ARCATA 160.0 1                  31080 HUMBSB 4  60 1  1  -14.4   -0.8                0.079  0.181   29               
       57.30  kv     LD  1  13.6   2.8       1 ARCATA 2  60 1  1    0.8   -2.0                0.001 -0.029    4               
        0.9551pu                                                                                                              
       13.3  deg                                                                                                              

       1 ARCATA 260.0 1                  31072 ARCATA 1  60 1  1   -0.8    2.0                0.001 -0.029    4               
       57.34  kv                         31056 JANCTP 1  60 1  1    2.4    1.9                0.005 -0.058    9               
        0.9556pu                         31070 ARCJCT 1  60 1  1   -1.6   -3.8                0.000  0.000    5               
       13.3  deg                                                                                                              

   31070 ARCJCT 160.0 1                      1 ARCATA 2  60 1  1    1.6    3.8                0.000  0.000    5               
       57.34  kv                         31074 FARHVN 1  60 1  1   -1.6   -3.8                0.013 -0.149    8               
        0.9557pu                                                                                                              
       13.3  deg                                                                                                              

   31071 ARCJCT 260.0 1                  31075 SIEPAC 1  60 1  1    6.4   -2.5                0.018 -0.053   13               
       57.78  kv                         31080 HUMBSB 4  60 1  1   -6.4    2.5                0.012 -0.070    9               
        0.9629pu                           126 ARCJCT 1  60 1  1    0.0    0.0                0.000  0.000    0               
       14.1  deg                                                                                                              

   30935 ARCO   1 230 1                  30900 GATES  5 230 1  1    9.8   -4.0                0.008 -10.18    3               
      230.33  kv                         30970 MIDWAY 6 230 1  1  -65.8  -29.0                0.526 -10.58   24               
        1.0014pu                         34582 ARCO   2  70 1  1   56.0   33.0  230.0 74.  9  0.091  4.052   48               
       11.4  deg                                                                                                              

   34582 ARCO   270.0 1                  34851 DVLDEN 1  70 1  1    0.0   -0.6                0.000 -0.286    0               
       72.08  kv                         34942 LOSTHL 1  70 1  1    3.9    4.5                0.004 -0.023   18               
        1.0298pu                         34584 DEVLDN 1  70 1  1   15.6    2.7                0.041 -0.007   29               
        8.3  deg                         34968 TWISSL 1  70 1  1   27.2   13.1                0.136  0.275   55               
                                         34850 BLCKWL 1  70 1  1    9.3    9.3                0.263 -0.015   41               
                                         30935 ARCO   1 230 1  1  -56.0  -28.9  74.31 230  9  0.091  4.052   47               
                                                                                                                              
   34888 ARVINN 170.0 1                  34890 WEEDPC 3  70 1  1   12.3    2.1                0.114  0.002   42               
       67.99  kv     LD  1   3.8   0.8   34880 S_BRNR 1  70 1  1  -16.1   -2.9                0.147  0.084   56               
        0.9713pu                                                                                                              
        4.6  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   34806 ARVIN  1 115 1                  34807 ARVIN  3 115 1  1  -25.5   -6.3                0.012 -0.028   30               
      111.41  kv     LD  1  25.5   6.4     127 ARVIN  1 115 1  1   -0.0   -0.1                0.000 -0.066    0               
        0.9688pu                                                                                                              
        7.2  deg                                                                                                              

   34805 ARVIN  2 115 1                  34758 LAMONT 1 115 1  1   -0.0    1.3                0.000 -0.306    1               
      110.87  kv                           429 WHELRG 2 115 1  1    0.0   -1.3                0.000 -1.283    1               
        0.9641pu                                                                                                              
        6.6  deg                                                                                                              

   34807 ARVIN  3 115 1                  34806 ARVIN  1 115 1  1   25.5    6.3                0.012 -0.028   30               
      111.50  kv                         34741 STOKDL 2 115 1  1  -72.1  -21.5                0.486  2.066   61               
        0.9696pu                         34737 LAMONT 2 115 1  1   46.6   15.2                0.107  0.282   40               
        7.3  deg                                                                                                              

   30850 ASHLAN 1 230 1                  30840 FIGARD 3 230 1  1  -70.4  -20.6                0.034 -0.385   26               
      213.73  kv     LD  1  49.1  14.1   30845 FIGARD 4 230 1  1  -91.7  -22.6                0.054 -0.246   34               
        0.9293pu     LD  2  54.8  14.5                                                                                        
        9.2  deg     LD  3  58.1  14.6                                                                                        

   30335 ATLNTC 1 230 1                  30337 GOLDHL 2 230 1  1   39.3  -40.3                0.062 -2.786   17               
      226.11  kv                         30330 RIOOSO 2 230 1  1 -203.8   -1.5                1.354  5.313   63               
        0.9831pu                         32412 ATLNTC 2  60 1  1   97.3  120.7  230.0 69. 24  0.237  14.52   77               
        3.2  deg                         32412 ATLNTC 2  60 1  2   67.2  -78.9  230.0 59.  0  0.403  10.18   74               
                                                                                                                              
   32412 ATLNTC 260.0 1                  32408 PLSNTG 1  60 1  1   46.7    1.3                0.377  1.683   67               
       63.21  kv                         32408 PLSNTG 1  60 1  2   40.8    4.0                0.221  1.489   45               
        1.0536pu                         32266 TAYLOR 1  60 1  1   25.5    2.3                0.041  0.148   31               
       -0.3  deg                         32272 DELMR  1  60 1  1   50.9    9.6                0.132  2.151   41               
                                         30335 ATLNTC 1 230 1  1  -97.1 -106.2  69.29 230 24  0.237  14.52   71               
                                         30335 ATLNTC 1 230 1  2  -66.8   89.1  59.85 230  0  0.403  10.18   80               
                                                                                                                              
   36358 ATSDRO 170.0 1                  36362 CAYUCS 3  70 1  1    7.4   -0.2                0.085 -0.183   24               
       68.75  kv     LD  1  14.0   3.2   36376 SANLOB 2  70 1  1   -3.5   -2.2                0.024 -0.396   10               
        0.9822pu                         36316 TEMPLJ 1  70 1  1  -18.0   -0.7                0.028  0.051   18               
        5.1  deg                                                                                                              

   34104 ATWTER 1 115 1                  34138 ELCAP  1 115 1  1  -16.1   -7.9                0.042 -0.336   16               
      100.90  kv     LD  1  28.5   5.8   34134 WILSON 1 115 1  1  -51.2  -15.2                0.619  1.948   48               
        0.8774pu     LD  2  24.8   5.0   34108 ATWTER 2 115 1  1   14.1   12.3                0.002  0.002    8               
        1.6  deg                                                                                                              

   34108 ATWTER 2 115 1                  34104 ATWTER 1 115 1  1  -14.1  -12.2                0.002  0.002    8               
      100.88  kv                         34114 JRWOOD 1 115 1  1   25.7   13.4                0.016  0.000   37               
        0.8772pu                         34110 ATWTRJ 1 115 1  1  -11.6   -1.1                0.010 -0.144   15               
        1.6  deg                                                                                                              

   34110 ATWTRJ 1 115 1                  34108 ATWTER 2 115 1  1   11.6    1.0                0.010 -0.144   15               
      100.99  kv                         34144 MERCED 1 115 1  1  -39.9   -9.5                0.284  0.577   37               
        0.8782pu                         34130 LVNGST 1 115 1  1   28.3    8.5                0.205  0.020   38               
        1.7  deg                                                                                                              

   34493 AUBERY 170.0 1                  34491 AUBERY 2  70 1  1  -10.3   -2.1                0.066 -0.000   43               
       68.05  kv     LD  1   4.7   0.9                                                                                        
        0.9722pu     LD  2   5.6   1.1                                                                                        
       -1.4  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   34491 AUBERY 270.0 1                  34493 AUBERY 1  70 1  1   10.3    2.1                0.066 -0.000   42               
       68.55  kv                         34464 FRIANT 2  70 1  1  -18.6   -3.6                0.328  0.451   40               
        0.9792pu                         34452 WISHON 4  70 1  1    8.3    1.5                0.028 -0.085   17               
       -1.1  deg                                                                                                              

   32392 AUBURN 160.0 1                  32410 MTQUAR 2  60 1  1   26.6    3.8                0.034  0.077   61               
       57.39  kv     LD  1   8.1   0.4   32394 PLACER 3  60 1  1  -34.8   -4.2                0.125  0.304   79               
        0.9566pu                                                                                                              
      -10.1  deg                                                                                                              

   34546 AVENAL 170.0 1                  34548 KTTLEM 1  70 1  1  -12.5   -3.4                0.011  0.002   44               
       67.30  kv     LD  1  10.3   2.1   34550 CHEVPL 1  70 1  1    2.1    1.3                0.007 -0.188    8               
        0.9614pu                                                                                                              
        7.2  deg                                                                                                              

   33510 AVENA  1 115 1                  33509 AVENA  2 115 1  1  -12.6   -2.6                0.001  0.001   10               
      109.55  kv     LD  1  12.6   2.6                                                                                        
        0.9526pu                                                                                                              
        0.5  deg                                                                                                              

   33509 AVENA  2 115 1                  33510 AVENA  1 115 1  1   12.6    2.6                0.001  0.001   10               
      109.55  kv                         33514 MANTEC 1 115 1  1  -11.8    5.4                0.085 -0.549   24               
        0.9526pu                         33500 MELNSJ 1 115 1  1   -0.8   -7.9                0.058 -1.517   14               
        0.5  deg                                                                                                              

   33511 AVENA  3 115 1                  33953 VLYHOM 3 115 1  1   -6.4  -14.4                0.074 -0.310   27               
      110.70  kv                         33514 MANTEC 1 115 1  1    6.4   14.4                0.077 -0.302   29               
        0.9626pu                           128 AVENA  1 115 1  1    0.0    0.0                0.000  0.000    0               
        1.1  deg                                                                                                              

   34580 BADGRH 170.0 1                  34942 LOSTHL 1  70 1  1   -0.4   -3.4                0.004 -0.081   10               
       71.87  kv     LD  1   0.0   0.0   34544 TULRLK 1  70 1  1    0.4    3.4                0.019 -0.304   10               
        1.0267pu     LD  2   0.0   0.0                                                                                        
        8.4  deg                                                                                                              

   30464 BAHIA  112.5 1                  30465 BAHIA  2 230 1  1    5.4   -6.7  12.47 230  0 -0.000  0.186   15               
       12.45  kv     GE  1  38.2  -8.3   30465 BAHIA  2 230 1  2    5.4   -6.7  12.47 230  0 -0.000  0.186   15               
        0.9984pu     LD  1  21.9  11.8   30465 BAHIA  2 230 1  3    5.4   -6.7  12.47 230  0 -0.000  0.186   15               
        5.8  deg                                                                                                              

   30465 BAHIA  2 230 1                  30550 MORAGA 7 230 1  1   99.5   27.8                0.568 -4.071   29               
      233.50  kv     LD  1  31.6   6.4   30460 VACADX 7 230 1  1 -136.1  -59.2                1.456 -0.794   40               
        1.0152pu     LD  2  21.4   4.3   30464 BAHIA  1  12 1  1   -5.4    6.9  230.0 12.  0  0.000  0.186   15               
        5.0  deg                         30464 BAHIA  1  12 1  2   -5.4    6.9  230.0 12.  0  0.000  0.186   15               
                                         30464 BAHIA  1  12 1  3   -5.4    6.9  230.0 12.  0  0.000  0.186   15               
                                                                                                                              
   33313 BAIR   1 115 1                  33312 BELMNT 1 115 1  1   34.3  -30.8                0.127  0.195   33               
      111.34  kv     LD  1  14.2   2.9   33319 SHREDR 3 115 1  1  -51.9    9.5                0.015  0.004   38               
        0.9682pu                         33315 RAVENS 1 115 1  1  -48.9    1.4                0.312  0.595   45               
       -6.7  deg                         33367 BAIR   2  60 1  1   52.4   16.9  112.5 60. -3  0.152  3.179   68               
                                                                                                                              
   33367 BAIR   260.0 1                  33369 REDWOD 3  60 1  1   28.6    7.3                0.023  0.111   41               
       58.26  kv                         33368 REDWOD 2  60 1  1    7.5    1.4                0.002 -0.005   10               
        0.9709pu                         33365 SNCRLS 1  60 1  1   16.2    5.1                0.031  0.053   34               
       -9.9  deg                         33313 BAIR   1 115 1  1  -52.3  -13.8  60.00 112 -3  0.152  3.179   67               
                                                                                                                              
  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   34898 BAKRFD 170.0 1                  34899 EISEN  2  70 1  1    2.3    1.7                0.003 -0.072   12               
       68.57  kv                         34912 FRUITV 2  70 1  1   -2.3   -1.5                0.002 -0.093    5               
        0.9796pu                           283 MAGND  2  70 1  1    0.0   -0.2                0.000 -0.222    0               
        8.9  deg                                                                                                              

   34398 BALCHS 1 115 1                  34397 KINGRV 1 115 1  1   17.9    5.3                0.043 -0.323   21               
      114.03  kv                         34624 BALCHS 2  13 1  1  -17.9   -5.3  113.4 13. -2 -0.000  0.843   56               
        0.9915pu                                                                                                              
        5.8  deg                                                                                                              

   34624 BALCHS 213.2 1                  34398 BALCHS 1 115 1  1   17.9    6.1  13.20 113 -2 -0.000  0.843   57               
       13.46  kv     GE  1  18.2   6.1                                                                                        
        1.0197pu     LD  1   0.3   0.0                                                                                        
        8.3  deg                                                                                                              

   34612 BALCHS 313.8 1                  30865 BALCHS 6 230 1  1   41.2    9.9  13.80 230  0  0.166  4.366   78               
       14.08  kv     GE  1  41.2   9.9                                                                                        
        1.0203pu                                                                                                              
       17.9  deg                                                                                                              

   34614 BALCHS 413.8 1                  30860 BALCHS 5 230 1  1   41.2   10.6  13.80 230  0  0.167  4.401   78               
       14.08  kv     GE  1  41.2  10.6                                                                                        
        1.0203pu                                                                                                              
       19.1  deg                                                                                                              

   30860 BALCHS 5 230 1                  30875 MCCALL 6 230 1  1  162.7   22.6                2.304  3.895   55               
      228.89  kv                         30855 HAASPH 2 230 1  1 -121.7  -16.3                0.169 -0.348   41               
        0.9952pu                         34614 BALCHS 4  13 1  1  -41.0   -6.2  230.0 13.  0  0.167  4.401   76               
       13.3  deg                                                                                                              

   30865 BALCHS 6 230 1                  30870 PINFLT 2 230 1  1   41.0    5.6                0.054 -4.000   13               
      229.28  kv                           129 BALCHS 1 230 1  1    0.0    0.0                0.000  0.000    0               
        0.9969pu                         34612 BALCHS 3  13 1  1  -41.0   -5.6  230.0 13.  0  0.166  4.366   76               
       12.0  deg                                                                                                              

   33054 BALFOR 160.0 1                  33082 BALFOR 2  60 1  1   -3.6  -21.6                0.002  0.003   72               
       58.69  kv     LD  1   4.0   0.8   33083 MDLRVR 5  60 1  1   -0.4   20.8                0.093  0.158   68               
        0.9781pu                                                                                                              
        6.8  deg                                                                                                              

   33082 BALFOR 260.0 1                  33054 BALFOR 1  60 1  1    3.6   21.6                0.002  0.003   72               
       58.69  kv                         33081 DUPONT 2  60 1  1   -7.4  -23.2                0.606  1.034   73               
        0.9782pu                         33053 BRIONE 1  60 1  1    3.7    1.6                0.038 -0.170   19               
        6.8  deg                                                                                                              

   31658 BANGOR 160.0 1                  31656 PALRMO 4  60 1  1   -4.9   13.0                0.243  0.209   48               
       59.51  kv     LD  1   5.1   0.2   32308 COLGAT 4  60 1  1   -0.2  -13.3                0.380  0.222   53               
        0.9919pu                                                                                                              
        9.5  deg                                                                                                              

   38760 BANKPP 113.8 1                  38610 BANKPP 6 230 1  1   -0.0   -0.0  14.43 230  7 -0.000 -0.000    0               
       14.57  kv     LD  1   0.0   0.0                                                                                        
        1.0557pu     LD  2   0.0   0.0                                                                                        
        8.0  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   38765 BANKPP 213.8 1                  38610 BANKPP 6 230 1  1   -0.0   -0.0  14.43 230  7 -0.000 -0.000    0               
       14.57  kv     LD  1   0.0   0.0                                                                                        
        1.0557pu     LD  2   0.0   0.0                                                                                        
        8.0  deg                                                                                                              

   38820 BANKPP 313.2 1                  38610 BANKPP 6 230 1  1   -0.0   -0.0  13.80 230  7 -0.000 -0.000    0               
       13.94  kv     LD  1   0.0   0.0                                                                                        
        1.0557pu     LD  2   0.0   0.0                                                                                        
        8.0  deg     LD  3   0.0   0.0                                                                                        

   38815 BANKPP 413.2 1                  38610 BANKPP 6 230 1  1   -0.0   -0.0  13.80 230  7 -0.000 -0.000    0               
       13.94  kv     LD  1   0.0   0.0                                                                                        
        1.0557pu     LD  2   0.0   0.0                                                                                        
        8.0  deg                                                                                                              

   38770 BANKPP 513.2 1                  38610 BANKPP 6 230 1  1   -0.0   -0.0  13.80 230  7 -0.000 -0.000    0               
       13.94  kv     LD  1   0.0   0.0                                                                                        
        1.0557pu     LD  2   0.0   0.0                                                                                        
        8.0  deg                                                                                                              

   38610 BANKPP 6 230 1                  30580 ALTMID 1 230 1  1  -70.3   22.3                0.048 -1.009   18               
      232.25  kv                         30575 WNDMAS 1 230 1  1   70.3  -22.3                0.013 -0.312   22               
        1.0098pu                         38760 BANKPP 1  13 1  1    0.0    0.0  230.0 14.  7 -0.000 -0.000    0               
        8.0  deg                         38765 BANKPP 2  13 1  1    0.0    0.0  230.0 14.  7 -0.000 -0.000    0               
                                         38820 BANKPP 3  13 1  1    0.0    0.0  230.0 13.  7 -0.000 -0.000    0               
                                         38815 BANKPP 4  13 1  1    0.0    0.0  230.0 13.  7 -0.000 -0.000    0               
                                         38770 BANKPP 5  13 1  1    0.0    0.0  230.0 13.  7 -0.000 -0.000    0               
                                                                                                                              
   33768 BANTAC 160.0 1                  33766 MNTCAJ 1  60 1  1  -16.8   -3.3                0.050  0.040   69               
       59.08  kv     LD  1   3.3   0.8   34000 WSTLEY 1  60 1  1   13.4    2.5                0.372  0.252   55               
        0.9847pu                                                                                                              
       -2.1  deg                                                                                                              

   33758 BANTA  160.0 1                  33756 KASSON 4  60 1  1   -7.9   -1.6                0.003 -0.006   17               
       61.38  kv     LD  1   7.9   1.6                                                                                        
        1.0229pu                                                                                                              
        0.3  deg                                                                                                              

   31989 BARKSL 1 115 1                  31993 BARKSL 2 115 1  1   -0.0   -0.0                0.000 -1.166    0               
      107.99  kv     LD  1   0.0   0.0                                                                                        
        0.9390pu                                                                                                              
       -4.8  deg                                                                                                              

   31993 BARKSL 2 115 1                  31989 BARKSL 1 115 1  1    0.0   -1.2                0.000 -1.166    1               
      107.93  kv                         31984 BRIGHT 1 115 1  1  -79.2   -7.4                3.089  5.890   95               
        0.9385pu                         32001 DAVIS  3 115 1  1   79.2    8.5                0.739  2.851   70               
       -4.8  deg                                                                                                              

   32338 BARRY  160.0 1                  32340 TUDOR  1  60 1  1   -3.5   -0.1                0.018 -0.131   12               
       55.24  kv     LD  1   3.5   0.2   32336 ALMEND 1  60 1  1    0.0   -0.1                0.000 -0.090    0               
        0.9206pu                                                                                                              
       -4.0  deg                                                                                                              

   34408 BARTON 1 115 1                  34359 AIRWYP 3 115 1  1  -22.4    4.0                0.021 -0.108   10               
      110.82  kv     LD  1  39.4   8.0   34403 BARTON 2 115 1  1  -75.0  -23.8                0.033  0.033    0               
        0.9637pu     LD  2  34.8   7.1     130 BARTON 1 115 1  1    0.0    0.0                0.000  0.000    0               
        3.7  deg     LD  3  23.2   4.7                                                                                        

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   34403 BARTON 2 115 1                  34408 BARTON 1 115 1  1   75.1   23.8                0.033  0.033    0               
      110.88  kv                         34412 HERNDN 1 115 1  1  -75.1  -23.8                0.243  3.384   42               
        0.9642pu                           131 BARTON 2 115 1  1    0.0    0.0                0.000  0.000    0               
        3.7  deg                                                                                                              

   34415 BARTON 3 115 1                  34368 LSPLMS 1 115 1  1    0.8   -3.8                0.000  0.000    0               
      110.56  kv                         34405 BARTON 4 115 1  1   -0.8    3.8                0.000  0.000    0               
        0.9614pu                                                                                                              
        4.0  deg                                                                                                              

   34405 BARTON 4 115 1                  34415 BARTON 3 115 1  1    0.8   -3.8                0.000  0.000    0               
      110.56  kv                         34410 MANCHS 1 115 1  1   -0.8    3.8                0.002 -0.450    1               
        0.9614pu                                                                                                              
        4.0  deg                                                                                                              

   32658 BASALT 160.0 1                  32660 BASALT 2  60 1  1  -27.4   -5.6                0.004  0.004   62               
       62.38  kv     LD  1   7.0   1.4                                                                                        
        1.0396pu     LD  2  20.4   4.1                                                                                        
        2.7  deg                                                                                                              

   32660 BASALT 260.0 1                  32658 BASALT 1  60 1  1   27.4    5.6                0.004  0.004   62               
       62.39  kv                         32654 TULUCY 2  60 1  1  -55.0  -10.2                0.251  0.782   46               
        1.0398pu                         32656 NAPA   1  60 1  1   27.6    4.6                0.073  0.259   41               
        2.7  deg                                                                                                              

   36202 BASICE 113.8 1                  36077 BASICE 3  60 1  1  104.2  -16.1  14.80 60. 11  0.102  16.69   79               
       13.25  kv     GE  1 104.2 -16.1                                                                                        
        0.9601pu                                                                                                              
       34.5  deg                                                                                                              

   36076 BASICE 260.0 1                  36077 BASICE 3  60 1  1 -143.8   33.5                0.106  10.62   79               
       56.35  kv     LD  1   3.5   2.1   36075 COBURN 2  60 1  1  140.3  -35.6                0.772  9.955   77               
        0.9392pu                                                                                                              
       21.7  deg                                                                                                              

   36077 BASICE 360.0 1                  36076 BASICE 2  60 1  1  143.9  -22.9                0.106  10.62   79               
       55.61  kv                         36208 KNGCTY 2  60 1  1  -39.9   -9.8                0.010  0.010   22               
        0.9268pu                         36202 BASICE 1  13 1  1 -104.1   32.8  60.00 14. 11  0.102  16.69   82               
       25.8  deg                                                                                                              

   34866 BASSCL 170.0 1                  34868 COPUS  1  70 1  1   11.6   -2.8                0.001  0.002   33               
       67.04  kv     LD  1   1.4   0.6   34864 GARDNR 1  70 1  1  -13.0    2.2                0.169  0.043   37               
        0.9578pu                                                                                                              
        9.2  deg                                                                                                              

   32111 BATAVA 160.0 1                  32107 BATAVA 5  60 1  1   -0.2   -0.0                0.000  0.000    1               
       58.87  kv     LD  1   0.1   0.0   32112 BATAVA 4  60 1  1    0.1    0.0                0.000  0.000    0               
        0.9811pu                                                                                                              
        3.5  deg                                                                                                              

   32108 BATAVA 260.0 1                  32096 VACAJT 1  60 1  1  -10.6    0.7                0.007  0.005   16               
       58.62  kv                         32105 DIXON  2  60 1  1   10.6   -0.7                0.019 -0.001   16               
        0.9769pu                                                                                                              
        3.1  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   32109 BATAVA 360.0 1                  32107 BATAVA 5  60 1  1    0.2    0.0                0.000  0.000    1               
       58.87  kv                         32094 VACAJT 2  60 1  1  -20.6   -3.0                0.026  0.100   32               
        0.9811pu                         32100 DIXON  1  60 1  1   20.4    2.9                0.070  0.239   32               
        3.5  deg                                                                                                              

   32112 BATAVA 460.0 1                  32111 BATAVA 1  60 1  1   -0.1   -0.0                0.000  0.000    0               
       58.87  kv     LD  1   0.1   0.0                                                                                        
        0.9811pu                                                                                                              
        3.5  deg                                                                                                              

   32107 BATAVA 560.0 1                  32111 BATAVA 1  60 1  1    0.2    0.0                0.000  0.000    1               
       58.87  kv                         32109 BATAVA 3  60 1  1   -0.2   -0.0                0.000  0.000    1               
        0.9811pu                           133 BATAVA 1  60 1  1    0.0    0.0                0.000  0.000    0               
        3.5  deg                                                                                                              

   33311 BAYMED 1 115 1                  33310 SANMAT 1 115 1  1  -49.3  -10.0                0.167  0.282   22               
      114.00  kv     LD  1  36.6   7.4   33310 SANMAT 1 115 1  2  -49.3  -10.0                0.167  0.282   22               
        0.9913pu     LD  2  28.9   5.9                                                                                        
       -7.5  deg     LD  3  16.5   3.4                                                                                        
                     LD  4  16.6   3.4                                                                                        
   33206 BAYSHR 1 115 1                  33204 POTRPP 1 115 1  1   31.9  -77.8                0.061 -4.086   57               
      117.77  kv     LD  1   4.8   0.7   33208 MARTIN 1 115 1  1  -36.6   77.1                0.152 -8.391   57               
        1.0240pu                                                                                                              
       -9.8  deg                                                                                                              

   33207 BAYSHR 2 115 1                  33204 POTRPP 1 115 1  1   24.4  -75.5                0.056 -4.079   59               
      117.77  kv     LD  1   6.7   0.9   33208 MARTIN 1 115 1  1  -31.1   74.6                0.184 -8.467   60               
        1.0241pu                                                                                                              
       -9.8  deg                                                                                                              

   36370 BAYWD  170.0 1                  36364 CAYUCS 1  70 1  1    3.6    1.9                0.007 -0.171    7               
       68.24  kv     LD  1   2.1   0.4   36372 MUSTNG 2  70 1  1   -5.6   -2.4                0.026 -0.266   10               
        0.9748pu                                                                                                              
        4.4  deg                                                                                                              

   31061 BCMILL 160.0 1                  31063 BCMILL 2  60 1  1   -1.0   -0.3                0.000 -0.010    3               
       57.01  kv     LD  1   1.0   0.3                                                                                        
        0.9502pu                                                                                                              
       13.0  deg                                                                                                              

   31063 BCMILL 260.0 1                  31061 BCMILL 1  60 1  1    1.0    0.3                0.000 -0.010    3               
       57.02  kv                         31062 BLULKE 1  60 1  1    2.4    0.4                0.003 -0.045    7               
        0.9503pu                         31054 ESXJCT 1  60 1  1   -3.4   -0.8                0.002 -0.014   10               
       13.1  deg                                                                                                              

   34725 BDGRCK 1 115 1                  34721 SIERRA 2 115 1  1   33.7   12.4                0.006  0.006   29               
      118.54  kv                         34727 BDGRCK 2  13 1  1  -33.7  -12.4  115.0 13.  0 -0.000  0.484   18               
        1.0308pu                                                                                                              
       14.2  deg                                                                                                              

   34727 BDGRCK 213.8 1                  34725 BDGRCK 1 115 1  1   33.7   12.8  13.80 115  0  0.000  0.484   18               
       14.29  kv     GE  1  33.7  12.8                                                                                        
        1.0357pu                                                                                                              
       15.0  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   32346 BEALE  160.0 1                  32345 BEALE  5  60 1  1   -5.8   -3.0                0.000  0.000   22               
       58.69  kv     LD  1   5.8   3.0                                                                                        
        0.9782pu                                                                                                              
        1.5  deg                                                                                                              

   32347 BEALE  260.0 1                  32349 BEALE  4  60 1  1  -17.3   -3.9                0.002  0.016   62               
       58.71  kv     LD  1  17.3   3.9                                                                                        
        0.9785pu                                                                                                              
        1.7  deg                                                                                                              

   32341 BEALE  360.0 1                  32349 BEALE  4  60 1  1    0.0    0.0                0.000  0.000    0               
       58.73  kv                           134 BEALE  1  60 1  1    0.0    0.0                0.000  0.000    0               
        0.9788pu                                                                                                              
        1.7  deg                                                                                                              

   32349 BEALE  460.0 1                  32347 BEALE  2  60 1  1   17.3    3.9                0.002  0.016   62               
       58.73  kv                         32341 BEALE  3  60 1  1    0.0    0.0                0.000  0.000    0               
        0.9788pu                         32314 SMRTVL 1  60 1  1  -17.3   -3.9                0.305  0.356   62               
        1.7  deg                                                                                                              

   32345 BEALE  560.0 1                  32346 BEALE  1  60 1  1    5.8    3.0                0.000  0.000   22               
       58.69  kv                         32314 SMRTVL 1  60 1  1  -18.9   -2.1                0.389  0.420   77               
        0.9782pu                         32351 WHEATL 3  60 1  1   13.1   -0.9                0.256  0.183   53               
        1.5  deg                                                                                                              

   32348 BEALE  660.0 1                  32352 WESTJT 1  60 1  1   33.3    4.0                0.930  1.823   98               
       58.30  kv                         32315 SMRTVL 2  60 1  1  -33.3   -4.0                0.795  1.550  101               
        0.9716pu                           135 BEALE  2  60 1  1    0.0    0.0                0.000  0.000    0               
        0.4  deg                                                                                                              

   31402 BEARCN 113.8 1                  30401 BEARCN 2 230 1  1   10.8   -6.6  14.41 230  7 -0.000  0.480   50               
       14.23  kv     GE  1  10.8  -6.6                                                                                        
        1.0310pu                                                                                                              
        5.0  deg                                                                                                              

   30401 BEARCN 2 230 1                  30400 GEYS16 3 230 1  1   10.8   -7.1                0.001 -0.319    4               
      231.79  kv                         31402 BEARCN 1  13 1  1  -10.8    7.1  230.0 14.  7  0.000  0.480   51               
        1.0078pu                                                                                                              
        3.2  deg                                                                                                              

   33904 BEARDS 1 115 1                  33902 BEARDS 2 115 1  1    1.7    1.9                0.001 -0.141    4               
      113.89  kv                         34074 BEARDS 3   6 1  1   -1.7   -1.9  115.6 6.9  0 -0.000  0.053   18               
        0.9904pu                                                                                                              
        4.4  deg                                                                                                              

   33902 BEARDS 2 115 1                  33904 BEARDS 1 115 1  1   -1.7   -2.1                0.001 -0.141    4               
      113.84  kv                         33900 DONNLS 1 115 1  1  -55.0   -4.2                0.324  0.653   56               
        0.9899pu                         33912 SPRGAP 1 115 1  1   56.7    6.3                0.156  0.325   58               
        4.4  deg                                                                                                              

   34074 BEARDS 36.90 1                  33904 BEARDS 1 115 1  1    1.7    2.0  6.900 115  0  0.000  0.053   18               
        6.90  kv     GE  1   1.7   2.0                                                                                        
        1.0000pu                                                                                                              
        5.1  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   35066 BEARMT 113.8 1                  34734 BEARMT 2 115 1  1   34.5    1.9  13.80 115  0  0.000  2.027   63               
       13.66  kv     GE  1  34.5   1.9                                                                                        
        0.9899pu                                                                                                              
       13.0  deg                                                                                                              

   34734 BEARMT 2 115 1                  34732 COLMBS 1 115 1  1   50.9   13.2                0.011  0.102   23               
      113.66  kv     LD  1   4.0   2.4   34799 KRNWTR 2 115 1  1  -20.5  -15.6                0.010 -0.211   11               
        0.9883pu                         35066 BEARMT 1  13 1  1  -34.5    0.1  115.0 13.  0 -0.000  2.027   63               
        9.6  deg                                                                                                              

   34242 BEARVY 170.0 1                  34244 BRCBGJ 1  70 1  1    6.4    1.0                0.060 -0.086   24               
       62.58  kv     LD  1   4.7   1.0   34232 EXCHEC 4  70 1  1  -11.2   -2.0                0.137  0.068   42               
        0.8940pu                                                                                                              
        7.2  deg                                                                                                              

   31784 BELDEN 113.8 1                  30260 BELDEN 2 230 1  1   56.2   -8.8  14.41 230  7  0.073  2.907   43               
       14.08  kv     GE  1  56.2  -8.8                                                                                        
        1.0203pu                                                                                                              
       18.9  deg                                                                                                              

   30260 BELDEN 2 230 1                  30262 RCKCRK 4 230 1  1   56.1  -11.7                0.086 -2.411   19               
      226.58  kv                         31784 BELDEN 1  13 1  1  -56.1   11.7  230.0 14.  7  0.073  2.907   43               
        0.9851pu                                                                                                              
       16.1  deg                                                                                                              

   30261 BELDEN 3 230 1                  30300 TBLMTN 5 230 1  1   68.9  -30.5                0.554 -11.95   24               
      239.63  kv                         30250 CARBOU 6 230 1  1  -68.9   30.5                0.109 -2.086   24               
        1.0419pu                           137 BELDEN 1 230 1  1    0.0    0.0                0.000  0.000    0               
       18.0  deg                                                                                                              

   31246 BELLVU 1 115 1                  31248 PENGRV 1 115 1  1  -70.4  -10.7                0.376  0.919   32               
      112.16  kv     LD  1  11.8   2.4   31242 STONPN 2 115 1  1   25.6    1.6                0.017 -0.065   11               
        0.9753pu     LD  2  14.1   2.9                                                                                        
       -2.0  deg     LD  3  18.8   3.8                                                                                        

   32238 BELL   1 115 1                  32228 PLACER 1 115 1  1  -19.7   29.2                0.064 -0.202   31               
      107.12  kv     LD  1  20.0   0.9   32232 HIGGNS 1 115 1  1  -18.7  -30.9                0.201 -0.653   32               
        0.9315pu     LD  2  18.4   0.8                                                                                        
       -6.1  deg                                                                                                              

   33312 BELMNT 1 115 1                  33313 BAIR   1 115 1  1  -34.1   31.0                0.127  0.195   33               
      111.85  kv     LD  1  29.9   6.1   33310 SANMAT 1 115 1  1  -30.1  -44.0                0.500  0.745   55               
        0.9726pu     LD  2  10.0   2.0                                                                                        
       -7.2  deg     LD  3  24.4   5.0                                                                                        

   33562 BELOTA 1 115 1                  33558 LOCKFD 4 115 1  1   34.2    8.5                0.216  0.023   41               
      112.99  kv                         33560 LOCKFD 3 115 1  1   16.1   -6.6                0.051 -0.437   20               
        0.9825pu                         33561 LOCKFD 2 115 1  1   30.3    9.2                0.206 -0.105   36               
        1.6  deg                         33950 RIVBKJ 3 115 1  1   26.6    7.4                0.109 -0.468   31               
                                         33946 RIVBKJ 1 115 1  1   23.5    3.3                0.080 -0.607   19               
                                         30500 BELOTA 4 230 1  1  -57.2   65.6  109.5 230 -7  0.155  5.309   72               
                                         30501 BELOTA 3   1 1  1  -73.6  -87.4  121.3 1.0  8  0.144 -1.747   95               
                                                                                                                              
   33804 BELOTA 213.8 1                  30501 BELOTA 3   1 1  1    0.0    0.0  13.80 1.0  0  0.000  0.000    0               
       12.72  kv                                                                                                              
        0.9218pu                                                                                                              
        0.9  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   30501 BELOTA 31.00 1                  33562 BELOTA 1 115 1  1   73.7   85.7  1.000 121  8  0.144 -1.747   94               
        0.92  kv                         33804 BELOTA 2  13 1  1   -0.0   -0.0  1.000 13.  0  0.000  0.000    0               
        0.9218pu                         30500 BELOTA 4 230 1  1  -73.7  -85.7  1.000 230  0  0.107  10.19   94               
        0.9  deg                                                                                                              

   30500 BELOTA 4 230 1                  30503 COLVIL 3 230 1  1  -79.8   23.1                0.512 -6.010   26               
      226.96  kv                         30503 COLVIL 3 230 1  2  -79.8   23.1                0.512 -6.010   26               
        0.9868pu                         30505 WEBER  1 230 1  1   51.5    4.3                0.087 -3.721   10               
        4.1  deg                         30624 TESLA  7 230 1  1  -71.8  -33.8                0.506 -8.456   11               
                                         30348 BRIGHT 2 230 1  1   54.0   23.7                0.405 -9.985   20               
                                         38206 COTTLE 2 230 1  1 -193.4   20.3                1.951  5.472   66               
                                         30482 LOCKFD 5 230 1  1  111.6   42.6                0.431 -0.891   40               
                                         38208 COTTLE 3 230 1  1 -127.3  -15.4                0.834 -0.945   48               
                                         37016 RANCHO 1 230 8  1  112.5  -48.6                0.361 -2.821   25               
                                         37016 RANCHO 1 230 8  2  112.5  -48.6                0.361 -2.821   25               
                                         30487 ELECTR 2 230 1  1  -47.3  -24.2                0.238 -7.275   22               
                                         30490 VALSPR 1 230 1  1   26.0   -2.0                0.038 -5.725   10               
                                         33562 BELOTA 1 115 1  1   57.4  -60.3  230.0 109 -7  0.155  5.309   69               
                                         30501 BELOTA 3   1 1  1   73.8   95.9  230.0 1.0  0  0.107  10.19  100               
                                                                                                                              
   34804 BELRDG 1 115 1                  35061 MKTRCK 1 115 1  1    4.2  -27.5                0.080 -0.146   35               
      113.63  kv     LD  1   8.2   1.2   34774 MIDWAY 1 115 1  1  -12.5   26.3                0.207 -0.239   37               
        0.9881pu                                                                                                              
       11.4  deg                                                                                                              

   31570 BENTON 160.0 1                  31576 WNTUPM 1  60 1  1   36.6   14.2                0.581  0.512   68               
       75.37  kv                         31604 CTTNWD 3  60 1  1  -24.0  -10.4                0.451  0.870   48               
        1.2562pu                         31572 GIRVAN 1  60 1  1  -12.7   -3.8                0.039  0.009   34               
       10.6  deg                                                                                                              

   33358 BERSFD 160.0 1                  33357 SANMAT12  60 1  1  -23.4    0.8                0.066  0.132   38               
       59.48  kv     LD  1   5.3   1.1   33360 HILLSD 1  60 1  1   15.5   -2.4                0.056  0.078   30               
        0.9913pu     LD  2   2.6   0.5                                                                                        
       -8.2  deg                                                                                                              

   36274 BEULTN 1 115 1                  36264 SNTYNS 1 115 1  1  -13.1   -3.0                0.011 -0.088   21               
      112.19  kv     LD  1   5.9   1.4                                                                                        
        0.9755pu     LD  2   7.2   1.6                                                                                        
        1.3  deg                                                                                                              

   31051 BGLAGN 160.0 1                  31050 ORICK  1  60 1  1    1.8    0.2                0.005 -0.158    6               
       56.30  kv     LD  1   0.2   0.0   31052 TRNDAD 1  60 1  1   -2.0   -0.3                0.004 -0.105    6               
        0.9383pu                                                                                                              
       12.1  deg                                                                                                              

   31553 BIGBAR 160.0 1                  31555 TRINTY 4  60 1  1   -4.9  -10.4                0.363 -0.033   35               
       62.51  kv     LD  1   0.4   0.1   31093 GRSCRK 2  60 1  1    4.5   10.3                0.079  0.016   34               
        1.0418pu                                                                                                              
       12.1  deg                                                                                                              

   31512 BIGBND 1 115 1                  31488 GRIZLY 2 115 1  1  -13.6   -2.3                0.080 -2.028   16               
      118.65  kv                             2 BIGBND 2 115 1  1   13.6    2.3                0.000  0.672   16               
        1.0318pu                                                                                                              
       15.3  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
       2 BIGBND 2 115 1                  31512 BIGBND 1 115 1  1  -13.6   -1.7                0.000  0.672   16               
      117.81  kv                         31516 WYNDOT 2 115 1  1   13.6    1.7                0.064 -0.849   20               
        1.0244pu                                                                                                              
       12.5  deg                                                                                                              

   31494 BIGBND 3 115 1                  31504 TBLMTN 1 115 1  1  -37.6   -1.3                0.238 -0.355   43               
      125.51  kv                         31514 PRDISE 1 115 1  1   37.6    1.3                0.313  0.820   43               
        1.0914pu                           138 BIGBND 1 115 1  1    0.0    0.0                0.000  0.000    0               
       12.5  deg                                                                                                              

   36000 BIGBSN 160.0 1                  36001 BURNS  1  60 1  1   10.5    3.6                0.037  0.007   29               
       61.29  kv     LD  1   5.3   1.1   35456 PRMNTE 2  60 1  1  -15.8   -4.7                0.251  0.340   31               
        1.0215pu                                                                                                              
       -6.0  deg                                                                                                              

   38052 BIGGS  160.0 1                  31644 BIGGS  2  60 1  1   -3.9   -1.6                0.004 -0.022   14               
       57.46  kv     LD  1   3.9   1.6                                                                                        
        0.9577pu                                                                                                              
        8.2  deg                                                                                                              

   31644 BIGGS  260.0 1                  38052 BIGGS  1  60 1  1    3.9    1.6                0.004 -0.022   14               
       57.54  kv                         31640 TRESVS 1  60 1  1  -25.5    5.0                0.147  0.571   40               
        0.9590pu                         31642 PEACHT 1  60 1  1   21.6   -6.5                0.060  0.217   35               
        8.3  deg                                                                                                              

   31674 BIGMDW 160.0 1                  31672 HMLTBR 2  60 1  1   39.0    2.3                0.362  1.648   48               
       62.19  kv     LD  1   3.1   0.6   31690 CARBOU 7  60 1  1  -42.1   -2.9                0.467  2.153   52               
        1.0365pu                                                                                                              
       11.9  deg                                                                                                              

   31314 BIGRVR 160.0 1                  31316 ELK    1  60 1  1   -4.2    0.1                0.018 -0.239    8               
       60.30  kv     LD  1   4.1   0.6   31312 FRTBRG 1  60 1  1    0.2   -0.6                0.000 -0.222    1               
        1.0050pu                                                                                                              
      -10.7  deg                                                                                                              

   34466 BIOLA  170.0 1                  34480 KERNEY 2  70 1  1  -17.6   -3.6                0.440  0.627   45               
       70.27  kv     LD  1  17.6   3.6                                                                                        
        1.0039pu                                                                                                              
        1.9  deg                                                                                                              

   31962 BIOMAS 1 115 1                  31970 WDLAND 1 115 1  1  -33.1   17.1                0.023  0.024   33               
      106.24  kv                         31990 DAVIS  1 115 1  1   49.3  -13.5                0.311  0.882   46               
        0.9238pu                         32156 BIOMAS 2  13 1  1  -16.2   -3.6  115.0 13.  0  0.000  1.426   55               
       -5.5  deg                                                                                                              

   32156 BIOMAS 213.8 1                  31962 BIOMAS 1 115 1  1   16.2    5.0  13.80 115  0 -0.000  1.426   56               
       13.03  kv     GE  1  16.2   5.0                                                                                        
        0.9442pu                                                                                                              
       -0.8  deg                                                                                                              

   30950 BKRFLD 1 230 1                  30944 KERNPP 5 230 1  1  -33.3   -7.6                0.014 -2.076   10               
      232.54  kv     LD  1  33.3   7.6                                                                                        
        1.0110pu                                                                                                              
       12.0  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
       3 BKRFLD 2 230 1                  30942 KERNPP 4 230 1  1  -49.5  -10.1                0.031 -2.020   15               
      231.95  kv     LD  1  49.5  10.1                                                                                        
        1.0085pu                                                                                                              
       11.6  deg                                                                                                              

   31768 BLACK  113.8 1                  30205 BLACK  3 230 1  1   64.2  -22.5  14.41 230  7  0.154  4.887   79               
       16.43  kv     GE  1  64.2 -22.5L                                                                                       
        1.1909pu                                                                                                              
       23.7  deg                                                                                                              

   31770 BLACK  213.8 1                  30205 BLACK  3 230 1  1   64.2  -22.5  14.41 230  7  0.154  4.887   79               
       16.43  kv     GE  1  64.2 -22.5L                                                                                       
        1.1909pu                                                                                                              
       23.7  deg                                                                                                              

   30205 BLACK  3 230 1                  30209 PIT5   4 230 1  1  128.0  -54.8                0.018 -0.086   40               
      268.67  kv                         31768 BLACK  1  13 1  1  -64.0   27.4  230.0 14.  7  0.154  4.887   80               
        1.1681pu                         31770 BLACK  2  13 1  1  -64.0   27.4  230.0 14.  7  0.154  4.887   80               
       19.9  deg                                                                                                              

   31841 BLCKBT 160.0 1                  31723 BLCKBT 2  60 1  1    0.0    0.0                0.000 -0.323    0               
       74.10  kv                         31840 BLCKBT 3   4 1  1   -0.0    0.0  60.00 4.1  0 -0.000  0.000    0               
        1.2349pu                                                                                                              
        7.2  deg                                                                                                              

   31723 BLCKBT 260.0 1                  31841 BLCKBT 1  60 1  1    0.0   -0.3                0.000 -0.323    0               
       74.08  kv                         31724 ORLND  1  60 1  1   19.4    0.9                0.077  0.057   50               
        1.2347pu                         30113 GLENN  4  60 1  1  -19.4   -0.6                0.067  0.055   34               
        7.2  deg                                                                                                              

   31840 BLCKBT 34.16 1                  31841 BLCKBT 1  60 1  1    0.0   -0.0  4.160 60.  0  0.000  0.000    0               
        5.14  kv                                                                                                              
        1.2349pu                                                                                                              
        7.2  deg                                                                                                              

   34850 BLCKWL 170.0 1                  34582 ARCO   2  70 1  1   -9.0   -9.4                0.263 -0.015   42               
       69.79  kv     LD  1   5.6   1.1   34852 CARNRA 1  70 1  1    3.5    8.2                0.054 -0.079   24               
        0.9970pu                                                                                                              
        8.1  deg                                                                                                              

   33372 BLHVN  160.0 1                  33373 BLHVN  2  60 1  1  -56.0  -11.4                0.077  0.266   49               
       57.95  kv     LD  1   5.6   1.1                                                                                        
        0.9658pu     LD  2   6.8   1.4                                                                                        
      -10.4  deg     LD  3  10.4   2.1                                                                                        
                     LD  4   9.5   1.9                                                                                        
                     LD  5  23.7   4.8                                                                                        
   33373 BLHVN  260.0 1                  33372 BLHVN  1  60 1  1   56.1   11.6                0.077  0.266   49               
       58.08  kv                         33375 CLYLDG 3  60 1  1  -48.6  -10.2                0.355  1.218   43               
        0.9680pu                         33368 REDWOD 2  60 1  1   -7.5   -1.4                0.014 -0.019   15               
      -10.2  deg                                                                                                              

   33374 BLHVN  360.0 1                  33369 REDWOD 3  60 1  1   20.5    2.9                0.098  0.201   41               
       58.53  kv                         33371 RAYCHM 1  60 1  1  -20.5   -2.9                0.027  0.078   17               
        0.9755pu                           140 BLHVN  1  60 1  1   -0.0   -0.0                0.000 -0.008    0               
       -9.4  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   34853 BLUEST 170.0 1                  34851 DVLDEN 1  70 1  1    0.0    0.2                0.000 -0.117    0               
       72.14  kv     LD  1   0.0   0.0   34855 POLNIO 1  70 1  1   -0.0   -0.2                0.000 -0.202    0               
        1.0306pu                                                                                                              
        8.3  deg                                                                                                              

   31062 BLULKE 160.0 1                  31063 BCMILL 2  60 1  1   -2.4   -0.5                0.003 -0.045    7               
       56.94  kv     LD  1   2.4   0.5                                                                                        
        0.9490pu                                                                                                              
       13.0  deg                                                                                                              

   32375 BNNIEN 112.0 1                  32376 BNNIEN 2  60 1  1   -1.3   -0.1  12.00 60.  0  0.000  0.083   66               
       11.71  kv     LD  1   1.3   0.1                                                                                        
        0.9759pu                                                                                                              
       -6.7  deg                                                                                                              

   32376 BNNIEN 260.0 1                  32374 DRUM   9  60 1  1   -3.6  -12.7                0.107  0.084   46               
       58.83  kv                         32367 CPHORN 2  60 1  1    2.3   12.6                0.208  0.168   45               
        0.9805pu                         32375 BNNIEN 1  12 1  1    1.3    0.1  60.00 12.  0 -0.000  0.083   66               
       -3.2  deg                                                                                                              

   33760 BNTAJT 160.0 1                  33756 KASSON 4  60 1  1  -34.9   -7.9                0.007  0.030   53               
       61.39  kv                         33762 LYOTH  1  60 1  1    3.0    0.5                0.004 -0.054   10               
        1.0232pu                         33764 CARBNA 1  60 1  1   31.9    7.5                0.414  1.064   58               
        0.3  deg                                                                                                              

   31663 BOGARD 160.0 1                  31661 HALSFL 1  60 1  1   -0.1    0.0                0.000 -0.051    0               
       61.81  kv     LD  1   0.1   0.0     425 WESTWD 1  60 1  1   -0.0   -0.1                0.000 -0.051    0               
        1.0302pu                                                                                                              
       16.8  deg                                                                                                              

   32206 BOGUE  1 115 1                  32208 GRNLF1 3 115 1  1   19.1   -3.2                0.013 -0.089   22               
      113.20  kv     LD  1  20.5   0.9   32286 OLVHRS 3 115 1  1  -29.1    7.9                0.158 -0.152   42               
        0.9843pu     LD  2  25.6   1.1   32205 BOGUE  2  13 1  1  -36.2   -6.8  115.0 13.  0  0.000  2.663   52               
        5.7  deg                                                                                                              

   32205 BOGUE  213.8 1                  32206 BOGUE  1 115 1  1   36.2    9.5  13.80 115  0 -0.000  2.663   53               
       13.80  kv     GE  1  36.2   9.5                                                                                        
        1.0000pu                                                                                                              
        9.7  deg                                                                                                              

   32994 BOLLMN 1 115 1                  33040 BOLLMN 2 115 1  1   -4.1   -2.1                0.002 -0.142    8               
      111.06  kv     LD  1   4.1   2.1                                                                                        
        0.9658pu                                                                                                              
        2.4  deg                                                                                                              

   33040 BOLLMN 2 115 1                  32994 BOLLMN 1 115 1  1    4.1    2.0                0.002 -0.142    7               
      111.13  kv                         33042 IMHOFF 2 115 1  1   60.8  -21.1                0.178  0.384   29               
        0.9664pu                         32993 WPBART 1 115 1  1  -64.9   19.1                0.449  0.982   31               
        2.4  deg                                                                                                              

   32992 BOLLMN 3 115 1                  32950 PITTSP 2 115 1  1  -76.0   19.3                1.432  3.504   36               
      111.35  kv                         33043 IMHOFF 3 115 1  1   76.0  -19.2                0.263  0.639   36               
        0.9682pu                           142 BOLLMN 1 115 1  1   -0.0   -0.1                0.000 -0.145    0               
        2.7  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   32671 BOLNAS 160.0 1                  32674 WDACRE 1  60 1  1   -9.4    0.6                0.111  0.080   28               
       59.05  kv     LD  1   5.4   1.1   32672 OLEMA  1  60 1  1    4.0   -1.7                0.080 -0.053   27               
        0.9841pu                                                                                                              
       -3.7  deg                                                                                                              

   34238 BONITA 170.0 1                  34255 TRIGO  2  70 1  1  -10.6   -2.1                0.044 -0.036   27               
       71.16  kv     LD  1  10.6   2.1                                                                                        
        1.0166pu                                                                                                              
        4.3  deg                                                                                                              

   30805 BORDEN 1 230 1                  30810 GREGG  1 230 1  1 -207.9   14.5                0.646  2.207   83               
      214.25  kv     LD  1  15.8   3.2   30795 STOREY 2 230 1  1   69.2  -54.4                0.096 -0.620   35               
        0.9315pu                         34256 BORDEN 2  70 1  1   61.5   18.4  201.5 70.-19  0.000  2.608   32               
        9.0  deg                         34256 BORDEN 2  70 1  2   61.5   18.4  201.5 70.-19  0.000  2.608   32               
                                                                                                                              
   34256 BORDEN 270.0 1                  34262 CASSDY 1  70 1  1   46.2    6.6                0.948  2.242   76               
       73.63  kv                         34252 MADERA 1  70 1  1   40.4   13.2                0.190  0.696   53               
        1.0519pu                         34252 MADERA 1  70 1  2   36.3   11.8                0.173  0.582   47               
        6.7  deg                         30805 BORDEN 1 230 1  1  -61.5  -15.8  70.00 201-19  0.000  2.608   31               
                                         30805 BORDEN 1 230 1  2  -61.5  -15.8  70.00 201-19  0.000  2.608   31               
                                                                                                                              
   36029 BORNDA 160.0 1                  36028 BORNDA 2  60 1  1   -6.9   -1.4                0.000  0.000   15               
       53.88  kv     LD  1   6.9   1.4                                                                                        
        0.8979pu                                                                                                              
        5.3  deg                                                                                                              

   36028 BORNDA 260.0 1                  36029 BORNDA 1  60 1  1    6.9    1.4                0.000  0.000   15               
       53.88  kv                         36027 SALINA 2  60 1  1  -19.3   -4.1                0.053  0.130   42               
        0.8980pu                         36024 FTORD  2  60 1  1   12.3    2.7                0.222  0.221   43               
        5.3  deg                                                                                                              

   36030 BORNDA 360.0 1                  36027 SALINA 2  60 1  1    0.0    0.1                0.000 -0.028    0               
       54.11  kv                           144 BORNDA 1  60 1  1    0.0    0.0                0.000  0.000    0               
        0.9019pu                         36026 FTORD  2  60 1  1    0.0   -0.1                0.000 -0.135    0               
        5.7  deg                                                                                                              

   34538 BOSWEL 170.0 1                  34530 BOSWEL 2  70 1  1   -0.8   -0.5                0.000 -0.042    2               
       67.63  kv     LD  1   0.8   0.5                                                                                        
        0.9662pu                                                                                                              
        3.3  deg                                                                                                              

   34530 BOSWEL 270.0 1                  34536 ANGOLA 1  70 1  1    9.3    1.8                0.066 -0.081   32               
       67.65  kv                         34538 BOSWEL 1  70 1  1    0.8    0.5                0.000 -0.042    2               
        0.9664pu                         34528 CORCAN 2  70 1  1  -10.0   -2.2                0.039 -0.012   29               
        3.3  deg                                                                                                              

   34468 BOWLES 170.0 1                  34480 KERNEY 2  70 1  1  -16.3   -3.3                0.242  0.084   45               
       71.38  kv     LD  1  16.3   3.3                                                                                        
        1.0198pu                                                                                                              
        3.3  deg                                                                                                              

   32480 BOWMN  14.00 1                  32406 BOWMN  2  60 1  1    0.0    0.0  4.000 60.  0  0.000  0.000    0               
        4.04  kv                                                                                                              
        1.0106pu                                                                                                              
       -4.8  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   32406 BOWMN  260.0 1                  32479 BOWMN  3  60 1  1    6.2    1.1                0.028 -0.162   12               
       60.64  kv                         32416 HAYPRS 2  60 1  1   -6.2   -1.1                0.000  0.000   13               
        1.0106pu                         32480 BOWMN  1   4 1  1    0.0    0.0  60.00 4.0  0  0.000  0.000    0               
       -4.8  deg                                                                                                              

   32479 BOWMN  360.0 1                  32406 BOWMN  2  60 1  1   -6.1   -1.3                0.028 -0.162   12               
       60.24  kv                         32374 DRUM   9  60 1  1  -16.1   12.4                0.286  0.498   51               
        1.0041pu                         32372 SPAULD 2  60 1  1   22.2  -11.1                0.053  0.103   63               
       -5.4  deg                                                                                                              

   34244 BRCBGJ 170.0 1                  34242 BEARVY 1  70 1  1   -6.4   -1.1                0.060 -0.086   24               
       61.87  kv                         34246 SAXCRK 1  70 1  1    6.4    1.3                0.010 -0.012   24               
        0.8839pu                           285 MARIPS 1  70 1  1   -0.0   -0.1                0.000 -0.134    0               
        6.5  deg                                                                                                              

   31015 BRDGVL 1 115 1                  31000 HUMBSB 1 115 1  1   -7.4    7.0                0.060 -2.062    8               
      122.05  kv                         31010 LOWGAP 1 115 1  1  -10.1  -17.9                0.142 -1.238   19               
        1.0613pu                         31016 BRDGVL 3   1 1  1   17.5   10.9  115.0 1.0  0  0.016  0.379   68               
       13.8  deg                                                                                                              

   31017 BRDGVL 212.0 1                  31016 BRDGVL 3   1 1  1   -0.6   -0.1  12.00 1.0  0  0.000  0.001    2               
       12.60  kv     LD  1   0.6   0.1                                                                                        
        1.0501pu                                                                                                              
       12.8  deg                                                                                                              

   31016 BRDGVL 31.00 1                  31015 BRDGVL 1 115 1  1  -17.5  -10.5  1.000 115  0  0.016  0.379   68               
        1.05  kv                         31017 BRDGVL 2  12 1  1    0.6    0.1  1.000 12.  0  0.000  0.001    2               
        1.0505pu                         31110 BRDGVL 4  60 1  1   16.9   10.4  1.023 60.  3  0.018  0.225   66               
       12.9  deg                                                                                                              

   31110 BRDGVL 460.0 1                  31108 SWNSFL 1  60 1  1   -0.8   13.8                0.131  0.090   52               
       61.21  kv                         31112 FRTLND 1  60 1  1   17.7   -3.7                0.946  1.074   52               
        1.0202pu                         31016 BRDGVL 3   1 1  1  -16.9  -10.1  60.00 1.0  3  0.018  0.225   65               
       12.4  deg                                                                                                              

   30529 BRDSLD 1 230 1                  30525 COCOPP 5 230 1  1   92.5   28.9                0.148 -1.586   28               
      234.94  kv                         30472 PEABDY 1 230 1  1  -10.2  -66.6                0.161 -5.429   20               
        1.0215pu                         32172 BRDSLD 2  34 1  1  -41.2   13.6  230.0 34.  0  0.000  1.650   26               
        7.3  deg                         32176 BRDSLD 3  34 1  1  -41.2   24.2  230.0 34.  0 -0.000  2.048   29               
                                                                                                                              
   32172 BRDSLD 234.5 1                  30529 BRDSLD 1 230 1  1   41.2  -11.9  34.50 230  0 -0.000  1.650   26               
       34.84  kv     GE  1  41.2 -11.9                                                                                        
        1.0100pu                                                                                                              
        9.4  deg                                                                                                              

   32176 BRDSLD 334.5 1                  30529 BRDSLD 1 230 1  1   41.2  -22.1  34.50 230  0  0.000  2.048   29               
       34.50  kv     GE  1  41.2 -22.1                                                                                        
        1.0000pu                                                                                                              
        9.4  deg                                                                                                              

   36018 BRGTNO 160.0 1                  36014 GRROCK 2  60 1  1    4.6   -0.4                0.001 -0.002   14               
       52.51  kv     LD  1   2.3   3.2   36022 LGUNIT 2  60 1  1   -7.0   -2.8                0.098 -1.080   26               
        0.8752pu                                                                                                              
        4.0  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   31984 BRIGHT 1 115 1                  31993 BARKSL 2 115 1  1   82.3   13.3                3.089  5.890   95               
      113.33  kv                            20 GRDISL 2 115 1  1   13.1   -0.9                0.128 -1.484   20               
        0.9855pu                         31994 GRDISL 1 115 1  1   14.9   -0.7                0.159 -1.328   23               
        0.0  deg                         31978 WSACRA 3 115 1  1  119.3   19.8                2.862  10.12  137               
                                         30348 BRIGHT 2 230 1  1  -59.8  182.7  106.2 230-12  0.737  20.01  144               
                                         30348 BRIGHT 2 230 1  2 -169.8 -214.1  124.1 230 14  0.241  18.81   65               
                                                                                                                              
   30348 BRIGHT 2 230 1                  30500 BELOTA 4 230 1  1  -53.6  -33.6                0.405 -9.985   22               
      221.61  kv                         30330 RIOOSO 2 230 1  1 -177.0  -36.6                2.293  5.314   63               
        0.9635pu                         31984 BRIGHT 1 115 1  1   60.5 -162.7  230.0 106-12  0.737  20.01  130               
        2.3  deg                         31984 BRIGHT 1 115 1  2  170.0  233.0  230.0 124 14  0.241  18.81   68               
                                                                                                                              
   33053 BRIONE 160.0 1                  33082 BALFOR 2  60 1  1   -3.7   -1.8                0.038 -0.170   20               
       57.95  kv     LD  1   3.7   1.8                                                                                        
        0.9658pu                                                                                                              
        6.5  deg                                                                                                              

   35368 BRITON 1 115 1                  35369 APPMAT 1 115 1  1    2.8   30.1                0.009 -2.114   13               
      110.09  kv     LD  1  20.9   4.3   35356 MNTVIS 1 115 1  1  -84.1  -46.7                1.106  3.443   44               
        0.9573pu     LD  2  36.8   7.5                                                                                        
       -4.7  deg     LD  3  23.6   4.8                                                                                        

   32226 BRNSWK 1 115 1                  32244 BRNSWT 2 115 1  1  -72.8   -3.3                0.806  1.787   78               
      108.72  kv     LD  1  26.3   1.2                                                                                        
        0.9454pu     LD  2  31.5   1.4                                                                                        
       -5.9  deg     LD  3  15.0   0.7                                                                                        

   32225 BRNSWT 1 115 1                  32222 DUTCH2 2 115 1  1   18.9  -32.8                0.446  0.145   58               
      113.57  kv                         32214 RIOOSO 1 115 1  1  -18.9   33.3                1.338  0.752   59               
        0.9876pu                           145 BRNSWK 1 115 1  1    0.0   -0.5                0.000 -0.535    0               
       -1.4  deg                                                                                                              

   32244 BRNSWT 2 115 1                  32226 BRNSWK 1 115 1  1   73.6    5.0                0.806  1.787   78               
      110.11  kv                         32214 RIOOSO 1 115 1  1  -43.6   29.6                2.619  3.648   84               
        0.9575pu                         32218 DRUM   1 115 1  1  -30.0  -34.7                0.991  1.059   73               
       -4.2  deg                                                                                                              

   30565 BRNTWD 1 230 1                  30525 COCOPP 5 230 1  1  -18.8  -39.8                0.036 -2.831   13               
      232.56  kv     LD  1  32.8   6.7   30569 KELSO  1 230 1  1  -79.5   19.8                0.224 -3.501   20               
        1.0111pu     LD  2  32.8   6.7                                                                                        
        6.6  deg     LD  3  32.8   6.7                                                                                        

   34964 BRRNDA 170.0 1                  34962 BRRNDA 3  70 1  1    4.3    0.7                0.008 -0.116   11               
       71.48  kv     LD  1   0.6   0.0   36352 CHOLAM 2  70 1  1   -4.9   -0.7                0.005 -0.063   13               
        1.0211pu                                                                                                              
        7.4  deg                                                                                                              

   34966 BRRNDA 270.0 1                  34962 BRRNDA 3  70 1  1   -3.8   -0.8                0.002 -0.066   10               
       71.28  kv     LD  1   3.8   0.8                                                                                        
        1.0182pu                                                                                                              
        7.2  deg                                                                                                              

   34962 BRRNDA 370.0 1                  34964 BRRNDA 1  70 1  1   -4.3   -0.8                0.008 -0.116   11               
       71.32  kv     LD  1   0.4   0.1   34966 BRRNDA 2  70 1  1    3.9    0.7                0.002 -0.066   10               
        1.0188pu                                                                                                              
        7.2  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   32318 BRWNSV 160.0 1                  32320 MRYSVL 1  60 1  1    2.5    3.3                0.028 -0.180   16               
       59.32  kv     LD  1   2.5   0.1   32316 YBAGLD 1  60 1  1   -5.0   -3.4                0.007 -0.020   24               
        0.9886pu                                                                                                              
        2.8  deg                                                                                                              

   31820 BUCKCK 111.0 1                  30265 BUCKCK 2 230 1  1   40.5    2.3  11.48 230  7  0.122  5.150   57               
       11.34  kv     GE  1  20.2   1.2                                                                                        
        1.0306pu     GE  2  21.2   1.2                                                                                        
       22.9  deg     LD  1   0.8   0.0                                                                                        

   30265 BUCKCK 2 230 1                  30272 RCKCRK 5 230 1  1   40.4   -2.8                0.006 -0.368   13               
      226.63  kv                         31820 BUCKCK 1  11 1  1  -40.4    2.8  230.0 11.  7  0.122  5.150   57               
        0.9853pu                                                                                                              
       15.6  deg                                                                                                              

   38775 BUENVS 113.2 1                  38606 BUENVS 3 230 1  1    0.0    0.0  13.20 230  0  0.000  0.000    0               
       13.46  kv     LD  1   0.0   0.0                                                                                        
        1.0195pu     LD  2   0.0   0.0                                                                                        
       12.8  deg     LD  3   0.0   0.0                                                                                        
                     LD  4   0.0   0.0                                                                                        
                     LD  5   0.0   0.0                                                                                        
                     LD  6   0.0   0.0                                                                                        
   38780 BUENVS 213.2 1                  38606 BUENVS 3 230 1  1    0.0    0.0  13.20 230  0  0.000  0.000    0               
       13.46  kv     LD  1   0.0   0.0                                                                                        
        1.0195pu     LD  2   0.0   0.0                                                                                        
       12.8  deg     LD  3   0.0   0.0                                                                                        
                     LD  4   0.0   0.0                                                                                        
   38606 BUENVS 3 230 1                  38600 BUENVS 4 230 1  1    0.0   -0.0                0.000 -0.380    0               
      234.49  kv                         38605 BUENVS 5 230 1  1    0.0   -0.0                0.000 -0.380    0               
        1.0195pu                         38775 BUENVS 1  13 1  1    0.0    0.0  230.0 13.  0  0.000  0.000    0               
       12.8  deg                         38780 BUENVS 2  13 1  1    0.0    0.0  230.0 13.  0  0.000  0.000    0               
                                                                                                                              
   38600 BUENVS 4 230 1                  38606 BUENVS 3 230 1  1   -0.0   -0.4                0.000 -0.380    0               
      234.48  kv                         30970 MIDWAY 6 230 1  1  -47.1   -9.4                0.086 -6.372   14               
        1.0195pu                         38640 WHELPP 4 230 1  1   47.1    9.8                0.106 -6.848   14               
       12.8  deg                                                                                                              

   38605 BUENVS 5 230 1                  38606 BUENVS 3 230 1  1   -0.0   -0.4                0.000 -0.380    0               
      234.48  kv                         38645 WHELPP 5 230 1  1   47.1    9.8                0.106 -6.848   14               
        1.0195pu                         30970 MIDWAY 6 230 1  1  -47.1   -9.4                0.086 -6.372   14               
       12.8  deg                                                                                                              

   34416 BULLRD 1 115 1                  34409 PNEDLE 3 115 1  1  -63.7  -13.1                0.181  0.584   28               
      110.41  kv     LD  1  34.5   7.0   34411 PNEDLE 2 115 1  1  -63.7  -13.1                0.181  0.584   53               
        0.9601pu     LD  2  40.7   8.3                                                                                        
        3.9  deg     LD  3  37.9   7.7                                                                                        
                     LD  4  14.3   3.3                                                                                        
   33356 BURLNG 1 115 1                  33208 MARTIN 1 115 1  1   54.7  -50.1                0.804  1.157   41               
      115.16  kv     LD  1   8.3   1.7   33310 SANMAT 1 115 1  1  -63.0   48.4                0.267  0.724   34               
        1.0014pu                                                                                                              
       -7.6  deg                                                                                                              

   31636 BURNEY 160.0 1                  31638 MTNPWR 1  60 1  1   -5.1   -0.2                0.021 -0.036   13               
       66.39  kv     LD  1   3.3   0.2                                                                                        
        1.1066pu     LD  2   1.7   0.1                                                                                        
       17.2  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   36001 BURNS  160.0 1                  36000 BIGBSN 1  60 1  1  -10.5   -3.6                0.037  0.007   29               
       60.97  kv                         36002 BURNS  3  60 1  1    3.3    1.6                0.000  0.000    9               
        1.0161pu                         36003 BURNS  2  60 1  1    7.2    2.0                0.000  0.000   20               
       -6.2  deg                                                                                                              

   36003 BURNS  260.0 1                  36001 BURNS  1  60 1  1   -7.2   -2.0                0.000  0.000   20               
       60.97  kv                         36005 PT_MRT 3  60 1  1    7.2    2.0                0.032 -0.058   19               
        1.0161pu                                                                                                              
       -6.2  deg                                                                                                              

   36002 BURNS  360.0 1                  36001 BURNS  1  60 1  1   -3.3   -1.6                0.000  0.000    9               
       60.97  kv                         36006 PT_MRT 1  60 1  1    3.3    1.6                0.008 -0.102    9               
        1.0161pu                           146 BURNS  1  60 1  1    0.0    0.0                0.000  0.000    0               
       -6.2  deg                                                                                                              

   31798 BURNYF 113.2 1                  30108 BURNYF 2 230 1  1   17.7  -10.0  13.49 230  3  0.000  1.318   58               
       15.66  kv     GE  1  17.7 -10.0L                                                                                       
        1.1865pu                                                                                                              
       20.4  deg                                                                                                              

   30108 BURNYF 2 230 1                  30185 PIT1   2 230 1  1  -72.0   78.7                0.339 -3.855   36               
      276.01  kv                         30105 CTTNWD 2 230 1  1   89.7  -90.0                1.437 -12.75   43               
        1.2001pu                         31798 BURNYF 1  13 1  1  -17.7   11.3  230.0 13.  3  0.000  1.318   60               
       17.3  deg                                                                                                              

   31500 BUTTE  1 115 1                  31499 NOTRDM 1 115 1  1   20.0    4.7                0.008 -0.113   15               
      124.79  kv     LD  1  14.4   0.6   31514 PRDISE 1 115 1  1    8.6    1.5                0.018 -0.075   10               
        1.0851pu     LD  2  21.7   1.0   31501 BUTTE  2 115 1  1  -59.8   -3.9                0.498  0.944   43               
       11.4  deg                         31503 CHICOB 2 115 1  1   34.6   -1.6                0.032 -0.223   26               
                                         31504 TBLMTN 1 115 1  1  -63.4   -3.8                0.579  2.849   46               
                                         31712 BUTTE  3  60 1  1   23.9    1.5  115.0 60.  0  0.000  0.258   39               
                                                                                                                              
   31501 BUTTE  2 115 1                  31500 BUTTE  1 115 1  1   60.3    4.8                0.498  0.944   43               
      126.19  kv                         31502 CHICOB 1 115 1  1   23.5    0.9                0.041 -0.152   36               
        1.0973pu                         31504 TBLMTN 1 115 1  1  -83.8   -5.7                0.107  0.354   60               
       13.7  deg                                                                                                              

   31712 BUTTE  360.0 1                  31710 CHICOA 1  60 1  1    8.3   -0.3                0.006 -0.008   24               
       65.07  kv                         31710 CHICOA 1  60 1  2    8.7    1.4                0.004 -0.007   26               
        1.0845pu                         31714 ESQUON 2  60 1  1    6.9    0.1                0.042 -0.081   25               
       10.8  deg                         31500 BUTTE  1 115 1  1  -23.9   -1.2  60.00 115  0 -0.000  0.258   39               
                                                                                                                              
   31490 BUTTVL 1 115 1                  31486 CARBOU 1 115 1  1   30.2   -2.2                0.062  0.263   19               
      119.88  kv                         31780 BUTTVL 2  13 1  1  -30.2    2.2  115.0 13.  0 -0.000  2.826   67               
        1.0424pu                                                                                                              
       17.1  deg                                                                                                              

   31780 BUTTVL 213.8 1                  31490 BUTTVL 1 115 1  1   30.2    0.6  13.80 115  0  0.000  2.826   67               
       14.35  kv     GE  1  30.2   0.6                                                                                        
        1.0399pu                                                                                                              
       22.5  deg                                                                                                              

   33772 B_BTHN 160.0 1                  33773 KALINA 1  60 1  1  -19.1    2.1                0.010  0.037   30               
       56.84  kv     LD  1   1.9   0.4   33770 HERDLN 1  60 1  1   17.2   -2.5                0.022  0.041   28               
        0.9473pu                                                                                                              
        9.9  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   36049 B_VSTA 160.0 1                  36048 B_VSTA 2  60 1  1  -34.8   -7.1                0.006  0.016   78               
       53.34  kv     LD  1   4.4   0.9                                                                                        
        0.8890pu     LD  2  14.7   3.0                                                                                        
        4.1  deg     LD  3  15.7   3.2                                                                                        

   36048 B_VSTA 260.0 1                  36049 B_VSTA 1  60 1  1   34.8    7.1                0.006  0.016   78               
       53.35  kv                         36046 FRESHX 2  60 1  1  -35.4   -8.2                0.032  0.143   56               
        0.8892pu                         36050 FIREST 1  60 1  1    0.7    1.1                0.001 -0.044    4               
        4.2  deg                                                                                                              

   36294 CABRIL 1 115 1                  36264 SNTYNS 1 115 1  1   13.9    6.1                0.036 -0.911   23               
      113.09  kv     LD  1   5.9   1.3   38031 LOMPOC 2 115 1  1  -19.7   -7.4                0.005 -0.058   15               
        0.9834pu                                                                                                              
        1.9  deg                                                                                                              

   33614 CACMNT 160.0 1                  33612 NBRNCH 1  60 1  1  -10.3   -2.1                0.039 -0.011   22               
       60.07  kv     LD  1  10.3   2.1                                                                                        
        1.0012pu                                                                                                              
       -2.7  deg                                                                                                              

   34402 CALAVE 1 115 1                  34404 WFRESN 1 115 1  1    1.9   -1.2                0.000 -0.680    1               
      108.82  kv     LD  1  17.3   3.5   34390 CALAVE 2 115 1  1  -61.7  -10.9                0.022  0.022   29               
        0.9463pu     LD  2  15.7   3.2                                                                                        
        1.1  deg     LD  3  26.9   5.4                                                                                        

   34390 CALAVE 2 115 1                  34402 CALAVE 1 115 1  1   61.7   10.9                0.022  0.022   29               
      108.86  kv     LD  1   3.9   3.3   34370 MCCALL 1 115 1  1  -65.6  -14.3                0.351  4.156   31               
        0.9466pu                                                                                                              
        1.1  deg                                                                                                              

   38437 CALEVR 1 115 1                  38435 CALEVR 3 115 1  1   -1.0   -0.7                0.000  0.000    0               
      114.29  kv     LD  1   1.0   0.8                                                                                        
        0.9938pu                                                                                                              
        0.8  deg                                                                                                              

   38431 CALEVR 2 115 1                  38233 STNCSF 1 115 1  1  -23.1   -5.0                0.023 -0.085    2               
      114.35  kv                         35120 NEWARK 1 115 1  1   23.1    5.0                0.664 -2.047    2               
        0.9943pu                           148 CALEVR 1 115 1  1    0.0    0.0                0.000  0.000    0               
        0.9  deg                                                                                                              

   38435 CALEVR 3 115 1                  38437 CALEVR 1 115 1  1    1.0    0.7                0.000  0.000    0               
      114.29  kv                         38234 STNCSF 2 115 1  1  -24.0   -5.6                0.049 -0.156    2               
        0.9939pu                         35120 NEWARK 1 115 1  1   23.0    4.9                0.656 -2.070    2               
        0.8  deg                                                                                                              

   34560 CALFLX 170.0 1                  34562 SCHNDR 2  70 1  1    1.7   -4.0                0.011 -0.223    9               
       68.54  kv     LD  1   8.9   1.8   34558 HURON  1  70 1  1  -10.7    2.2                0.007 -0.087   27               
        0.9791pu                                                                                                              
        7.0  deg                                                                                                              

   35222 CALMAT 160.0 1                  35205 RADUM  1  60 1  1   27.4    7.3                0.058 -0.063   38               
       56.33  kv     LD  1   5.9   3.7   35203 LIVERM 1  60 1  1  -33.4  -11.0                0.146  0.614   47               
        0.9389pu                                                                                                              
       -6.2  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   36280 CALNDR 1 115 1                  36278 OCEANO 1 115 1  1   18.1   15.9                0.093  0.120   38               
      111.49  kv     LD  1   5.6   2.7   36256 MESAP  1 115 1  1  -23.7  -18.7                0.665 -0.528   47               
        0.9695pu                                                                                                              
        3.9  deg                                                                                                              

   31202 CALPEL 1 115 1                  31200 MENDO  1 115 1  1  -25.5  -29.0                0.056 -0.087   29               
      120.75  kv     LD  1  11.3   2.3   31204 UKIAH  1 115 1  1   14.2   26.7                0.055 -0.284   22               
        1.0500pu                                                                                                              
       -4.5  deg                                                                                                              

   35606 CALPIN 1 115 1                  35658 LOSEST 2 115 1  1  -39.1   -6.9                0.044  0.043   29               
      111.51  kv     LD  1  59.8  15.0   35860 CALPIN 2  13 1  1  -20.7   -8.1  115.0 13.  0 -0.000  1.756   55               
        0.9697pu                                                                                                              
       -3.2  deg                                                                                                              

   35860 CALPIN 213.8 1                  35606 CALPIN 1 115 1  1   20.7    9.8  13.80 115  0  0.000  1.756   57               
       13.80  kv     GE  1  20.7   9.8                                                                                        
        1.0000pu                                                                                                              
        0.9  deg                                                                                                              

   33750 CALVO  160.0 1                  33748 LTHRP  1  60 1  1    7.8    2.0                0.021 -0.006   22               
       61.30  kv     LD  1   1.7   1.0   33756 KASSON 4  60 1  1   -9.5   -3.0                0.012 -0.007   27               
        1.0216pu                                                                                                              
        0.3  deg                                                                                                              

   36368 CAMBRA 170.0 1                  36366 PERRY  1  70 1  1   -3.0   -0.7                0.004 -0.091    9               
       67.11  kv     LD  1   3.0   0.7                                                                                        
        0.9587pu                                                                                                              
        3.4  deg                                                                                                              

   33566 CAMCHE 1 115 1                  33565 CAMCHE 2 115 1  1   -0.0   -0.0                0.000 -0.439    0               
      111.17  kv                         33850 CAMCHE 3   4 1  1    0.0   -0.0  120.7 4.1  8 -0.000 -0.000    0               
        0.9667pu                                                                                                              
        0.5  deg                                                                                                              

   33565 CAMCHE 2 115 1                  33566 CAMCHE 1 115 1  1    0.0   -0.4                0.000 -0.439    0               
      111.16  kv                         33561 LOCKFD 2 115 1  1  -13.8  -12.6                0.033 -0.897   14               
        0.9666pu                         32018 GOLDHL 1 115 1  1   13.8   13.0                0.153 -3.229   15               
        0.5  deg                                                                                                              

   33850 CAMCHE 34.16 1                  33566 CAMCHE 1 115 1  1   -0.0    0.0  4.160 120  8 -0.000 -0.000    0               
        3.83  kv                                                                                                              
        0.9206pu                                                                                                              
        0.5  deg                                                                                                              

   34508 CAMDEN 170.0 1                  34576 KNGBRG 2  70 1  1  -17.3   -2.9                0.432  0.449   46               
       64.06  kv     LD  1   8.8   1.8   34510 CMDNJT 1  70 1  1    0.0   -0.6                0.000 -0.125    2               
        0.9151pu     LD  2   8.5   1.7                                                                                        
        2.5  deg                                                                                                              

   32470 CAMPFW 14.16 1                  32354 CAMPFW 2  60 1  1    0.0    0.0  4.160 60.  0  0.000  0.000    0               
        3.91  kv                                                                                                              
        0.9395pu                                                                                                              
       -2.9  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   32354 CAMPFW 260.0 1                  32352 WESTJT 1  60 1  1   -0.0   -0.0                0.000 -0.039    0               
       56.37  kv                         32470 CAMPFW 1   4 1  1    0.0    0.0  60.00 4.1  0  0.000  0.000    0               
        0.9395pu                                                                                                              
       -2.9  deg                                                                                                              

   34206 CANAL  170.0 1                  34212 LVNGST 4  70 1  1  -27.6   -9.7                0.040  0.130   39               
       67.68  kv     LD  1  18.5   3.7   34220 ORTGA  1  70 1  1  -15.9   -1.9                0.094  0.055   31               
        0.9668pu     LD  2  25.4   5.2   34216 S_RITA 1  70 1  1   -0.3    2.7                0.013 -0.275    9               
        2.2  deg                                                                                                              

   34237 CANAND 170.0 1                  34255 TRIGO  2  70 1  1   25.6    4.9                0.010  0.013   65               
       71.61  kv     LD  1   8.2   6.2   34240 GLASS  1  70 1  1  -33.8  -11.0                0.025  0.045   89               
        1.0230pu                                                                                                              
        4.7  deg                                                                                                              

   34352 CANTUA 1 115 1                  34350 KAMM   1 115 1  1  -20.6   -5.5                0.089 -0.492   24               
      114.29  kv     LD  1  12.7   2.6   34432 WSTLND 1 115 1  1    7.9    2.9                0.006 -0.313    9               
        0.9938pu                                                                                                              
        7.5  deg                                                                                                              

   31730 CAPAY  160.0 1                  31731 CAPAY  4  60 1  1   -6.6   -0.3                0.000  0.000   17               
       74.11  kv     LD  1   6.6   0.3                                                                                        
        1.2352pu                                                                                                              
        7.4  deg                                                                                                              

   31733 CAPAY  260.0 1                  31722 GLENN  2  60 1  1  -16.1   -0.6                0.004  0.001   41               
       74.35  kv                         31731 CAPAY  4  60 1  1   16.1    0.6                0.048  0.007   41               
        1.2391pu                                                                                                              
        7.7  deg                                                                                                              

   31729 CAPAY  360.0 1                  31626 CORNG  1  60 1  1   28.7    2.1                0.470  0.878   50               
       74.35  kv                         31722 GLENN  2  60 1  1  -28.7   -2.1                0.006  0.016   50               
        1.2391pu                           149 CAPAY  1  60 1  1   -0.0   -0.0                0.000 -0.003    0               
        7.7  deg                                                                                                              

   31731 CAPAY  460.0 1                  31730 CAPAY  1  60 1  1    6.6    0.3                0.000  0.000   17               
       74.11  kv                         31733 CAPAY  2  60 1  1  -16.0   -0.6                0.048  0.007   41               
        1.2352pu                         31736 HEADGT 1  60 1  1    9.4    0.3                0.021 -0.053   24               
        7.4  deg                                                                                                              

   34178 CAPMAD 1 115 1                  34150 NEWHAL 1 115 1  1   41.8   20.4                0.153  0.151   21               
      112.79  kv                         34156 MNDOTA 1 115 1  1  -25.9   -4.9                0.169 -0.602   12               
        0.9808pu                         34179 CAPMAD 2  13 1  1  -15.9  -15.5  120.0 13.  7  0.000  1.403   59               
        6.0  deg                                                                                                              

   34179 CAPMAD 213.8 1                  34178 CAPMAD 1 115 1  1   15.9   16.9  13.80 120  7  0.000  1.403   62               
       13.56  kv     GE  1  19.7  17.8H                                                                                       
        0.9824pu     LD  1   3.8   0.9                                                                                        
        8.4  deg                                                                                                              

   33764 CARBNA 160.0 1                  33760 BNTAJT 1  60 1  1  -31.5   -6.4                0.414  1.064   58               
       60.16  kv     LD  1  24.8   5.0                                                                                        
        1.0027pu     LD  2   6.7   1.4                                                                                        
       -1.5  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   31486 CARBOU 1 115 1                  31490 BUTTVL 1 115 1  1  -30.1    2.4                0.062  0.263   19               
      119.73  kv                         31488 GRIZLY 2 115 1  1    5.7    0.0                0.006 -0.969    6               
        1.0411pu                         30255 CARBOU 5   1 1  1   46.7   19.8  115.0 1.0  0  0.015 -0.530   33               
       16.5  deg                             4 CARBOU 3  11 1  1  -22.3  -22.3  123.6 11. 12  0.039  1.919   35               
                                                                                                                              
   31808 CARBOU 211.5 1                  31690 CARBOU 7  60 1  1   11.2   -1.7  11.50 60.  0  0.000  0.202   28               
       12.08  kv     GE  1  11.2  -1.7                                                                                        
        1.0504pu                                                                                                              
       16.0  deg                                                                                                              

       4 CARBOU 311.5 1                  31486 CARBOU 1 115 1  1   22.3   24.2  11.50 123 12  0.039  1.919   36               
       11.64  kv     GE  1  11.2  12.1                                                                                        
        1.0120pu     GE  2  11.2  12.1                                                                                        
       18.8  deg                                                                                                              

   31782 CARBOU 413.8 1                  30250 CARBOU 6 230 1  1   91.6  -27.0  14.40 230  7  0.378  10.60   69               
       14.49  kv     GE  1  50.4 -14.9                                                                                        
        1.0500pu     GE  2  41.2 -12.1                                                                                        
       24.4  deg                                                                                                              

   30255 CARBOU 51.00 1                  31486 CARBOU 1 115 1  1  -46.7  -20.3  1.000 115  0  0.015 -0.530   33               
        1.05  kv                         31690 CARBOU 7  60 1  1   68.9   14.7  0.982 60. -2  0.188  2.696   83               
        1.0451pu                         30250 CARBOU 6 230 1  1  -22.2    5.6  1.000 230  0  0.011  0.557   15               
       17.1  deg                                                                                                              

   30250 CARBOU 6 230 1                  30261 BELDEN 3 230 1  1   69.0  -32.6                0.109 -2.086   24               
      239.12  kv                         31782 CARBOU 4  13 1  1  -91.2   37.6  230.0 14.  7  0.378  10.60   71               
        1.0397pu                         30255 CARBOU 5   1 1  1   22.2   -5.0  230.0 1.0  0  0.011  0.557   15               
       18.5  deg                                                                                                              

   31690 CARBOU 760.0 1                  31674 BIGMDW 1  60 1  1   42.5    5.1                0.467  2.153   52               
       63.20  kv                         31676 HOWLLS 1  60 1  1    4.3   -0.5                0.022 -0.115   16               
        1.0534pu                         31677 GRYSFL 2  60 1  1   33.0    5.5                0.465  1.076   62               
       15.0  deg                         31808 CARBOU 2  11 1  1  -11.2    1.9  60.00 11.  0  0.000  0.202   28               
                                         30255 CARBOU 5   1 1  1  -68.7  -12.0  60.00 0.9 -2  0.188  2.696   82               
                                                                                                                              
   33463 CARDCG 112.5 1                  33386 CARDCG 2  60 1  1   32.2   13.1  12.47 60.  0 -0.000  2.193   63               
       12.47  kv     GE  1  32.2  13.1                                                                                        
        1.0000pu                                                                                                              
       -7.3  deg                                                                                                              

   33386 CARDCG 260.0 1                  33384 MENLO  2  60 1  1    0.3    4.4                0.002 -0.033    6               
       58.68  kv     LD  1   4.3   0.9   33463 CARDCG 1  12 1  1  -32.2  -10.9  60.00 12.  0  0.000  2.193   61               
        0.9780pu     LD  2  13.8   2.8                                                                                        
      -10.7  deg     LD  3  13.8   2.8                                                                                        

   33656 CARGLL 160.0 1                  33648 DANA   1  60 1  1  -36.8  -10.4                0.120  0.243   75               
       61.15  kv     LD  1   1.9   1.9   33660 JM     1  60 1  1   34.9    8.5                0.106  0.212   70               
        1.0191pu                                                                                                              
        0.8  deg                                                                                                              

   34908 CARNAT 170.0 1                  34906 PANAMA 1  70 1  1   11.8    3.0                0.001  0.002   19               
       67.28  kv     LD  1   6.0   4.2   34918 KERNPP 6  70 1  1  -17.8   -7.2                0.216  0.325   37               
        0.9612pu                                                                                                              
        7.7  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   34852 CARNRA 170.0 1                  34850 BLCKWL 1  70 1  1   -3.4   -8.3                0.054 -0.079   25               
       69.14  kv     LD  1   7.3   1.5   34947 CELRON 1  70 1  1   -3.9    6.8                0.045 -0.100   25               
        0.9877pu                                                                                                              
        8.2  deg                                                                                                              

   33359 CAROLN 160.0 1                  33348 CAROLN 2  60 1  1   -5.8   -1.2                0.000  0.000   10               
       59.27  kv     LD  1   2.5   0.5                                                                                        
        0.9879pu     LD  2   3.3   0.7                                                                                        
       -9.2  deg                                                                                                              

   33348 CAROLN 260.0 1                  33359 CAROLN 1  60 1  1    5.8    1.2                0.000  0.000   10               
       59.27  kv                         33396 HLSDJT 2  60 1  1   -5.8   -1.0                0.006 -0.026   12               
        0.9879pu                           300 MILBJT 1  60 1  1    0.0   -0.1                0.000 -0.126    0               
       -9.2  deg                                                                                                              

   33349 CAROLN 360.0 1                  33362 CRYSSP 1  60 1  1    0.0   -0.0                0.000 -0.036    0               
       59.35  kv                           152 CAROLN 1  60 1  1    0.0    0.0                0.000  0.000    0               
        0.9892pu                                                                                                              
       -9.1  deg                                                                                                              

   38022 CARTRT 1 115 1                  38026 ALMEGT 1 115 1  1  -41.3   -8.5                0.022  0.082   29               
      112.50  kv     LD  1  20.6   4.3     258 JENNY  1 115 1  1    0.0    0.0                0.000  0.000    0               
        0.9783pu     LD  2  20.6   4.3                                                                                        
       -0.3  deg                                                                                                              

   34512 CARUTH 170.0 1                  34480 KERNEY 2  70 1  1  -15.7   -3.2                0.377  0.249   51               
       70.68  kv     LD  1  15.7   3.2                                                                                        
        1.0097pu                                                                                                              
        3.1  deg                                                                                                              

   34796 CARZPL 1 115 1                  36254 SANLOB 1 115 1  1   24.1   -2.0                0.508 -1.176   32               
      113.34  kv     LD  1   0.3   0.1   34794 TEMBLR 1 115 1  1  -24.3    2.0                0.294 -0.607   33               
        0.9855pu                                                                                                              
        9.3  deg                                                                                                              

   31468 CASCAD 1 115 1                  45069 CRAGVW 1 115 7  1  -60.0   53.2                4.510  10.62   87               
      127.02  kv                         31459 ORETRL 1 115 1  1   60.0  -53.2                0.253  0.512   87               
        1.1045pu                                                                                                              
       18.6  deg                                                                                                              

   31580 CASCAD 260.0 1                  31581 ORETRL 2  60 1  1  -25.8  -17.0                0.031  0.397   89               
       71.80  kv                         31584 MTNGAT 1  60 1  1   16.1    4.9                0.178  0.109   48               
        1.1967pu                         31582 STLWTR 1  60 1  1    9.7   12.2                0.045  0.013   44               
        8.3  deg                         31797 CASCAD 3   1 1  1   -0.0    0.0  64.37 1.0 11  0.000  0.000    0               
                                                                                                                              
   31797 CASCAD 31.00 1                  31580 CASCAD 2  60 1  1    0.0   -0.0  1.000 64. 11  0.000  0.000    0               
        1.12  kv                           154 CASCAD 1 115 1  1    0.0    0.0  1.000 115  0  0.000  0.000    0               
        1.1155pu                         31795 CASCAD 2  13 1  1    0.0    0.0  1.000 13.  0  0.000  0.000    0               
        8.3  deg                                                                                                              

   34262 CASSDY 170.0 1                  34256 BORDEN 2  70 1  1  -45.3   -4.4                0.948  2.242   76               
       71.66  kv     LD  1  12.1   2.5   34454 RIVROK 1  70 1  1   33.2    1.9                0.321  0.684   61               
        1.0238pu                                                                                                              
        3.7  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   30554 CASTVL 1 230 1                  30550 MORAGA 7 230 1  1 -158.3  -15.5                0.794  1.053   44               
      227.93  kv     LD  1  36.5   7.4   30630 NEWARK 3 230 1  1   80.5   -0.3                0.296 -4.428   27               
        0.9910pu     LD  2  33.3   6.8                                                                                        
        1.2  deg     LD  3   8.0   1.6                                                                                        

   32306 CATLET 160.0 1                  32342 ENICOL 2  60 1  1   -6.3   -0.3                0.046 -0.047   23               
       55.63  kv     LD  1   6.3   0.3     156 CATLET 1  60 1  1    0.0   -0.0                0.000 -0.014    0               
        0.9271pu                                                                                                              
       -3.3  deg                                                                                                              

   32305 CATLET 260.0 1                  32351 WHEATL 3  60 1  1  -12.5    1.4                0.355  0.257   53               
       56.29  kv                         32342 ENICOL 2  60 1  1   12.5   -1.4                0.061  0.045   53               
        0.9381pu                                                                                                              
       -2.3  deg                                                                                                              

   34928 CAWELO 170.0 1                  34922 KRNOLJ 2  70 1  1   -4.5   -1.3                0.003 -0.070    9               
       68.48  kv     LD  1   2.0   1.0   34926 FAMOSO 2  70 1  1    2.5    0.3                0.005 -0.287    7               
        0.9783pu                                                                                                              
        8.7  deg                                                                                                              

   34784 CAWELO 2 115 1                  34713 ULTOGL 2 115 1  1  -47.8  -20.1                0.046  1.276   58               
      115.12  kv     LD  1   3.1   0.0   34712 FAMOSO 1 115 1  1   44.7   20.1                0.300  0.401   55               
        1.0010pu                                                                                                              
       12.6  deg                                                                                                              

   30530 CAYTNO 1 230 1                  30590 USWPJR 1 230 1  1 -196.7   29.9                0.353 -12.47   55               
      232.66  kv     LD  1  13.5   2.8   30537 NDUBLN 1 230 1  1  183.2  -32.7                0.237 -16.83   45               
        1.0116pu                                                                                                              
        3.9  deg                                                                                                              

   36364 CAYUCS 170.0 1                  36370 BAYWD  1  70 1  1   -3.6   -2.1                0.007 -0.171    7               
       67.98  kv     LD  1   1.7   0.4   36362 CAYUCS 3  70 1  1   -7.4    0.1                0.000  0.000   24               
        0.9712pu     LD  2   3.2   0.7   36360 CAYUCS 2  70 1  1    6.0    0.9                0.000  0.000   15               
        4.2  deg                                                                                                              

   36360 CAYUCS 270.0 1                  36364 CAYUCS 1  70 1  1   -6.0   -0.9                0.000  0.000   15               
       67.98  kv                         36366 PERRY  1  70 1  1    6.0    0.9                0.053 -0.256   17               
        0.9711pu                                                                                                              
        4.2  deg                                                                                                              

   36362 CAYUCS 370.0 1                  36358 ATSDRO 1  70 1  1   -7.4    0.1                0.085 -0.183   24               
       67.99  kv                         36364 CAYUCS 1  70 1  1    7.4   -0.1                0.000  0.000   24               
        0.9712pu                           157 CAYUCS 1  70 1  1    0.0    0.0                0.000  0.000    0               
        4.2  deg                                                                                                              

   33673 CCEDAR 160.0 1                  33672 CHRTRW 1  60 1  1    6.6   -1.0                0.002 -0.014   10               
       61.79  kv     LD  1   1.6   1.3   33688 STKTWW 2  60 1  1   -8.2   -0.4                0.002 -0.009   12               
        1.0299pu                                                                                                              
        1.9  deg                                                                                                              

   31590 CEDRCK 160.0 1                  31873 CLOVER 1  60 1  1   -1.0   -0.0                0.001 -0.206    5               
       72.41  kv     LD  1   1.0   0.0                                                                                        
        1.2068pu                                                                                                              
        8.3  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   34947 CELRON 170.0 1                  34852 CARNRA 1  70 1  1    3.9   -6.9                0.045 -0.100   26               
       68.92  kv     LD  1   2.5   1.3   34858 MDWYPS 1  70 1  1   -7.5    5.3                0.148 -0.191   31               
        0.9846pu     LD  2   1.1   0.3                                                                                        
        8.7  deg                                                                                                              

   35039 CHALK  1 115 1                  34786 UNVRSY 1 115 1  1   34.8   -0.3                0.006  0.006   29               
      113.71  kv                         35038 CHALK  2  13 1  1  -34.8    0.3  115.0 13.  0  0.000  1.978   69               
        0.9888pu                                                                                                              
       13.5  deg                                                                                                              

   35038 CHALK  213.8 1                  35039 CHALK  1 115 1  1   34.8    1.7  13.80 115  0 -0.000  1.978   69               
       13.66  kv     GE  1  34.8   1.7                                                                                        
        0.9899pu                                                                                                              
       16.8  deg                                                                                                              

   31662 CHALLG 160.0 1                  31660 DOBBIN 1  60 1  1   -2.1   -0.1                0.015 -0.157   14               
       61.13  kv     LD  1   2.1   0.1                                                                                        
        1.0188pu                                                                                                              
        7.4  deg                                                                                                              

   34710 CHARCA 1 115 1                  34712 FAMOSO 1 115 1  1  -32.6  -17.3                0.200  0.077   45               
      112.26  kv     LD  1   3.4   0.7   34705 WSPRSN 1 115 1  1   29.2   16.6                0.109 -0.003   39               
        0.9762pu                                                                                                              
       11.2  deg                                                                                                              

   34148 CHENEY 1 115 1                  34141 PNOCHE 5 115 1  1  -40.0    5.0                0.115  0.302   45               
      116.06  kv     LD  1  14.3   2.9   34149 PNOCHE 4 115 1  1   25.7   -7.9                0.027 -0.080   30               
        1.0092pu                                                                                                              
        9.1  deg                                                                                                              

   33666 CHEROK 160.0 1                  33664 LIPTON 1  60 1  1  -20.7   -4.2                0.110  0.117   72               
       60.59  kv     LD  1  11.0   2.2   33668 WATRL  1  60 1  1    9.7    2.0                0.049  0.019   33               
        1.0098pu                                                                                                              
        0.0  deg                                                                                                              

   34916 CHEVCD 170.0 1                  34915 CHEVCD 2  70 1  1   -1.3    4.4                0.000  0.000    8               
       67.59  kv     GE  1   1.2   5.0                                                                                        
        0.9656pu     LD  1   2.5   0.6                                                                                        
       10.2  deg                                                                                                              

   34915 CHEVCD 270.0 1                  34916 CHEVCD 1  70 1  1    1.3   -4.4                0.000  0.000    8               
       67.59  kv     LD  1  10.0   8.8   34863 CHEVCD 3  70 1  1  -11.3   -4.5                0.014 -0.009   23               
        0.9656pu                                                                                                              
       10.2  deg                                                                                                              

   34863 CHEVCD 370.0 1                  34915 CHEVCD 2  70 1  1   11.4    4.4                0.014 -0.009   23               
       67.74  kv                         34862 MARCPA 1  70 1  1   18.8   -0.4                0.010  0.013   36               
        0.9677pu                         34861 TANHIL 4  70 1  1  -30.1   -4.0                0.231  0.382   80               
       10.4  deg                                                                                                              

   34653 CHEVCO 170.0 1                  34651 CHEVCO 2  70 1  1   -4.9    5.4                0.000  0.000   13               
       69.16  kv     GE  1   1.2   8.3                                                                                        
        0.9880pu     LD  1   6.1   2.9                                                                                        
        7.0  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   34651 CHEVCO 270.0 1                  34653 CHEVCO 1  70 1  1    4.9   -5.4                0.000  0.000   13               
       69.16  kv                         34572 COLGA1 2  70 1  1  -10.7   -1.6                0.027 -0.026   35               
        0.9880pu                         34570 COLNG2 1  70 1  1    5.8    7.0                0.000  0.000   11               
        7.0  deg                                                                                                              

   34780 CHEVCY 1 115 1                  34774 MIDWAY 1 115 1  1   16.0   17.6                0.085 -0.730   20               
      113.84  kv     GE  1  10.6  10.4H  34781 TXNMID 1 115 1  1   -5.8   -7.3                0.002 -0.153    7               
        0.9899pu     LD  1   0.4   0.1                                                                                        
       12.7  deg                                                                                                              

   34550 CHEVPL 170.0 1                  34546 AVENAL 1  70 1  1   -2.1   -1.5                0.007 -0.188    9               
       67.01  kv     LD  1   2.1   1.5     410 TULRLK 1  70 1  1   -0.0   -0.0                0.000 -0.040    0               
        0.9573pu                                                                                                              
        7.1  deg                                                                                                              

   31710 CHICOA 160.0 1                  31712 BUTTE  3  60 1  1   -8.3    0.3                0.006 -0.008   24               
       65.03  kv     LD  1   2.5   0.4   31712 BUTTE  3  60 1  2   -8.7   -1.4                0.004 -0.007   26               
        1.0838pu     LD  2  14.5   0.6                                                                                        
       10.7  deg                                                                                                              

   31502 CHICOB 1 115 1                  31501 BUTTE  2 115 1  1  -23.5   -1.0                0.041 -0.152   36               
      125.96  kv     LD  1   9.8   0.4                                                                                        
        1.0953pu     LD  2  13.7   0.6                                                                                        
       13.5  deg                                                                                                              

   31503 CHICOB 2 115 1                  31500 BUTTE  1 115 1  1  -34.6    1.4                0.032 -0.223   26               
      124.69  kv                         31496 NORD   1 115 1  1   34.6   -1.2                0.153 -1.123   27               
        1.0843pu                           158 CHICOB 1 115 1  1    0.0   -0.1                0.000 -0.115    0               
       11.2  deg                                                                                                              

   32462 CHICPK 111.5 1                  32224 CHICPK 2 115 1  1   29.0   -2.4  12.00 115  7  0.102  2.122   69               
       11.73  kv     GE  1  29.0  -2.4                                                                                        
        1.0200pu                                                                                                              
        0.1  deg                                                                                                              

   32224 CHICPK 2 115 1                  32232 HIGGNS 1 115 1  1   61.5   33.5                1.261  1.398   56               
      112.99  kv                         32220 DUTCH1 1 115 1  1  -32.6  -38.1                0.158  0.303   40               
        0.9825pu                         32462 CHICPK 1  11 1  1  -28.9    4.5  115.0 12.  7  0.102  2.122   69               
       -4.0  deg                                                                                                              

   34422 CHLDHS 1 115 1                  34414 WOODWR 1 115 1  1   99.2   16.1                0.401  2.541   63               
      111.59  kv     LD  1   3.5   1.6   34412 HERNDN 1 115 1  1 -102.7  -17.7                0.645  4.114   65               
        0.9703pu                                                                                                              
        4.2  deg                                                                                                              

   33694 CHNNLJ 160.0 1                  33692 CHNNL  1  60 1  1    0.0    0.0                0.000 -0.015    0               
       61.79  kv                           376 SACRES 1  60 1  1    0.0   -0.0                0.000 -0.015    0               
        1.0298pu                                                                                                              
        2.0  deg                                                                                                              

   33692 CHNNL  160.0 1                  33694 CHNNLJ 1  60 1  1   -0.0   -0.0                0.000 -0.015    0               
       61.79  kv     LD  1   9.0   1.8   33690 CHNNL  2  60 1  1   -9.0   -1.8                0.004 -0.002   19               
        1.0298pu                                                                                                              
        2.0  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   33690 CHNNL  260.0 1                  33692 CHNNL  1  60 1  1    9.0    1.8                0.004 -0.002   19               
       61.83  kv     LD  1   6.0   1.2   33696 COGNAT 1  60 1  1  -15.0   -3.0                0.002  0.006   41               
        1.0304pu                                                                                                              
        2.0  deg                                                                                                              

   36350 CHOLAM 170.0 1                  36352 CHOLAM 2  70 1  1   -8.7   -2.0                0.177 -0.289   28               
       69.86  kv     LD  1   5.3   1.2                                                                                        
        0.9979pu     LD  2   3.4   0.8                                                                                        
        6.4  deg                                                                                                              

   36352 CHOLAM 270.0 1                  34964 BRRNDA 1  70 1  1    4.9    0.6                0.005 -0.063   13               
       71.57  kv                         36350 CHOLAM 1  70 1  1    8.9    1.7                0.177 -0.289   28               
        1.0224pu                         34584 DEVLDN 1  70 1  1  -13.7   -2.3                0.028 -0.046   43               
        7.4  deg                                                                                                              

   33672 CHRTRW 160.0 1                  33673 CCEDAR 1  60 1  1   -6.6    1.0                0.002 -0.014   10               
       61.79  kv                         33857 WEBER  4  60 1  1    6.6   -1.0                0.008 -0.079   10               
        1.0298pu                                                                                                              
        1.8  deg                                                                                                              

   34972 CHVHIL 170.0 1                  34971 CHVHIL 2  70 1  1  -11.9   -7.4                0.030 -0.001   26               
       69.06  kv     LD  1  11.9   7.4                                                                                        
        0.9866pu                                                                                                              
        6.3  deg                                                                                                              

   34971 CHVHIL 270.0 1                  34972 CHVHIL 1  70 1  1   11.9    7.4                0.030 -0.001   26               
       69.40  kv     LD  1   5.0   3.1   34968 TWISSL 1  70 1  1  -16.9  -10.5                0.251  0.325   37               
        0.9914pu                                                                                                              
        6.5  deg                                                                                                              

   34208 CHVPIP 170.0 1                  34210 S_NELA 1  70 1  1   54.7   18.5                0.017  0.017   75               
       70.28  kv     LD  1   1.3   0.9   34214 LOSBNS 6  70 1  1  -56.0  -19.3                0.194  1.150   80               
        1.0040pu                                                                                                              
        5.6  deg                                                                                                              

   34100 CHWCHL 1 115 1                  34105 CHWCHL 5 115 1  1   -7.8   -8.0                0.001  0.001   13               
      109.84  kv     LD  1   9.4   1.9   34101 CHWCHL 4 115 1  1  -11.3    4.2                0.001  0.002   14               
        0.9552pu     LD  2   9.7   2.0                                                                                        
        4.3  deg                                                                                                              

   34111 CHWCHL 2 115 1                  34109 CHWCHL 3 115 1  1    1.2    7.2                0.000 -0.021    8               
      110.64  kv                         34305 CHWCHL 8  13 1  1   -1.2   -7.2  123.0 13. 11 -0.000  0.588   56               
        0.9620pu                                                                                                              
        4.5  deg                                                                                                              

   34109 CHWCHL 3 115 1                  34111 CHWCHL 2 115 1  1   -1.2   -7.2                0.000 -0.021    8               
      110.62  kv                         34103 CHWCHL 7 115 1  1   32.3   22.3                0.085  0.050   46               
        0.9619pu                         34301 CHWCHL 9  13 1  1  -31.2  -15.0  115.0 13.  0 -0.000  2.932   61               
        4.5  deg                                                                                                              

   34101 CHWCHL 4 115 1                  34100 CHWCHL 1 115 1  1   11.3   -4.2                0.001  0.002   14               
      109.84  kv                         34107 CHWCHL 6 115 1  1   -9.2  -13.7                0.001  0.003   29               
        0.9552pu                         34116 LGRAND 1 115 1  1   -2.1   17.8                0.108 -0.527   27               
        4.3  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   34105 CHWCHL 5 115 1                  34100 CHWCHL 1 115 1  1    7.8    8.0                0.001  0.001   13               
      109.86  kv                         34121 SHARON 2 115 1  1    4.9   -6.6                0.010 -0.397   12               
        0.9553pu                         34107 CHWCHL 6 115 1  1  -12.7   -1.4                0.001  0.002   22               
        4.3  deg                                                                                                              

   34107 CHWCHL 6 115 1                  34101 CHWCHL 4 115 1  1    9.2   13.7                0.001  0.003   29               
      109.87  kv                         34105 CHWCHL 5 115 1  1   12.7    1.5                0.001  0.002   22               
        0.9554pu                         34103 CHWCHL 7 115 1  1  -21.9  -15.1                0.046 -0.039   47               
        4.3  deg                                                                                                              

   34103 CHWCHL 7 115 1                  34109 CHWCHL 3 115 1  1  -32.2  -22.2                0.085  0.050   46               
      110.19  kv                         34107 CHWCHL 6 115 1  1   21.9   15.1                0.046 -0.039   47               
        0.9582pu                         34102 CRTNTD 1 115 1  1   10.3    7.1                0.008 -0.071   22               
        4.4  deg                                                                                                              

   34305 CHWCHL 813.8 1                  34111 CHWCHL 2 115 1  1    1.2    7.8  13.80 123 11 -0.000  0.588   60               
       13.40  kv     GE  1   1.2   7.8                                                                                        
        0.9710pu                                                                                                              
        5.2  deg                                                                                                              

   34301 CHWCHL 913.8 1                  34109 CHWCHL 3 115 1  1   31.2   18.0  13.80 115  0  0.000  2.932   64               
       13.80  kv     GE  1  31.2  18.0                                                                                        
        1.0000pu                                                                                                              
        8.7  deg                                                                                                              

   32363 CISGRV 160.0 1                  32366 CISGRV 2  60 1  1   -1.1   -0.5                0.000 -0.008    7               
       61.05  kv     LD  1   1.1   0.5                                                                                        
        1.0176pu                                                                                                              
      -11.5  deg                                                                                                              

   32366 CISGRV 260.0 1                  32363 CISGRV 1  60 1  1    1.1    0.5                0.000 -0.008    7               
       61.07  kv                         32372 SPAULD 2  60 1  1  -20.3   13.1                0.949  1.812   60               
        1.0178pu                         32365 TAMRCK 1  60 1  1   19.2  -13.6                0.136  0.271   59               
      -11.5  deg                                                                                                              

   32970 CLAYTN 1 115 1                  32950 PITTSP 2 115 1  1 -166.6  -20.7                1.426  6.184   57               
      110.35  kv     LD  1  30.4   6.2   32950 PITTSP 2 115 1  2 -125.9  -22.2                0.781  5.583   53               
        0.9596pu     LD  2  37.7   7.7   33035 LAKEWD 7 115 1  1   97.1   20.0                0.940  2.754   42               
        3.6  deg     LD  3  26.7   5.4   32971 MEDOLN 1 115 1  1   94.9   25.3                0.815  3.393   67               
                     LD  4   9.2   1.9   32973 LAKEWD 1 115 1  1  122.3   -1.2                1.429  4.397   53               
                                         33032 KIRKER 3 115 1  1 -125.8  -22.3                0.699  3.977   44               
                                                                                                                              
   33622 CLAY   160.0 1                  33623 IONE   2  60 1  1   10.3    1.6                0.013  0.001   33               
       60.16  kv     LD  1  10.9   2.2   33626 JAKVAL 3  60 1  1  -21.2   -3.8                0.041  0.132   32               
        1.0027pu                                                                                                              
       -4.8  deg                                                                                                              

   32358 CLMBAH 160.0 1                  32360 PIKECT 1  60 1  1    2.7   -0.2                0.024 -0.173   16               
       61.56  kv     LD  1   1.9   0.1   32308 COLGAT 4  60 1  1   -4.5    0.1                0.026 -0.087   23               
        1.0259pu                                                                                                              
        7.6  deg                                                                                                              

   31606 CLMNJT 160.0 1                  31602 COLEMN 2  60 1  1  -11.9   -0.5                0.128 -0.156   32               
       76.49  kv                         31608 RBLUFF 1  60 1  1    3.4    0.9                0.008 -0.244    9               
        1.2749pu                         31612 DIRYVL 1  60 1  1    8.5   -0.5                0.052 -0.201   22               
       10.5  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   31208 CLOVDL 1 115 1                  31210 ADLIN  2 115 1  1  -63.0    4.6                0.261  0.614   50               
      119.59  kv     LD  1  10.9   2.2   31206 HOPLND 1 115 1  1   52.2   -6.8                0.403  0.648   40               
        1.0399pu                                                                                                              
       -1.1  deg                                                                                                              

   31873 CLOVER 160.0 1                  31590 CEDRCK 1  60 1  1    1.0   -0.2                0.001 -0.206    5               
       72.51  kv                         31598 KILARC 2  60 1  1   -1.0    0.2                0.001 -0.128    5               
        1.2084pu                                                                                                              
        8.4  deg                                                                                                              

   34362 CLOVIS 1 115 1                  34365 CLOVIS 4 115 1  1  -48.3   -9.8                0.031  0.245   32               
      111.22  kv     LD  1  48.3   9.8                                                                                        
        0.9672pu                                                                                                              
        3.1  deg                                                                                                              

       5 CLOVIS 2 115 1                  34363 CLOVIS 3 115 1  1  -79.3  -16.1                0.085  1.208   53               
      110.22  kv     LD  1  39.6   8.0                                                                                        
        0.9584pu     LD  2  39.7   8.1                                                                                        
        2.0  deg                                                                                                              

   34363 CLOVIS 3 115 1                      5 CLOVIS 2 115 1  1   79.4   17.3                0.085  1.208   53               
      110.75  kv                         34360 WDWRDJ 1 115 1  1  -24.1  -12.4                0.082 -0.221   22               
        0.9631pu                         34366 SANGER 2 115 1  1  -55.3   -4.9                0.198  0.706   35               
        3.0  deg                                                                                                              

   34365 CLOVIS 4 115 1                  34362 CLOVIS 1 115 1  1   48.3   10.0                0.031  0.245   31               
      111.54  kv                         34358 KERKH2 1 115 1  1  -22.9  -13.9                0.157 -0.729   21               
        0.9699pu                         34366 SANGER 2 115 1  1  -25.4    3.9                0.017 -0.318   11               
        3.7  deg                                                                                                              

   31705 CLRKRD 112.0 1                  31704 CLRKRD 2  60 1  1   -6.4   -0.3  12.00 60.  0 -0.000  0.342   58               
       11.57  kv     LD  1   6.4   0.3                                                                                        
        0.9638pu                                                                                                              
        7.4  deg                                                                                                              

   31704 CLRKRD 260.0 1                  31696 CNTRVL 2  60 1  1    0.1   -2.4                0.005 -0.189    6               
       58.05  kv                         31702 MCNEJT 1  60 1  1   -6.6    1.8                0.032  0.048   16               
        0.9675pu                         31705 CLRKRD 1  12 1  1    6.4    0.6  60.00 12.  0  0.000  0.342   58               
       10.4  deg                                                                                                              

   32264 CLRKVL 1 115 1                  32018 GOLDHL 1 115 1  1 -100.1   -4.5                0.614  2.678   70               
      108.11  kv     LD  1  39.8   1.8                                                                                        
        0.9401pu     LD  2  40.6   1.8                                                                                        
       -1.7  deg     LD  3  19.7   0.9                                                                                        

   32269 CLRKVL 2 115 1                  32262 SHINSP 3 115 1  1   50.5   -0.6                0.323  0.849   35               
      108.62  kv                         32018 GOLDHL 1 115 1  1  -50.5    0.6                0.162  0.428   35               
        0.9445pu                           161 CLRKVL 1 115 1  1    0.0    0.0                0.000  0.000    0               
       -0.9  deg                                                                                                              

   31334 CLRLAK 160.0 1                  31332 HRTLEY 1  60 1  1   -0.9   -4.6                0.016 -0.092   14               
       60.23  kv     LD  1   8.1   1.6   31338 KNOCTI 1  60 1  1  -13.2    2.9                0.256  0.149   39               
        1.0039pu     LD  2  12.1   2.5   31335 GRANIT 1  60 1  1   -6.1   -2.4                0.019 -0.032   21               
       -6.1  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   32780 CLRMTK 1 115 1                  33020 MORAGA 1 115 1  1  -19.0    6.5                0.039 -0.170   24               
      112.18  kv     LD  1  15.0   3.0   33020 MORAGA 1 115 1  2  -15.0    6.6                0.039 -0.250   20               
        0.9754pu                         32782 OAK D  1 115 1  1   63.6  -15.4                0.049 -9.243   32               
        0.2  deg                         32782 OAK D  1 115 1  2   64.5  -12.9                0.045 -7.431   33               
                                         33012 EPORTL 1 115 1  1  -49.6    6.4                0.119  0.196   36               
                                         33008 SOBRNT 3 115 1  1  -59.5    5.7                0.278  0.552   43               
                                                                                                                              
   32052 CLSACR 160.0 1                  32067 COLUSA 2  60 1  1   11.8    2.9                0.020 -0.007   37               
       67.71  kv                         32054 MXWELL 1  60 1  1  -11.8   -2.6                0.099 -0.011   36               
        1.1284pu                           366 RICE   1  60 1  1    0.0   -0.2                0.000 -0.239    0               
        2.7  deg                                                                                                              

   31370 CLVDJT 160.0 1                  31374 GYSRJ1 1  60 1  1    1.5    4.7                0.037 -0.184   15               
       60.76  kv                         31336 HOPLND 2  60 1  1   -1.5   -4.7                0.041 -0.217   16               
        1.0127pu                                                                                                              
       -4.9  deg                                                                                                              

   33316 CLYLDG 1 115 1                  33315 RAVENS 1 115 1  1  -70.8  -15.7                0.088  0.321   48               
      111.71  kv                         33375 CLYLDG 3  60 1  1   70.8   15.7  112.5 60. -3  0.163  4.081   86               
        0.9714pu                                                                                                              
       -5.7  deg                                                                                                              

       6 CLYLDG 2 115 1                  38028 PALALT 1 115 1  1   42.6   19.9                0.066  0.134   31               
      111.47  kv                         33315 RAVENS 1 115 1  1 -109.4  -32.8                0.221  0.969   76               
        0.9693pu                         33375 CLYLDG 3  60 1  1   66.8   12.9  112.5 60. -3  0.143  3.613   70               
       -5.8  deg                                                                                                              

   33375 CLYLDG 360.0 1                  33373 BLHVN  2  60 1  1   48.9   11.4                0.355  1.218   43               
       58.81  kv                         35451 NGRUMM 2  60 1  1   26.5    9.2                0.179  0.276   56               
        0.9801pu                         33371 RAYCHM 1  60 1  1   21.9    4.1                0.038  0.108   19               
       -8.8  deg                         33382 SRINTL 1  60 1  1   39.9   -3.8                0.213 -1.187   56               
                                         33316 CLYLDG 1 115 1  1  -70.6  -11.6  60.00 112 -3  0.163  4.081   85               
                                             6 CLYLDG 2 115 1  1  -66.7   -9.3  60.00 112 -3  0.143  3.613   70               
                                                                                                                              
   34510 CMDNJT 170.0 1                  34508 CAMDEN 1  70 1  1   -0.0    0.5                0.000 -0.125    1               
       64.09  kv                           153 CARUTH 1  70 1  1    0.0   -0.2                0.000 -0.235    0               
        0.9156pu                           269 LEMNAS 1  70 1  1    0.0   -0.2                0.000 -0.215    0               
        2.5  deg                                                                                                              

   35905 CMPEVR 1 115 1                  35901 GRNVLY 1 115 1  1  -46.7   -9.5                0.646  2.146   40               
       97.14  kv     LD  1  16.0   3.2   35907 PSWEET 1 115 1  1   13.5    2.7                0.015 -0.214   11               
        0.8447pu     LD  2  17.3   3.5                                                                                        
        1.8  deg                                                                                                              

   36062 CMPHR  160.0 1                  36059 CMPHR  2  60 1  1  -11.1   -2.9                0.001  0.001   42               
       50.80  kv     LD  1   3.2   1.3                                                                                        
        0.8466pu     LD  2   7.8   1.6                                                                                        
        6.3  deg                                                                                                              

   36059 CMPHR  260.0 1                  36062 CMPHR  1  60 1  1   11.1    2.9                0.001  0.001   42               
       50.80  kv                         36064 SOLDAD 4  60 1  1  -11.1   -2.6                0.093  0.099   42               
        0.8467pu                         36061 GONZLS 3  60 1  1    0.0   -0.2                0.000 -0.067    0               
        6.3  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   36063 CMPHR  360.0 1                  36064 SOLDAD 4  60 1  1  -14.6   -2.9                0.170  0.237   55               
       50.60  kv                         36056 GONZLS 2  60 1  1   14.6    2.9                0.030  0.063   55               
        0.8433pu                           163 CMPHR  1  60 1  1    0.0    0.0                0.000  0.000    0               
        5.9  deg                                                                                                              

   34428 CNTDNA 1 115 1                  34418 KNGBRG 1 115 1  1   73.9   11.3                0.733  4.040   46               
      112.95  kv     LD  1   7.6   5.7   34429 GWFPWR 7 115 1  1  -81.5  -17.0                0.050  0.304   51               
        0.9822pu                                                                                                              
        9.6  deg                                                                                                              

   31838 CNTRVL 12.30 1                  31696 CNTRVL 2  60 1  1   -3.2   -0.1  2.300 60.  0  0.000  0.142   52               
        2.23  kv     LD  1   3.2   0.1                                                                                        
        0.9691pu                                                                                                              
        7.7  deg                                                                                                              

   31696 CNTRVL 260.0 1                  31704 CLRKRD 2  60 1  1   -0.1    2.2                0.005 -0.189    5               
       58.32  kv                         31709 ESQUON 3  60 1  1   -5.6    4.8                0.070 -0.095   24               
        0.9720pu                         31692 DSABLA 2  60 1  1    2.5   -7.3                0.028 -0.045   18               
       10.3  deg                         31838 CNTRVL 1   2 1  1    3.2    0.3  60.00 2.3  0 -0.000  0.142   52               
                                                                                                                              
   33706 CNTRY  160.0 1                  33704 STAGG  2  60 1  1  -41.8  -11.8                0.161  0.819   54               
       62.85  kv     LD  1   4.8   1.0   33704 STAGG  2  60 1  2  -41.8  -11.8                0.161  0.819   54               
        1.0475pu     LD  2   8.8   1.8   33708 UOP    1  60 1  1   47.2   16.2                0.191  0.829   60               
        0.5  deg     LD  3   9.1   1.9                                                                                        
                     LD  4  13.6   2.8                                                                                        
   36072 COBRNJ 160.0 1                  36067 LOSCHS 2  60 1  1   44.5    3.3                3.354  5.347  190               
       56.33  kv                         36073 KINGCT 1  60 1  1    8.7   -2.9                0.058  0.013   39               
        0.9389pu                         36075 COBURN 2  60 1  1  -53.2   -0.4                0.773  0.339   87               
       17.4  deg                                                                                                              

   30760 COBURN 1 230 1                  30750 MOSSLD11 230 1  1   25.2  -20.8                0.112 -16.19   11               
      220.97  kv                         30790 PNOCHE 8 230 1  1   60.4  -39.1                0.838 -16.65   25               
        0.9607pu                         36075 COBURN 2  60 1  1  -51.6   36.1  230.0 61.  5  0.135  3.833   47               
       14.8  deg                         36075 COBURN 2  60 1  2  -34.0   23.8  230.0 61.  5  0.093  2.523   46               
                                                                                                                              
   36075 COBURN 260.0 1                  36076 BASICE 2  60 1  1 -139.5   45.6                0.772  9.955   77               
       57.15  kv                         36072 COBRNJ 1  60 1  1   54.0    0.7                0.773  0.339   87               
        0.9526pu                         36080 S_ARDO 3  60 1  1  -11.4   -0.9                0.114  0.149   18               
       17.8  deg                         36071 JOLON  3  60 1  1   20.5    8.5                0.048  0.174   35               
                                         36079 S_ARDO 2  60 1  1   -9.4   -0.4                0.086 -0.090   15               
                                         30760 COBURN 1 230 1  1   51.8  -32.2  61.44 230  5  0.135  3.833   45               
                                         30760 COBURN 1 230 1  2   34.1  -21.3  61.44 230  5  0.093  2.523   44               
                                                                                                                              
   33114 COCOPP 113.8 1                  30525 COCOPP 5 230 1  1   -0.0    0.0  13.23 230 -6  0.000 -0.000    0               
       13.45  kv                                                                                                              
        0.9750pu                                                                                                              
        6.7  deg                                                                                                              

   33115 COCOPP 213.8 1                  30525 COCOPP 5 230 1  1    0.0   -0.0  14.19 230  4  0.000 -0.000    0               
       14.43  kv                                                                                                              
        1.0454pu                                                                                                              
        6.7  deg                                                                                                              

   33116 COCOPP 318.0 1                  30525 COCOPP 5 230 1  1  320.2  120.4  18.00 230  0  0.817  32.61   89               
       18.90  kv     GE  1 320.2 120.4                                                                                        
        1.0500pu                                                                                                              
       12.0  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   33117 COCOPP 418.0 1                  30525 COCOPP 5 230 1  1  330.4  121.1  18.00 230  0  0.865  34.51   91               
       18.90  kv     GE  1 330.4 121.1                                                                                        
        1.0500pu                                                                                                              
       12.1  deg                                                                                                              

   30525 COCOPP 5 230 1                  30529 BRDSLD 1 230 1  1  -92.3  -30.5                0.148 -1.586   29               
      233.83  kv     LD  1   0.5   0.3   30565 BRNTWD 1 230 1  1   18.8   36.9                0.036 -2.831   12               
        1.0167pu                         30575 WNDMAS 1 230 1  1  -81.2   36.9                0.279 -3.300   26               
        6.7  deg                         30544 ROSMOR 3 230 1  1  181.9   23.5                1.386  2.939   54               
                                         30543 ROSMOR 2 230 1  1  197.0   27.5                1.631  4.591   59               
                                         30585 LASPOS 1 230 1  1  271.1   51.7                4.223  17.09   76               
                                         30564 LNTREE 1 230 1  1  146.8   -1.5                0.284  0.095   43               
                                         30523 COCOSB 4 230 1  1    6.3   29.6                0.004 -0.609    8               
                                         33114 COCOPP 1  13 1  1    0.0   -0.0  230.0 13. -6  0.000 -0.000    0               
                                         33115 COCOPP 2  13 1  1   -0.0   -0.0  230.0 14.  4  0.000 -0.000    0               
                                         33116 COCOPP 3  18 1  1 -319.4  -87.8  230.0 18.  0  0.817  32.61   86               
                                         33117 COCOPP 4  18 1  1 -329.6  -86.6  230.0 18.  0  0.865  34.51   88               
                                                                                                                              
   33000 COCOSB 1 115 1                  33047 COCOSB 2 115 1  1  -40.9    1.7                0.003 -0.001   23               
      120.36  kv     LD  1  41.8   8.5   33039 COCOSB 3 115 1  1   -7.7    4.5                0.001 -0.047   10               
        1.0466pu                         33050 COCOSB 5  60 1  1    5.2   19.3  110.8 60. -5  0.069  0.779   66               
        6.7  deg                         33050 COCOSB 5  60 1  2    5.3   20.9  110.4 60. -6  0.081  0.909   26               
                                         30523 COCOSB 4 230 1  1   -3.6  -54.8  120.8 230  8  0.027  1.081   45               
                                                                                                                              
   33047 COCOSB 2 115 1                  33000 COCOSB 1 115 1  1   40.9   -1.7                0.003 -0.001   23               
      120.37  kv                         33045 FIBRBJ 2 115 1  1  -40.9    2.5                0.045  0.021   60               
        1.0467pu                           176 CSJCT  1 115 1  1    0.0   -0.7                0.000 -0.743    0               
        6.7  deg                                                                                                              

   33039 COCOSB 3 115 1                  33000 COCOSB 1 115 1  1    7.7   -4.5                0.001 -0.047   10               
      120.35  kv                         33046 FIBRBJ 3 115 1  1   -7.7    4.5                0.001 -0.047   13               
        1.0465pu                           164 COCOSB 1 115 1  1    0.0    0.0                0.000  0.000    0               
        6.7  deg                                                                                                              

   30523 COCOSB 4 230 1                  30525 COCOPP 5 230 1  1   -6.3  -30.2                0.004 -0.609    9               
      233.63  kv     LD  1  72.3  14.7   30480 USWNDR 3 230 1  1 -149.0  -56.5                0.391  0.175   47               
        1.0158pu     LD  2  79.4  16.1   33000 COCOSB 1 115 1  1    3.6   55.9  230.0 120  8  0.027  1.081   46               
        6.7  deg                                                                                                              

   33050 COCOSB 560.0 1                  33060 ANTICH 1  60 1  1    1.9    0.3                0.001 -0.045    5               
       62.68  kv                         33090 SHLCMT 1  60 1  1    8.0    3.1                0.026 -0.037   24               
        1.0447pu                         33080 GWFPW4 2  60 1  1   -7.7   10.8                0.020  0.024   40               
        6.3  deg                         33081 DUPONT 2  60 1  1    8.1   24.4                0.122  0.212   72               
                                         33000 COCOSB 1 115 1  1   -5.1  -18.5  60.00 110 -5  0.069  0.779   63               
                                         33000 COCOSB 1 115 1  2   -5.2  -20.0  60.00 110 -6  0.081  0.909   25               
                                                                                                                              
   33696 COGNAT 160.0 1                  33690 CHNNL  2  60 1  1   15.0    3.0                0.002  0.006   41               
       61.84  kv                         33688 STKTWW 2  60 1  1   11.2    1.1                0.003 -0.002   17               
        1.0306pu                         33818 COGNAT 2  12 1  1  -26.2   -4.1  61.01 12.  2  0.000  0.990   48               
        2.1  deg                                                                                                              

   33818 COGNAT 212.0 1                  33696 COGNAT 1  60 1  1   26.2    5.1  12.00 61.  2  0.000  0.990   48               
       12.24  kv     GE  1  26.2   5.1                                                                                        
        1.0200pu                                                                                                              
        4.2  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   31906 COLEMN 16.60 1                  31602 COLEMN 2  60 1  1    0.0   -0.0  6.764 60.  4  0.000 -0.000    0               
        8.72  kv                                                                                                              
        1.3213pu                                                                                                              
       11.5  deg                                                                                                              

   31602 COLEMN 260.0 1                  31606 CLMNJT 1  60 1  1   12.0    0.3                0.128 -0.156   32               
       77.36  kv                         31601 COLHAT 1  60 1  1  -26.2   -4.8                0.132  0.300   31               
        1.2893pu                         31600 INSKIP 2  60 1  1   14.2    4.5                0.046 -0.115   17               
       11.5  deg                         31906 COLEMN 1   6 1  1   -0.0    0.0  60.00 6.7  4  0.000 -0.000    0               
                                                                                                                              
   34790 COLES  1 115 1                  34788 NORCO  1 115 1  1   -3.1   -3.1                0.000  0.000    7               
      106.94  kv     LD  1   3.1   3.1                                                                                        
        0.9299pu                                                                                                              
        8.1  deg                                                                                                              

   32369 COLFXJ 160.0 1                  32380 WEIMAR 1  60 1  1   -4.2   16.5                0.132  0.248   61               
       57.10  kv                         32367 CPHORN 2  60 1  1    0.3  -11.1                0.006 -0.000   40               
        0.9517pu                         32381 SHADYG 1  60 1  1    3.9   -5.4                0.000  0.001   24               
       -2.5  deg                                                                                                              

   34654 COLGA1 113.8 1                  34572 COLGA1 2  70 1  1   25.4   12.0  13.80 70.  0 -0.000  2.016   56               
       14.08  kv     GE  1  25.4  12.0                                                                                        
        1.0203pu                                                                                                              
       11.1  deg                                                                                                              

   34572 COLGA1 270.0 1                  34651 CHEVCO 2  70 1  1   10.7    1.6                0.027 -0.026   35               
       69.39  kv     LD  1   1.9   1.5   34574 COLNG1 1  70 1  1   12.8    6.8                0.096  0.035   47               
        0.9912pu                         34654 COLGA1 1  13 1  1  -25.4  -10.0  70.00 13.  0  0.000  2.016   54               
        7.3  deg                                                                                                              

   32450 COLGAT 113.8 1                  30327 COLGAT 3 230 1  1  138.2   12.7  13.80 230  0  0.499  14.65   83               
       14.08  kv     GE  1 138.2  12.7                                                                                        
        1.0203pu                                                                                                              
       18.9  deg                                                                                                              

   32452 COLGAT 213.8 1                  30327 COLGAT 3 230 1  1  138.2   12.7  13.80 230  0  0.499  14.65   87               
       14.08  kv     GE  1 138.2  12.7                                                                                        
        1.0203pu                                                                                                              
       18.9  deg                                                                                                              

   30327 COLGAT 3 230 1                  30330 RIOOSO 2 230 1  1  208.0   17.5                3.136  11.87   62               
      232.86  kv                         30325 PALRMO 3 230 1  1  -38.5  -58.9                0.231 -7.773   21               
        1.0124pu                         32450 COLGAT 1  13 1  1 -137.7    1.9  230.0 13.  0  0.499  14.65   82               
       12.9  deg                         32452 COLGAT 2  13 1  1 -137.7    1.9  230.0 13.  0  0.499  14.65   87               
                                         32308 COLGAT 4  60 1  1  105.8   37.6  219.1 60. -7  0.310  10.16   83               
                                                                                                                              
   32308 COLGAT 460.0 1                  31658 BANGOR 1  60 1  1    0.5   13.5                0.380  0.222   52               
       61.90  kv                         32358 CLMBAH 1  60 1  1    4.6   -0.2                0.026 -0.087   23               
        1.0317pu                         32313 NAROW1 5  60 1  1   38.5   -0.5                1.270  2.817   86               
        7.9  deg                         32311 NAROW1 4  60 1  1   41.7   13.6                0.221  3.553   36               
                                         32364 GRSSVL 1  60 1  1   16.1    1.1                0.431  0.402   53               
                                         31660 DOBBIN 1  60 1  1    4.2   -0.1                0.023 -0.088   21               
                                         30327 COLGAT 3 230 1  1 -105.5  -27.4  60.00 219 -7  0.310  10.16   81               
                                                                                                                              
  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   31601 COLHAT 160.0 1                  31602 COLEMN 2  60 1  1   26.3    5.1                0.132  0.300   31               
       78.06  kv     LD  1   5.0   1.1   31604 CTTNWD 3  60 1  1  -31.3   -6.2                0.021  0.060   37               
        1.3010pu                                                                                                              
       12.7  deg                                                                                                              

   34732 COLMBS 1 115 1                  34734 BEARMT 2 115 1  1  -50.9  -13.1                0.011  0.102   23               
      113.53  kv     LD  1  10.9   2.2   34735 MAGUND 3 115 1  1   14.8    5.7                0.031 -0.371   18               
        0.9872pu     LD  2  11.2   2.3                                                                                        
        9.4  deg     LD  3  14.1   2.9                                                                                        

   34574 COLNG1 170.0 1                  34572 COLGA1 2  70 1  1  -12.7   -6.8                0.096  0.035   47               
       68.55  kv     LD  1   8.1   1.6   34578 JACLTO 1  70 1  1   -7.9    5.3                0.045 -0.085   20               
        0.9792pu     LD  2   7.3   1.5   36354 SANMIG 1  70 1  1    5.3   -1.7                0.097 -0.815   15               
        6.8  deg                                                                                                              

   34570 COLNG2 170.0 1                  34651 CHEVCO 2  70 1  1   -5.8   -7.0                0.000  0.000   11               
       69.16  kv     LD  1   8.6   1.8   34184 GATES 17  70 1  1  -10.7    3.7                0.060 -0.175   15               
        0.9880pu                         34566 PLSTVL 1  70 1  1    7.8    1.5                0.041 -0.160   19               
        7.0  deg                                                                                                              

   33732 COLONY 160.0 1                  33724 LOCKFD 7  60 1  1  -21.3    0.7                0.303  0.320   66               
       62.23  kv     LD  1   4.1   0.8   33734 COLONY 2  60 1  1   17.1   -1.5                0.161  0.132   53               
        1.0372pu                                                                                                              
       -1.4  deg                                                                                                              

   33734 COLONY 260.0 1                  33732 COLONY 1  60 1  1  -17.0    1.6                0.161  0.132   53               
       61.73  kv                         33728 LODI   1  60 1  1   17.0   -1.6                0.141  0.129   57               
        1.0288pu                                                                                                              
       -2.3  deg                                                                                                              

   31894 COLPIN 112.0 1                  31670 COLPIN 2  60 1  1   -5.0   -1.1  12.00 60.  0  0.000  0.213   42               
       11.86  kv     LD  1   5.0   1.1                                                                                        
        0.9883pu                                                                                                              
        5.9  deg                                                                                                              

   31670 COLPIN 260.0 1                  31672 HMLTBR 2  60 1  1   -8.0   -1.5                0.191 -0.083   51               
       59.90  kv     LD  1   3.1   0.1   31894 COLPIN 1  12 1  1    5.0    1.3  60.00 12.  0 -0.000  0.213   42               
        0.9983pu                                                                                                              
        8.2  deg                                                                                                              

   32068 COLUSA 160.0 1                  32067 COLUSA 2  60 1  1  -14.4   -0.6                0.001 -0.014   43               
       67.55  kv     LD  1   9.3   0.4                                                                                        
        1.1259pu     LD  2   5.1   0.2                                                                                        
        2.5  deg                                                                                                              

   32067 COLUSA 260.0 1                  32052 CLSACR 1  60 1  1  -11.8   -2.9                0.020 -0.007   37               
       67.56  kv                         32068 COLUSA 1  60 1  1   14.4    0.6                0.001 -0.014   43               
        1.1259pu                         32073 WESCOT 2  60 1  1   -2.6    2.3                0.004 -0.070   10               
        2.6  deg                                                                                                              

   32070 COLUSJ 160.0 1                  32071 MRDIAN 2  60 1  1    4.3   -0.3                0.012 -0.145   13               
       67.40  kv     LD  1   3.6   0.2   32073 WESCOT 2  60 1  1   -7.9    0.1                0.017 -0.038   24               
        1.1233pu                                                                                                              
        2.5  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   38102 COLVIL 113.8 1                  30503 COLVIL 3 230 1  1   80.5  -22.6  14.49 230  8  0.229  6.484   66               
       13.87  kv     GE  1  80.5 -22.6L                                                                                       
        1.0049pu                                                                                                              
       11.1  deg                                                                                                              

   38104 COLVIL 213.8 1                  30503 COLVIL 3 230 1  1   80.5  -22.6  14.49 230  8  0.229  6.484   66               
       13.87  kv     GE  1  80.5 -22.6L                                                                                       
        1.0049pu                                                                                                              
       11.1  deg                                                                                                              

   30503 COLVIL 3 230 1                  30500 BELOTA 4 230 1  1   80.3  -29.1                0.512 -6.010   27               
      224.73  kv                         30500 BELOTA 4 230 1  2   80.3  -29.1                0.512 -6.010   27               
        0.9771pu                         38102 COLVIL 1  13 1  1  -80.3   29.1  230.0 14.  8  0.229  6.484   67               
        6.9  deg                         38104 COLVIL 2  13 1  1  -80.3   29.1  230.0 14.  8  0.229  6.484   67               
                                                                                                                              
   32849 CONOCO 1 115 1                  32754 OLEUM  1 115 1  1   -3.2   -1.5                0.000 -0.006    0               
      111.40  kv     LD  1  12.5   7.8   32754 OLEUM  1 115 1  2  -21.8  -14.0                0.000  0.000    0               
        0.9687pu     LD  2  12.5   7.8                                                                                        
        0.1  deg                                                                                                              

   36856 CONTAN 113.8 1                  36831 CONTAN 2  60 1  1   -3.4   10.9  13.80 60.  0  0.000  0.543   33               
       13.62  kv     GE  1  14.9  15.1H                                                                                       
        0.9869pu     LD  1  18.3   4.2                                                                                        
       -8.3  deg                                                                                                              

   36831 CONTAN 260.0 1                  36830 KIFER  2  60 1  1   -3.4   10.3                0.002 -0.271    6               
       56.52  kv                         36856 CONTAN 1  13 1  1    3.4  -10.3  60.00 13.  0 -0.000  0.543   31               
        0.9421pu                                                                                                              
       -7.4  deg                                                                                                              

   34868 COPUS  170.0 1                  34866 BASSCL 1  70 1  1  -11.6    2.8                0.001  0.002   33               
       67.04  kv     LD  1   6.8   1.4   34882 S_EMDO 1  70 1  1    4.8   -4.2                0.055 -0.191   18               
        0.9577pu                                                                                                              
        9.2  deg                                                                                                              

   34420 CORCAN 1 115 1                  34418 KNGBRG 1 115 1  1   -5.2   -9.7                0.092 -1.666   17               
      108.62  kv     LD  1   9.4   1.9   34418 KNGBRG 1 115 1  2   -5.1   -9.4                0.089 -1.599   16               
        0.9445pu     LD  2  14.0   2.8   34391 QUEBEC 2 115 1  1  -32.9    9.8                0.131 -0.638   26               
        5.5  deg                         34528 CORCAN 2  70 1  1   19.9    4.6  110.8 70. -5  0.046  0.761   72               
                                                                                                                              
   34528 CORCAN 270.0 1                  34530 BOSWEL 2  70 1  1   10.1    2.2                0.039 -0.012   29               
       67.94  kv     LD  1   9.8   2.0     232 GUERNS 1  70 1  1    0.0   -0.4                0.000 -0.368    0               
        0.9706pu                         34420 CORCAN 1 115 1  1  -19.8   -3.8  70.00 110 -5  0.046  0.761   72               
        3.4  deg                                                                                                              

   31958 CORDEL 1 115 1                  32012 HALE   3 115 1  1  -16.0   -0.7                0.018 -0.098   29               
      112.46  kv     LD  1  16.0   0.7                                                                                        
        0.9779pu                                                                                                              
        4.8  deg                                                                                                              

   31956 CORDEL 2 115 1                  32598 NTOWER 4 115 1  1    0.0   -0.7                0.000 -0.537    0               
      114.99  kv                         32586 HIWAY  3 115 1  1   -0.0    0.8                0.000 -0.364    1               
        0.9999pu                           168 CORDEL 1 115 1  1   -0.0   -0.1                0.000 -0.070    0               
       -2.5  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   32074 CORDEL 360.0 1                  32662 TULCYJ 1  60 1  1   -9.5   -0.4                0.078 -0.016   42               
       61.91  kv     LD  1   9.6   0.4                                                                                        
        1.0319pu                                                                                                              
        1.9  deg                                                                                                              

   31626 CORNG  160.0 1                  31729 CAPAY  3  60 1  1  -28.2   -1.3                0.470  0.878   50               
       72.94  kv     LD  1   1.7   0.1                                                                                        
        1.2156pu     LD  2  15.4   0.7                                                                                        
        5.2  deg     LD  3  11.2   0.5                                                                                        

   31254 CORONA 1 115 1                  31255 LAKVIL 1 115 1  1 -100.5  -19.0                0.748  2.156   40               
      114.37  kv     LD  1  21.6   4.4   31248 PENGRV 1 115 1  1   78.9   14.7                0.587  1.525   36               
        0.9945pu                                                                                                              
        0.2  deg                                                                                                              

   33640 CORRAL 160.0 1                  33636 NHGNJT 1  60 1  1  -19.6   -3.8                0.259  0.386   59               
       58.89  kv     LD  1   9.7   2.0     272 LINDEN 1  60 1  1    0.0   -0.2                0.000 -0.208    0               
        0.9816pu     LD  2   9.9   2.0                                                                                        
       -4.3  deg                                                                                                              

   31950 CORTIN 1 115 1                  30451 CORTIN 3   1 1  1   -3.4   -0.2  125.5 1.0 14  0.000 -0.002    2               
      138.93  kv     LD  1   3.4   0.2                                                                                        
        1.2081pu                                                                                                              
        5.7  deg                                                                                                              

       7 CORTIN 2 115 1                  31227 HILAND 3 115 1  1   50.5    6.0                1.124  1.051   40               
      124.74  kv                         31224 INDVLY 1 115 1  1   65.1   -7.1                1.358  2.237   51               
        1.0847pu                         30450 CORTIN 4 230 1  1 -115.6    1.1  112.0 230 -4  0.028  2.265   27               
        6.3  deg                                                                                                              

   30451 CORTIN 31.00 1                  31950 CORTIN 1 115 1  1    3.4    0.2  1.000 125 14  0.000 -0.002    2               
        1.11  kv                         32056 CORTIN 5  60 1  1   40.6    7.3  1.000 62.  9  0.025  0.738   49               
        1.1074pu                         30450 CORTIN 4 230 1  1  -44.1   -7.5  1.000 230  0  0.023  1.372   26               
        5.7  deg                                                                                                              

   30450 CORTIN 4 230 1                  30460 VACADX 7 230 1  1   -8.5   86.5                0.837 -13.48   24               
      256.25  kv                         30105 CTTNWD 2 230 1  1 -151.2  -96.5                4.312 -8.440   51               
        1.1141pu                             7 CORTIN 2 115 1  1  115.6    1.2  230.0 112 -4  0.028  2.265   27               
        7.4  deg                         30451 CORTIN 3   1 1  1   44.1    8.9  230.0 1.0  0  0.023  1.372   26               
                                                                                                                              
   32056 CORTIN 560.0 1                  32060 ARBKLE 1  60 1  1   18.5    2.2                0.262  0.269   35               
       69.33  kv                         32057 HUSTD  1  60 1  1    0.0   -0.8                0.000 -0.160    2               
        1.1555pu                         32065 WILLMS 2  60 1  1    9.8   -0.9                0.068 -0.094   29               
        4.7  deg                         32059 HUSTD  2  60 1  1   12.3    6.1                0.108  0.008   41               
                                         30451 CORTIN 3   1 1  1  -40.6   -6.6  62.83 1.0  9  0.025  0.738   48               
                                                                                                                              
   31384 COTATI 160.0 1                  31391 SNMALF 2  60 1  1  -18.0   -3.6                0.014  0.019   62               
       56.52  kv     LD  1   9.8   2.0                                                                                        
        0.9420pu     LD  2   8.2   1.6                                                                                        
       -8.0  deg                                                                                                              

   38349 COTTLE 117.0 1                  38208 COTTLE 3 230 1  1  -23.2   -4.7  17.02 230  0 -0.000  1.948   59               
       16.65  kv     LD  1  23.2   4.7                                                                                        
        0.9796pu                                                                                                              
        1.6  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   38206 COTTLE 2 230 1                  30500 BELOTA 4 230 1  1  195.3  -14.8                1.951  5.472   66               
      228.05  kv     LD  1  20.9   4.2   37563 MELONP 1 230 8  1 -216.2   10.6                2.311  9.787   73               
        0.9915pu                                                                                                              
        7.4  deg                                                                                                              

   38208 COTTLE 3 230 1                  30500 BELOTA 4 230 1  1  128.2   14.5                0.834 -0.945   48               
      229.44  kv                         30515 WARNVL 2 230 1  1 -151.4  -21.1                0.115  0.202   56               
        0.9976pu                         38349 COTTLE 1  17 1  1   23.2    6.7  230.0 17.  0 -0.000  1.948   60               
        6.2  deg                                                                                                              

   31846 COVERD 112.0 1                  30232 COVERD 2 230 1  1    0.0    0.0  12.00 230  0  0.000  0.000    0               
       14.05  kv                                                                                                              
        1.1706pu                                                                                                              
       19.4  deg                                                                                                              

   30232 COVERD 2 230 1                  30210 PIT5   3 230 1  1 -133.7   66.7                0.256 -0.763   54               
      269.23  kv                         30223 PIT7   5 230 1  1  133.7  -66.7                0.372 -1.214   54               
        1.1706pu                         31846 COVERD 1  12 1  1    0.0    0.0  230.0 12.  0  0.000  0.000    0               
       19.4  deg                                                                                                              

   31593 COWCRK 160.0 1                  31589 TKOPWR 1  60 1  1    2.2   -0.6                0.000 -0.004   11               
       72.95  kv                         31597 DESCHU 1  60 1  1   -2.2    0.6                0.010 -0.165   11               
        1.2159pu                                                                                                              
        8.7  deg                                                                                                              

   32368 CPHORN 160.0 1                  32367 CPHORN 2  60 1  1   -2.4   -1.3                0.001 -0.008   17               
       57.12  kv     LD  1   2.4   1.3                                                                                        
        0.9520pu                                                                                                              
       -2.5  deg                                                                                                              

   32367 CPHORN 260.0 1                  32376 BNNIEN 2  60 1  1   -2.1  -12.4                0.208  0.168   45               
       57.15  kv                         32369 COLFXJ 1  60 1  1   -0.3   11.1                0.006 -0.000   40               
        0.9526pu                         32368 CPHORN 1  60 1  1    2.4    1.3                0.001 -0.008   17               
       -2.5  deg                                                                                                              

   32077 CRDLPP 160.0 1                  32662 TULCYJ 1  60 1  1    0.0    0.0                0.000 -0.130    0               
       62.46  kv     LD  1   0.0   0.0     169 CORDEL 2  60 1  1    0.0   -0.0                0.000 -0.041    0               
        1.0409pu                                                                                                              
        2.6  deg                                                                                                              

   34140 CRESSY 1 115 1                  34124 JRWOOD 2 115 1  1  -13.2   -2.7                0.022 -0.226   17               
      100.47  kv     LD  1  13.2   2.7                                                                                        
        0.8736pu                                                                                                              
        1.3  deg                                                                                                              

   31812 CRESTA 111.5 1                  30275 CRESTA 2 230 1  1   46.3  -17.0  12.00 230  7  0.122  3.852   65               
       11.50  kv     GE  1  25.2  -9.2                                                                                        
        1.0000pu     GE  2  21.2  -7.8                                                                                        
       19.0  deg                                                                                                              

   30275 CRESTA 2 230 1                  30272 RCKCRK 5 230 1  1  -98.5    8.1                0.183 -0.993   33               
      226.40  kv                         30330 RIOOSO 2 230 1  1  144.7  -29.0                3.784  3.553   50               
        0.9844pu                         31812 CRESTA 1  11 1  1  -46.2   20.9  230.0 12.  7  0.122  3.852   67               
       14.9  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   32756 CRISTE 1 115 1                  33010 SOBRNT 1 115 1  1  -36.1  -16.1                0.228  0.185   44               
      111.14  kv                         32778 MARTZJ 1 115 1  1   20.4   -1.5                0.020 -0.088   22               
        0.9664pu                         32852 CRISTE 2  60 1  1   15.8   17.6  115.0 64. 16  0.032  0.554   29               
        0.1  deg                                                                                                              

   32852 CRISTE 260.0 1                  33067 PCBRIK 2  60 1  1    0.1   10.1                0.024 -0.002   23               
       61.20  kv                         32850 UNCHEM 2  60 1  1  -11.1    0.4                0.014  0.008   23               
        1.0200pu                         32856 FRNKLN 1  60 1  1   26.8    6.5                0.159  0.401   53               
       -0.7  deg                         32756 CRISTE 1 115 1  1  -15.7  -17.0  64.51 115 16  0.032  0.554   28               
                                                                                                                              
   30391 CRJCT  1 230 1                  30399 NCPA   7 230 1  1 -120.3   87.7                0.037 -0.012   44               
      231.99  kv                         30393 GEYS14 3 230 1  1  -67.1   61.4                0.016 -0.757   13               
        1.0087pu                         30430 FULTON 2 230 1  1  187.5 -149.1                0.939  3.152   72               
        3.0  deg                                                                                                              

   30397 CRJCT  2 230 1                  30435 LAKVIL 2 230 1  1  267.7 -105.6                1.670 -9.016   46               
      223.60  kv                         30392 GEYS18 3 230 1  1 -219.5   82.7                0.105  0.365   36               
        0.9722pu                         30398 NCPA   5 230 1  1  -48.2   22.9                0.005 -0.227   16               
        9.4  deg                                                                                                              

   31104 CRLTTA 160.0 1                  31105 RIODLL 3  60 1  1   -4.8   11.7                0.025  0.018   38               
       58.22  kv     LD  1   1.4   0.3   31108 SWNSFL 1  60 1  1    1.3  -13.5                0.386  0.227   41               
        0.9703pu     LD  2   2.0   1.5                                                                                        
       14.8  deg                                                                                                              

   34259 CRNEVL 170.0 1                  34260 CRNEVL 2  70 1  1   -5.5   -1.1                0.035 -0.032   22               
       66.65  kv     LD  1   5.5   1.1                                                                                        
        0.9522pu                                                                                                              
       -1.8  deg                                                                                                              

   34260 CRNEVL 270.0 1                  34259 CRNEVL 1  70 1  1    5.6    1.1                0.035 -0.032   22               
       67.08  kv     LD  1   2.6   0.5   34452 WISHON 4  70 1  1   -8.2   -1.6                0.133 -0.032   33               
        0.9584pu                                                                                                              
       -1.8  deg                                                                                                              

   32900 CROKET 118.0 1                  30438 CROKET 2 230 1  1  231.2   27.0  18.00 230  0  0.053  25.21   77               
       18.13  kv     GE  1 231.2  27.0                                                                                        
        1.0072pu                                                                                                              
       11.0  deg                                                                                                              

   30438 CROKET 2 230 1                  30437 CROKET 3 230 1  1  231.1    1.8                0.267  0.416   62               
      230.05  kv                         32900 CROKET 1  18 1  1 -231.1   -1.8  230.0 18.  0  0.053  25.21   77               
        1.0002pu                                                                                                              
        4.8  deg                                                                                                              

   30437 CROKET 3 230 1                  30438 CROKET 2 230 1  1 -230.8   -1.4                0.267  0.416   62               
      229.78  kv                         30540 SOBRNT 4 230 1  1   63.5   24.9                0.036 -3.312    6               
        0.9990pu                         30445 IGNACO 2 230 1  1  167.3  -23.5                0.686 -2.522   23               
        4.7  deg                                                                                                              

   32606 CRQUNZ 1 115 1                  32612 CRQUNZ 2 115 1  1  -27.5   -5.6                0.004 -0.007   30               
      110.65  kv     LD  1  14.4   2.9                                                                                        
        0.9622pu     LD  2  13.1   2.7                                                                                        
       -5.3  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   32612 CRQUNZ 2 115 1                  32606 CRQUNZ 1 115 1  1   27.5    5.6                0.004 -0.007   30               
      110.67  kv                         32604 MARISJ 1 115 1  1  -31.7   -6.4                0.073  0.063   54               
        0.9623pu                         32610 MARISL 1 115 1  1    4.3    0.8                0.001 -0.024    6               
       -5.3  deg                                                                                                              

   32608 CRQUNZ 3 115 1                  32598 NTOWER 4 115 1  1    0.0    0.0                0.000 -0.140    0               
      115.03  kv                           174 CRQUNZ 1 115 1  1    0.0   -0.0                0.000 -0.010    0               
        1.0003pu                           286 MARISL 1 115 1  1    0.0   -0.0                0.000 -0.027    0               
       -2.6  deg                                                                                                              

   34126 CRSGLD 1 115 1                  34122 OAKHRS 1 115 1  1   18.7    3.4                0.080 -0.409   32               
      110.69  kv     LD  1  15.3   3.1   34128 OAKHSJ 1 115 1  1  -38.8   -7.5                0.346  0.253   69               
        0.9626pu     LD  2   4.8   1.0                                                                                        
        2.7  deg                                                                                                              

   34102 CRTNTD 1 115 1                  34103 CHWCHL 7 115 1  1  -10.3   -7.2                0.008 -0.071   22               
      110.08  kv     LD  1   5.2   3.6                                                                                        
        0.9572pu     LD  2   5.2   3.6                                                                                        
        4.4  deg                                                                                                              

   34010 CRWSLD 160.0 1                  34006 PATTRS 1  60 1  1  -15.9   -4.3                0.088  0.136   36               
       58.26  kv                         34012 NEWMAN 3  60 1  1   12.6    3.7                0.145  0.170   29               
        0.9710pu                         34017 CRWSLD 2  60 1  1    3.3    0.7                0.010 -0.080   13               
        0.7  deg                                                                                                              

   34017 CRWSLD 260.0 1                  34010 CRWSLD 1  60 1  1   -3.3   -0.8                0.010 -0.080   13               
       58.04  kv     LD  1   3.3   0.8                                                                                        
        0.9674pu                                                                                                              
        0.5  deg                                                                                                              

   34016 CRWSLD 360.0 1                  34008 STNRES 2  60 1  1  -19.0   -4.1                0.168  0.270   55               
       58.72  kv                         34018 NEWMAN 2  60 1  1   19.0    4.1                0.391  0.411   46               
        0.9787pu                           175 CRWSLD 1  60 1  1    0.0    0.0                0.000  0.000    0               
        0.9  deg                                                                                                              

   33362 CRYSSP 160.0 1                  33349 CAROLN 3  60 1  1   -0.0   -0.0                0.000 -0.036    0               
       59.35  kv     LD  1   3.0   0.6   33395 HLSDJT 3  60 1  1   -3.0   -0.6                0.000 -0.003    5               
        0.9892pu                                                                                                              
       -9.1  deg                                                                                                              

   36832 CSCCOG 160.0 1                  36830 KIFER  2  60 1  1   -0.0   -0.0                0.000 -0.041    0               
       56.47  kv                                                                                                              
        0.9411pu                                                                                                              
       -7.4  deg                                                                                                              

   36860 CSCGNR 113.8 1                  36858 CSCGNR 3  60 1  1   14.2    9.0  13.80 60.  0  0.000  1.112   52               
       13.66  kv     GE  1  14.2   9.0                                                                                        
        0.9899pu                                                                                                              
       -1.9  deg                                                                                                              

   36859 CSCGNR 213.8 1                      8 CSCGNR 4  60 1  1   14.2    9.0  13.80 60.  0 -0.000  1.113   52               
       13.66  kv     GE  1  14.2   9.0                                                                                        
        0.9899pu                                                                                                              
       -1.9  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   36858 CSCGNR 360.0 1                  36834 NRTHRN 3  60 1  1   14.2    7.9                0.000 -0.052   16               
       57.38  kv                         36860 CSCGNR 1  13 1  1  -14.2   -7.9  60.00 13.  0 -0.000  1.112   50               
        0.9563pu                                                                                                              
       -5.2  deg                                                                                                              

       8 CSCGNR 460.0 1                  36834 NRTHRN 3  60 1  1   14.2    7.9                0.000 -0.052   16               
       57.38  kv                         36859 CSCGNR 2  13 1  1  -14.2   -7.9  60.00 13.  0  0.000  1.113   50               
        0.9563pu                                                                                                              
       -5.2  deg                                                                                                              

   33031 CSJCT  1 115 1                  33036 LINDE  3 115 1  1  -19.3    0.8                0.011 -0.138   15               
      112.13  kv                         32950 PITTSP 2 115 1  1   19.3   -0.8                0.032 -0.265   16               
        0.9750pu                                                                                                              
        6.3  deg                                                                                                              

       9 CSJCT  2 115 1                  33037 LINDE  4 115 1  1   -0.0   -0.3                0.000 -0.191    0               
      111.37  kv                         33033 KIRKER 2 115 1  1   -0.0    0.3                0.000 -0.273    0               
        0.9684pu                                                                                                              
        5.4  deg                                                                                                              

   32652 CSTOGA 160.0 1                  32650 STHLNJ 4  60 1  1  -13.6   -2.5                0.369  0.306   47               
       56.23  kv     LD  1  13.6   2.8     292 MDLTWN 1  60 1  1    0.0   -0.2                0.000 -0.219    0               
        0.9372pu                                                                                                              
       -6.0  deg                                                                                                              

   35924 CSTRVL 1 115 1                  35925 CSTRVL 2 115 1  1  -15.5   -3.4                0.002  0.002   17               
      104.58  kv     GE  1   1.2   0.0                                                                                        
        0.9094pu     LD  1  16.6   3.4                                                                                        
        9.8  deg                                                                                                              

   35925 CSTRVL 2 115 1                  35924 CSTRVL 1 115 1  1   15.5    3.4                0.002  0.002   17               
      104.59  kv                         35922 MOSSLD 1 115 1  1  -54.5  -12.8                0.091  0.246   21               
        0.9095pu                         35929 DELMTE 1 115 1  1   39.0    9.4                0.336  0.447   31               
        9.8  deg                                                                                                              

   35923 CSTRVL 3 115 1                  35929 DELMTE 1 115 1  1   41.4   10.0                0.378  0.672   33               
      104.69  kv                         35922 MOSSLD 1 115 1  1  -41.4  -10.0                0.052 -0.025   16               
        0.9104pu                           177 CSTRVL 1 115 1  1    0.0    0.0                0.000  0.000    0               
       10.0  deg                                                                                                              

   31464 CTTNWD 1 115 1                  31463 WSENGY 1 115 1  1  -64.6   42.6                0.178  0.292   76               
      132.05  kv     LD  1  17.6   0.8   31461 JESSUP 2 115 1  1   20.8    8.0                0.041 -0.341   24               
        1.1482pu                         31450 WILDWD 1 115 1  1   11.4   11.6                0.192 -3.088   14               
       15.2  deg                         31466 JESSUP 1 115 1  1  -27.8   57.4                0.353  0.498   66               
                                         30105 CTTNWD 2 230 1  1   21.1  -59.9  110.2 230 -6  0.069  2.179   53               
                                         30105 CTTNWD 2 230 1  2   21.5  -60.5  110.2 230 -6  0.063  2.204   53               
                                                                                                                              
  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   30105 CTTNWD 2 230 1                  30108 BURNYF 2 230 1  1  -88.3   77.3                1.437 -12.75   39               
      284.42  kv                         30450 CORTIN 4 230 1  1  155.5   88.1                4.312 -8.440   46               
        1.2366pu                           115 CTNWDW 2 230 8  1   37.8 -577.2                1.094  1.094   58               
       14.5  deg                         30245 RNDMTN 3 230 1  1 -175.9  182.0                3.678  8.050   69               
                                         30245 RNDMTN 3 230 1  2 -171.8  174.5                3.363  7.913   78               
                                         30460 VACADX 7 230 1  1   83.6   71.4                3.387 -30.32   29               
                                         37545 CTNWDW 1 230 8  1 -190.7 -379.2                0.589  0.589   43               
                                         30110 GLENN  1 230 1  1  156.8   81.3                2.265 -6.066   47               
                                         30111 LOGNCK 1 230 1  1  108.8   84.1                1.720 -14.49   35               
                                         31464 CTTNWD 1 115 1  1  -21.1   62.1  230.0 110 -6  0.069  2.179   55               
                                         31464 CTTNWD 1 115 1  2  -21.5   62.7  230.0 110 -6  0.063  2.204   55               
                                         31604 CTTNWD 3  60 1  1   47.7  -83.9  229.3 60.  0  0.139  5.614   71               
                                         31604 CTTNWD 3  60 1  2   79.0  156.7  230.0 66. 18  0.181  10.88   87               
                                                                                                                              
   31604 CTTNWD 360.0 1                  31574 ANDRSN 1  60 1  1   35.1    5.5                0.462  0.525   87               
       78.16  kv                         31570 BENTON 1  60 1  1   24.4   11.2                0.451  0.870   48               
        1.3026pu                         31601 COLHAT 1  60 1  1   31.4    6.3                0.021  0.060   37               
       12.9  deg                         31611 RAWSON 1  60 1  1    2.8   29.2                0.831  1.660   48               
                                         31622 RWSNJT 1  60 1  1   10.4    3.7                0.107 -0.389   18               
                                         31607 RBLUFF 2  60 1  1   22.4    0.3                0.525  0.370   59               
                                         30105 CTTNWD 2 230 1  1  -47.6   89.5  60.00 229  0  0.139  5.614   75               
                                         30105 CTTNWD 2 230 1  2  -78.8 -145.8  66.91 230 18  0.181  10.88   82               
                                                                                                                              
   33916 CURTIS 1 115 1                  33917 SPIFBD 1 115 1  1  -48.1   -2.7                0.000  0.025   51               
      110.34  kv     LD  1  22.9   4.7   33920 RACETK 2 115 1  1    4.3   -9.7                0.011 -0.259   11               
        0.9595pu                         33903 CURTIS 2  17 1  1   20.9    7.7  115.0 17.  0  0.000  3.460   89               
        0.1  deg                                                                                                              

   33903 CURTIS 217.0 1                  33901 PHOENX 1  17 1  1    0.0    0.0                0.000  0.000    0               
       15.62  kv     LD  1  20.9   4.2   33916 CURTIS 1 115 1  1  -20.9   -4.2  17.00 115  0 -0.000  3.460   85               
        0.9186pu                                                                                                              
       -8.7  deg                                                                                                              

   34936 CUYAMA 170.0 1                  34860 TAFT   2  70 1  1   -9.2   -1.9                0.665 -0.102   28               
       63.83  kv     LD  1   7.4   1.5                                                                                        
        0.9119pu     LD  2   1.8   0.4                                                                                        
       10.3  deg                                                                                                              

   31310 CVELO6 160.0 1                  31308 LYTNVL 1  60 1  1   -2.0   -0.4                0.011 -0.323    6               
       59.15  kv     LD  1   2.0   0.4                                                                                        
        0.9858pu                                                                                                              
       -4.1  deg                                                                                                              

   34154 DAIRLD 1 115 1                  34150 NEWHAL 1 115 1  1  -27.9  -17.7                0.259 -0.176   15               
      109.84  kv     LD  1  23.2   4.7   34116 LGRAND 1 115 1  1    4.7   13.0                0.073 -0.579   21               
        0.9551pu                                                                                                              
        4.7  deg                                                                                                              

   33301 DALYCT 1 115 1                  33208 MARTIN 1 115 1  1  -42.5   -9.5                0.082  0.056   44               
      116.89  kv                         33302 DALYCT 3 115 1  1    8.3    1.7                0.004 -0.194    8               
        1.0164pu                         33300 DALYCT 2 115 1  1   34.2    7.8                0.040 -0.026   35               
       -9.9  deg                                                                                                              

   33300 DALYCT 2 115 1                  33301 DALYCT 1 115 1  1  -34.1   -7.8                0.040 -0.026   35               
      116.68  kv     LD  1  46.8  10.7   33208 MARTIN 1 115 1  1  -38.9   -8.8                0.120  0.028   40               
        1.0146pu     LD  2  26.2   6.0                                                                                        
      -10.0  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   33302 DALYCT 3 115 1                  33301 DALYCT 1 115 1  1   -8.3   -1.9                0.004 -0.194    8               
      116.81  kv     LD  1   8.3   1.9                                                                                        
        1.0158pu                                                                                                              
       -9.9  deg                                                                                                              

   33648 DANA   160.0 1                  33656 CARGLL 1  60 1  1   36.9   10.6                0.120  0.243   75               
       61.45  kv     LD  1   1.5   0.3   33858 WEBER  3  60 1  1  -38.4  -10.9                0.129  0.264   78               
        1.0241pu                                                                                                              
        1.2  deg                                                                                                              

   31990 DAVIS  1 115 1                  31962 BIOMAS 1 115 1  1  -49.0   14.4                0.311  0.882   45               
      106.50  kv     LD  1  27.9   1.3   32003 DAVIS  2 115 1  1  -11.1  -21.6                0.001 -0.002   20               
        0.9260pu     LD  2  35.0   1.6   32001 DAVIS  3 115 1  1  -41.9    2.7                0.004  0.010   37               
       -7.3  deg     LD  3  39.1   1.8                                                                                        

   32003 DAVIS  2 115 1                  31990 DAVIS  1 115 1  1   11.1   21.6                0.001 -0.002   20               
      106.53  kv     LD  1  36.6   8.3   31980 WSACRA 2 115 1  1  -47.6  -29.9                0.138  1.329   48               
        0.9263pu                                                                                                              
       -7.3  deg                                                                                                              

   32001 DAVIS  3 115 1                  31993 BARKSL 2 115 1  1  -78.5   -5.7                0.739  2.851   70               
      106.50  kv     LD  1  36.6   8.3   31990 DAVIS  1 115 1  1   41.9   -2.7                0.004  0.010   37               
        0.9261pu                                                                                                              
       -7.2  deg                                                                                                              

   31473 DEADCK 1 115 1                  31472 WDLEAF 1 115 1  1    4.0   -1.7                0.004 -0.345    6               
      118.52  kv                         31470 SLYCRK 1 115 1  1   -4.0    1.7                0.000  0.000    6               
        1.0306pu                                                                                                              
       16.0  deg                                                                                                              

   31988 DEEPWT 1 115 1                  31976 USPOST 1 115 1  1   15.3    5.8                0.004 -0.061   19               
      109.03  kv     LD  1  15.8   0.7   31978 WSACRA 3 115 1  1  -46.9   -7.2                0.109  0.166   56               
        0.9481pu     LD  2  15.8   0.7                                                                                        
       -5.5  deg                                                                                                              

   32475 DEERCR 160.0 1                  32374 DRUM   9  60 1  1    0.0    0.0                0.000 -0.113    0               
       59.72  kv                         32474 DEERCR 2   2 1  1    0.0   -0.0  60.00 2.3  0  0.000  0.000    0               
        0.9953pu                                                                                                              
       -3.4  deg                                                                                                              

   32474 DEERCR 22.30 1                  32475 DEERCR 1  60 1  1   -0.0    0.0  2.300 60.  0 -0.000  0.000    0               
        2.29  kv                                                                                                              
        0.9953pu                                                                                                              
       -3.4  deg                                                                                                              

   32272 DELMR  160.0 1                  32412 ATLNTC 2  60 1  1  -50.8   -7.4                0.132  2.151   42               
       62.60  kv     LD  1  15.1   0.0   32274 SIPINE 1  60 1  1   13.1    7.4                0.001  0.001   21               
        1.0433pu     LD  2  22.6   0.0                                                                                        
       -2.8  deg                                                                                                              

   35929 DELMTE 1 115 1                  35925 CSTRVL 2 115 1  1  -38.6   -9.0                0.336  0.447   31               
      102.64  kv     LD  1  10.8   2.2   35923 CSTRVL 3 115 1  1  -41.0   -9.3                0.378  0.672   33               
        0.8925pu     LD  2  22.3   4.5   36035 DELMTE 2  60 1  1   14.1    3.2  115.0 60.  2  0.010  0.202    8               
        7.4  deg                         36035 DELMTE 2  60 1  2   32.5    8.3  115.0 60.  2  0.011  0.469   16               
                                                                                                                              
  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   36035 DELMTE 260.0 1                  36034 MANZNT 2  60 1  1    0.9    0.1                0.000 -0.053    3               
       54.02  kv     LD  1   3.0   0.6   36037 NVYSHL 1  60 1  1   24.4    6.4                0.051  0.199   38               
        0.9003pu                         36040 NVYLAB 2  60 1  1   18.3    4.0                0.022  0.011   26               
        6.6  deg                         36032 MANZNT 3  60 1  1    0.0   -0.1                0.000 -0.045    0               
                                         35929 DELMTE 1 115 1  1  -14.1   -3.0  60.75 115  2  0.010  0.202    8               
                                         35929 DELMTE 1 115 1  2  -32.5   -7.9  60.75 115  2  0.011  0.469   16               
                                                                                                                              
   33108 DELTA  118.0 1                  30528 DELTA  5 230 1  1  191.2   19.7  18.00 230  0  0.757  27.25   73               
       18.34  kv     GE  1 191.2  19.7                                                                                        
        1.0189pu                                                                                                              
       16.3  deg                                                                                                              

   33109 DELTA  218.0 1                  30528 DELTA  5 230 1  1  191.2   19.7  18.00 230  0  0.757  27.25   73               
       18.34  kv     GE  1 191.2  19.7                                                                                        
        1.0189pu                                                                                                              
       16.3  deg                                                                                                              

   33110 DELTA  318.0 1                  30528 DELTA  5 230 1  1  191.2   19.7  18.00 230  0  0.757  27.25   73               
       18.34  kv     GE  1 191.2  19.7                                                                                        
        1.0189pu                                                                                                              
       16.3  deg                                                                                                              

   33107 DELTA  418.0 1                  30528 DELTA  5 230 1  1  271.2   -8.6  18.00 230  0  1.003  41.14   73               
       17.96  kv     GE  1 271.2  -8.6                                                                                        
        0.9978pu                                                                                                              
       16.7  deg                                                                                                              

   30528 DELTA  5 230 1                  30527 PITTSP 5 230 1  1  419.7  -36.3                0.191  2.413   62               
      232.37  kv     LD  1   1.0   0.2   30527 PITTSP 5 230 1  2  419.7  -36.3                0.191  2.413   62               
        1.0103pu     LD  2   1.0   0.2   33108 DELTA  1  18 1  1 -190.4    7.5  230.0 18.  0  0.757  27.25   72               
        8.1  deg                         33109 DELTA  2  18 1  1 -190.4    7.5  230.0 18.  0  0.757  27.25   72               
                                         33110 DELTA  3  18 1  1 -190.4    7.5  230.0 18.  0  0.757  27.25   72               
                                         33107 DELTA  4  18 1  1 -270.2   49.7  230.0 18.  0  1.003  41.14   74               
                                                                                                                              
   31597 DESCHU 160.0 1                  31593 COWCRK 1  60 1  1    2.2   -0.7                0.010 -0.165   11               
       73.20  kv                         31592 DESCHU 3  60 1  1   -2.2    0.7                0.010 -0.168   11               
        1.2200pu                                                                                                              
        8.9  deg                                                                                                              

   31595 DESCHU 260.0 1                  31592 DESCHU 3  60 1  1    7.7    4.4                0.027 -0.075    0               
       73.82  kv                         31594 VOLTA  3  60 1  1   -7.7   -4.4                0.122 -0.366   34               
        1.2303pu                           180 DESCHU 1  60 1  1    0.0   -0.1                0.000 -0.064    0               
        9.3  deg                                                                                                              

   31592 DESCHU 360.0 1                  31597 DESCHU 1  60 1  1    2.2   -0.9                0.010 -0.168   12               
       73.44  kv     LD  1   9.5   0.4   31595 DESCHU 2  60 1  1   -7.7   -4.5                0.027 -0.075    0               
        1.2240pu                         31578 LOMSJT 1  60 1  1   -4.1    5.0                0.011 -0.161   10               
        9.1  deg                                                                                                              

   34584 DEVLDN 170.0 1                  34582 ARCO   2  70 1  1  -15.6   -2.7                0.041 -0.007   29               
       71.82  kv     LD  1   1.8   0.4   36352 CHOLAM 2  70 1  1   13.7    2.3                0.028 -0.046   43               
        1.0259pu                                                                                                              
        7.9  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   34717 DEXZEL 1 115 1                  34718 KRNOIL 1 115 1  1   19.7   -2.7                0.002 -0.021   15               
      114.26  kv     GE  1  19.7  -2.7                                                                                        
        0.9936pu                                                                                                              
       10.3  deg                                                                                                              

   34161 DFSTP  1 115 1                  34164 DFS    1 115 1  1    1.6    1.2                0.000 -0.067    3               
      112.32  kv                         34160 HAMMDS 1 115 1  1  -51.9  -20.6                0.503  0.808   58               
        0.9767pu                         34162 OROLOM 1 115 1  1   50.3   19.4                0.342  0.536   56               
        6.4  deg                                                                                                              

   34164 DFS    1 115 1                  34161 DFSTP  1 115 1  1   -1.6   -1.2                0.000 -0.067    3               
      112.30  kv     LD  1   1.6   1.2                                                                                        
        0.9765pu                                                                                                              
        6.4  deg                                                                                                              

   31558 DGLCTY 160.0 1                  31556 TRINTY 2  60 1  1   -3.1   -0.4                0.020 -0.112   17               
       65.76  kv     LD  1   0.5   0.1   31560 SPIHAY 1  60 1  1    2.6    0.2                0.039 -0.336   15               
        1.0960pu                                                                                                              
       11.5  deg                                                                                                              

   30925 DIABLO 1 230 1                  30915 MORBAY 4 230 1  1  -99.9  -21.8                0.290 -2.635   27               
      233.27  kv     LD  1   3.8   3.4   30930 MESAP  2 230 1  1   96.1   18.4                0.699 -6.889   26               
        1.0142pu                                                                                                              
        9.8  deg                                                                                                              

   36411 DIABLO 225.0 1                  30057 DIABLO 4 500 1  1 1074.4   50.4  26.25 500  8  1.925  119.1   72               
       25.25  kv     GE  11074.4  50.4                                                                                        
        1.0100pu     LD  1   0.0   0.0                                                                                        
       27.7  deg                                                                                                              

   36412 DIABLO 325.0 1                  30057 DIABLO 4 500 1  1 1124.2   55.3  26.25 500  8  2.108  130.4   76               
       25.25  kv     GE  11124.2  55.3                                                                                        
        1.0100pu     LD  1   0.0   0.0                                                                                        
       28.0  deg                                                                                                              

   30057 DIABLO 4 500 1                  30060 MIDWAY 7 500 1  1  747.3  -14.9                5.285 -4.548   40               
      480.54  kv                         30060 MIDWAY 7 500 1  2  743.8  -15.3                5.235 -5.781   40               
        0.9611pu                         30055 GATES  6 500 1  1  703.4 -113.5                4.416 -18.43   38               
       21.4  deg                         36411 DIABLO 2  25 1  1-1072.4   68.6  500.0 26.  8  1.925  119.1   72               
                                         36412 DIABLO 3  25 1  1-1122.1   75.1  500.0 26.  8  2.109  130.4   76               
                                                                                                                              
   32258 DIAMSP 1 115 1                  32259 DIAMSP 3 115 1  1  -30.4   -1.4                0.005  0.005   25               
      107.58  kv     LD  1  15.0   0.7                                                                                        
        0.9355pu     LD  2  15.4   0.7                                                                                        
       -4.0  deg                                                                                                              

   32267 DIAMSP 2 115 1                  32261 MSRFLT 2 115 1  1   43.6   -5.2                0.056  0.112   31               
      107.56  kv                         32265 SHINSP 2 115 1  1  -43.6    5.2                0.048  0.096   31               
        0.9353pu                           183 DIAMSP 1 115 1  1    0.0   -0.0                0.000 -0.009    0               
       -3.5  deg                                                                                                              

   32259 DIAMSP 3 115 1                  32258 DIAMSP 1 115 1  1   30.4    1.4                0.005  0.005   25               
      107.60  kv                         32260 MSRFLT 1 115 1  1   19.5   -3.5                0.009 -0.078   14               
        0.9356pu                         32262 SHINSP 3 115 1  1  -49.9    2.1                0.227  0.602   35               
       -4.0  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   34500 DINSUB 170.0 1                  34497 DINUBA 3  70 1  1  -26.4   -4.4                0.223  0.436   53               
       65.88  kv     LD  1  17.7   3.6   34496 STONCL 2  70 1  1    0.6   -0.8                0.001 -0.217    2               
        0.9412pu     LD  2   8.2   1.7                                                                                        
       -0.4  deg                                                                                                              

   34648 DINUBA 113.8 1                  34499 DINUBA 2  70 1  1    1.7    6.2  13.80 70.  0  0.000  0.248   49               
       13.70  kv     GE  1   2.7   7.1                                                                                        
        0.9927pu     LD  1   1.0   0.9                                                                                        
        1.3  deg                                                                                                              

   34499 DINUBA 270.0 1                  34497 DINUBA 3  70 1  1    1.7    6.0                0.007 -0.060   12               
       66.92  kv                         34648 DINUBA 1  13 1  1   -1.7   -6.0  70.00 13.  0 -0.000  0.248   47               
        0.9559pu                                                                                                              
        0.7  deg                                                                                                              

   34497 DINUBA 370.0 1                  34500 DINSUB 1  70 1  1   26.7    4.8                0.223  0.436   53               
       66.67  kv                         34499 DINUBA 2  70 1  1   -1.7   -6.1                0.007 -0.060   12               
        0.9524pu                         34492 REEDLY 2  70 1  1  -25.0    1.2                0.091  0.167   49               
        0.7  deg                                                                                                              

   31612 DIRYVL 160.0 1                  31606 CLMNJT 1  60 1  1   -8.4    0.3                0.052 -0.201   22               
       76.05  kv     LD  1   3.6   0.2   31619 LSMLNS 2  60 1  1    4.8   -0.4                0.011 -0.174   13               
        1.2676pu                                                                                                              
        9.9  deg                                                                                                              

   34722 DISCOV 1 115 1                  34720 DISCOV 2 115 1  1   -9.3    4.4                0.002 -0.155    8               
      114.29  kv     LD  1   1.9   1.8   34817 VEDDER 2 115 1  1   -8.9   -7.6                0.001  0.008   23               
        0.9938pu                         35062 DISCOV 3  13 1  1   16.3    1.5  115.0 13.  0 -0.000  1.207   54               
       10.2  deg                                                                                                              

   34720 DISCOV 2 115 1                  34722 DISCOV 1 115 1  1    9.3   -4.5                0.002 -0.155    8               
      114.25  kv                         34718 KRNOIL 1 115 1  1   -4.7    0.3                0.000 -0.138    3               
        0.9935pu                         34744 OILDAL 1 115 1  1   -4.6    4.2                0.000 -0.083    4               
       10.3  deg                                                                                                              

   35062 DISCOV 313.8 1                  34722 DISCOV 1 115 1  1  -16.3   -0.3  13.80 115  0  0.000  1.207   54               
       13.66  kv     GE  1  23.7  19.1                                                                                        
        0.9899pu     LD  1  40.0  19.4                                                                                        
        6.0  deg                                                                                                              

   36268 DIVIDE 1 115 1                  36296 PURSMA 2 115 1  1   41.1   13.1                0.203  0.280   31               
      114.12  kv     LD  1  18.0   8.4   36300 PURSMA 3 115 1  1   20.9    5.9                0.052 -0.492   15               
        0.9924pu     LD  2  20.1   0.2   36256 MESAP  1 115 1  1  -50.0  -13.8                0.436  0.919   37               
        2.9  deg                         36256 MESAP  1 115 1  2  -50.0  -13.8                0.436  0.919   37               
                                                                                                                              
   35600 DIXNLD 1 115 1                  35122 NEWARK 2 115 1  1  -52.6  -47.4                0.432  1.221   33               
      106.72  kv     LD  1  22.0   4.5   35629 MABURY 3 115 1  1   -5.4   35.6                0.130  0.108   17               
        0.9280pu     LD  2  20.0   4.1                                                                                        
       -4.5  deg     LD  3  16.0   3.3                                                                                        

   32100 DIXON  160.0 1                  32109 BATAVA 3  60 1  1  -20.3   -2.7                0.070  0.239   32               
       58.54  kv     LD  1  14.9   0.7   32105 DIXON  2  60 1  1   -7.1    1.5                0.000  0.000   11               
        0.9757pu     LD  2  12.4   0.6                                                                                        
        2.7  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   32105 DIXON  260.0 1                  32108 BATAVA 2  60 1  1  -10.6    0.7                0.019 -0.001   16               
       58.54  kv     LD  1   3.5   0.8   32100 DIXON  1  60 1  1    7.1   -1.5                0.000  0.000   11               
        0.9757pu                                                                                                              
        2.7  deg                                                                                                              

   31660 DOBBIN 160.0 1                  31662 CHALLG 1  60 1  1    2.1   -0.1                0.015 -0.157   14               
       61.56  kv     LD  1   2.0   0.1   32308 COLGAT 4  60 1  1   -4.1   -0.0                0.023 -0.088   21               
        1.0261pu                                                                                                              
        7.6  deg                                                                                                              

   35926 DOLNRD 1 115 1                  35927 DOLNRD 2 115 1  1  -10.7   -2.2                0.001 -0.017   15               
      104.71  kv     LD  1  10.7   2.2                                                                                        
        0.9105pu                                                                                                              
       10.2  deg                                                                                                              

   35927 DOLNRD 2 115 1                  35926 DOLNRD 1 115 1  1   10.7    2.1                0.001 -0.017   15               
      104.73  kv                         35922 MOSSLD 1 115 1  1  -77.8  -25.4                0.114  0.349   74               
        0.9107pu                         35920 SALINA 1 115 1  1   67.1   23.3                1.064  3.113   65               
       10.2  deg                                                                                                              

   35928 DOLNRD 3 115 1                  35922 MOSSLD 1 115 1  1  -67.9  -23.5                0.088  0.256   65               
      104.76  kv                         35920 SALINA 1 115 1  1   67.9   23.5                1.089  3.199   65               
        0.9109pu                           184 DOLNRD 1 115 1  1    0.0   -0.0                0.000 -0.019    0               
       10.2  deg                                                                                                              

   33001 DOMTAR 1 115 1                  33044 FIBRBJ 1 115 1  1   -2.4   -2.2                0.000  0.000    5               
      120.35  kv     LD  1   2.5   2.2                                                                                        
        1.0465pu                                                                                                              
        6.7  deg                                                                                                              

   35113 DOMTR2 1 115 1                  32814 EDES   2 115 1  1   84.0   13.6                0.226  0.943   53               
      108.95  kv     LD  1   3.5   2.2   35101 SANLEA 1 115 1  1  -87.5  -15.8                0.194  0.825   56               
        0.9474pu                                                                                                              
       -2.4  deg                                                                                                              

   33900 DONNLS 1 115 1                  33902 BEARDS 2 115 1  1   55.3    4.9                0.324  0.653   56               
      114.68  kv                         34058 DONNLS 2  13 1  1  -55.3   -4.9  115.6 13.  0 -0.000  3.817   61               
        0.9972pu                                                                                                              
        5.4  deg                                                                                                              

   34058 DONNLS 213.8 1                  33900 DONNLS 1 115 1  1   55.3    8.7  13.80 115  0  0.000  3.817   62               
       13.80  kv     GE  1  55.3   8.7                                                                                        
        1.0000pu                                                                                                              
        9.3  deg                                                                                                              

   38615 DOSMGO 1 230 1                  30790 PNOCHE 8 230 1  1   10.0   52.2                0.197 -6.142   17               
      232.09  kv                         30765 LOSBNS 3 230 1  1  -10.0  -52.2                0.088 -3.663   17               
        1.0091pu                         38755 DOSMGO 3  13 1  1    0.0    0.0  230.0 13.  0 -0.000  0.000    0               
       10.1  deg                         38750 DOSMGO 2  13 1  1    0.0    0.0  230.0 13.  0 -0.000  0.000    0               
                                                                                                                              
   38750 DOSMGO 213.2 1                  38615 DOSMGO 1 230 1  1   -0.0   -0.0  13.20 230  0  0.000  0.000    0               
       13.32  kv     LD  1   0.0   0.0                                                                                        
        1.0091pu     LD  2   0.0   0.0                                                                                        
       10.1  deg     LD  3   0.0   0.0                                                                                        

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   38755 DOSMGO 313.2 1                  38615 DOSMGO 1 230 1  1   -0.0   -0.0  13.20 230  0  0.000  0.000    0               
       13.32  kv     LD  1   0.0   0.0                                                                                        
        1.0091pu     LD  2   0.0   0.0                                                                                        
       10.1  deg     LD  3   0.0   0.0                                                                                        

   34218 DOSPAL 170.0 1                  34216 S_RITA 1  70 1  1    8.1   -1.5                0.059 -0.097   27               
       67.69  kv     LD  1   9.4   1.9   34200 OROLOM 2  70 1  1  -17.4   -0.4                0.115  0.116   60               
        0.9671pu                                                                                                              
        3.1  deg                                                                                                              

   34733 DOUBLC 113.8 1                  34731 DOUBLC 2 115 1  1   37.4   12.9  13.80 115  0 -0.000  0.585   20               
       14.28  kv     GE  1  37.4  12.9                                                                                        
        1.0350pu                                                                                                              
       15.0  deg                                                                                                              

   34731 DOUBLC 2 115 1                  34730 KERNFT 1 115 1  1  110.2   36.7                0.064  0.064   45               
      118.46  kv                         34721 SIERRA 2 115 1  1  -72.7  -24.4                0.028  0.028   62               
        1.0301pu                         34733 DOUBLC 1  13 1  1  -37.4  -12.3  115.0 13.  0  0.000  0.585   20               
       14.2  deg                                                                                                              

   32956 DOWCHM 1 115 1                  32959 DOWCHM 2 115 1  1   35.5   11.5                0.007  0.007    0               
      112.29  kv                         33160 DOWCHM 4  13 1  1  -35.5  -11.5  122.0 13.  9 -0.000  1.174   33               
        0.9765pu                                                                                                              
        6.6  deg                                                                                                              

   32959 DOWCHM 2 115 1                  32956 DOWCHM 1 115 1  1  -35.5  -11.5                0.007  0.007    0               
      112.27  kv                         33036 LINDE  3 115 1  1   35.5   11.5                0.011  0.008   30               
        0.9762pu                           186 DOWCHM 2 115 1  1    0.0    0.0                0.000  0.000    0               
        6.6  deg                                                                                                              

   32958 DOWCHM 3 115 1                  33037 LINDE  4 115 1  1    0.0   -0.0                0.000 -0.080    0               
      111.37  kv                           185 DOWCHM 1 115 1  1    0.0    0.0                0.000  0.000    0               
        0.9684pu                                                                                                              
        5.4  deg                                                                                                              

   33160 DOWCHM 413.8 1                  32956 DOWCHM 1 115 1  1   35.5   12.7  13.80 122  9 -0.000  1.174   33               
       12.83  kv     GE  1  50.5  22.0                                                                                        
        0.9299pu     LD  1  15.0   9.3                                                                                        
        8.3  deg                                                                                                              

   32062 DRAKE  160.0 1                  32058 HARNTN 1  60 1  1   -6.3   -0.9                0.011  0.006   26               
       67.69  kv     LD  1   1.0   0.6   32066 DUNNGN 1  60 1  1    5.3    0.3                0.041  0.033   22               
        1.1282pu                                                                                                              
        2.4  deg                                                                                                              

   32218 DRUM   1 115 1                  32244 BRNSWT 2 115 1  1   31.0   35.7                0.991  1.059   72               
      115.54  kv                         32219 DRUM   2 115 1  1    3.4   20.8                0.002  0.002   21               
        1.0047pu                         64228 SUMITM 1 115 9  1   12.3  -43.0                0.651 -0.888   45               
       -3.4  deg                         32220 DUTCH1 1 115 1  1   19.8   22.9                0.098 -0.167   30               
                                         32222 DUTCH2 2 115 1  1  -31.3   21.3                0.207  0.081   57               
                                         64229 SUMITM 2 115 9  1   -1.7  -39.5                0.500 -1.237   40               
                                         32454 DRUM   3  13 1  1  -33.5  -18.2  125.0 13. 13  0.139  3.162   77               
                                                                                                                              
   32219 DRUM   2 115 1                  32218 DRUM   1 115 1  1   -3.4  -20.8                0.002  0.002   21               
      115.53  kv                         32242 DRUM   4   1 1  1    1.7   10.4  115.0 1.0  0  0.003  0.246   21               
        1.0046pu                         32246 DRUM   5   1 1  1    1.7   10.5  115.0 1.0  0  0.003  0.248   21               
       -3.4  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   32454 DRUM   313.8 1                  32218 DRUM   1 115 1  1   33.7   21.4  13.80 125 13  0.139  3.162   81               
       13.34  kv     GE  1  33.7  21.4                                                                                        
        0.9664pu                                                                                                              
        0.5  deg                                                                                                              

   32242 DRUM   41.00 1                  32219 DRUM   2 115 1  1   -1.7  -10.1  1.000 115  0  0.003  0.246   20               
        0.98  kv                         32373 DRUM   8  60 1  1   10.0    0.3  0.986 60. -2  0.003 -0.034   19               
        0.9814pu                         32504 DRUM   6   6 1  1   -8.3    9.8  0.939 6.6 -9  0.021  0.751   25               
       -3.6  deg                                                                                                              

   32246 DRUM   51.00 1                  32219 DRUM   2 115 1  1   -1.7  -10.2  1.000 115  0  0.003  0.248   20               
        0.98  kv                         32373 DRUM   8  60 1  1   10.1    0.4  0.986 60. -2  0.004 -0.035   20               
        0.9813pu                         32506 DRUM   7   6 1  1   -8.4    9.8  0.939 6.6 -9  0.022  0.759   25               
       -3.6  deg                                                                                                              

   32504 DRUM   66.60 1                  32242 DRUM   4   1 1  1    8.3   -9.0  6.600 0.9 -9  0.021  0.751   24               
        6.60  kv     GE  1   4.2  -4.5                                                                                        
        1.0000pu     GE  2   4.2  -4.5                                                                                        
       -1.3  deg                                                                                                              

   32506 DRUM   76.60 1                  32246 DRUM   5   1 1  1    8.4   -9.0  6.600 0.9 -9  0.022  0.759   24               
        6.60  kv     GE  1   4.1  -4.4                                                                                        
        1.0000pu     GE  2   4.4  -4.7                                                                                        
       -1.2  deg                                                                                                              

   32373 DRUM   860.0 1                  32374 DRUM   9  60 1  1   20.1    0.8                0.002  0.002   20               
       59.72  kv                         32242 DRUM   4   1 1  1  -10.0   -0.4  60.00 0.9 -2  0.003 -0.034   19               
        0.9954pu                         32246 DRUM   5   1 1  1  -10.1   -0.4  60.00 0.9 -2  0.004 -0.035   20               
       -3.4  deg                                                                                                              

   32374 DRUM   960.0 1                  32376 BNNIEN 2  60 1  1    3.8   12.8                0.107  0.084   46               
       59.72  kv                         32479 BOWMN  3  60 1  1   16.3  -11.9                0.286  0.498   52               
        0.9953pu                         32475 DEERCR 1  60 1  1   -0.0   -0.1                0.000 -0.113    0               
       -3.4  deg                         32373 DRUM   8  60 1  1  -20.1   -0.8                0.002  0.002   20               
                                                                                                                              
   32089 DS1001 160.0 1                  32342 ENICOL 2  60 1  1  -14.0   -3.0                0.503  0.464   64               
       53.68  kv                         32086 KNTSLJ 1  60 1  1   14.0    3.0                0.164  0.191   55               
        0.8947pu                           187 DS1001 2  60 1  1   -0.0   -0.0                0.000 -0.022    0               
       -4.7  deg                                                                                                              

   32079 DS1001 260.0 1                  32342 ENICOL 2  60 1  1    1.9   -1.7                0.014 -0.181   10               
       56.04  kv                         32087 KNTSLJ 2  60 1  1   -1.9    1.7                0.005 -0.076    9               
        0.9340pu                         32083 DS1001 1  60 1  1   -0.0   -0.0                0.000 -0.024    0               
       -2.1  deg                                                                                                              

   32081 DS1500 160.0 1                  32086 KNTSLJ 1  60 1  1  -13.8   -2.7                0.052  0.060  114               
       52.63  kv     LD  1   3.3   0.8   32080 DS2047 1  60 1  1   10.5    2.0                0.220  0.190   87               
        0.8771pu                                                                                                              
       -5.9  deg                                                                                                              

   32080 DS2047 160.0 1                  32081 DS1500 1  60 1  1  -10.3   -1.8                0.220  0.190   87               
       51.25  kv     LD  1   2.6   0.9   32076 WILKNS 1  60 1  1    5.2    0.1                0.065 -0.094   43               
        0.8542pu     LD  2   2.5   0.8                                                                                        
       -7.6  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   31898 DSABLA 16.90 1                  31692 DSABLA 2  60 1  1    5.6    3.8  6.900 60.  0  0.017  0.244   32               
        6.90  kv     GE  1   5.6   3.8                                                                                        
        1.0000pu                                                                                                              
       11.6  deg                                                                                                              

   31692 DSABLA 260.0 1                  31696 CNTRVL 2  60 1  1   -2.5    7.3                0.028 -0.045   18               
       58.71  kv                         31694 FORKBU 2  60 1  1   -1.2   -4.9                0.002 -0.017   10               
        0.9785pu                         31837 TOADTW 2  60 1  1    9.3    1.1                0.000  0.000   22               
        9.9  deg                         31898 DSABLA 1   6 1  1   -5.6   -3.5  60.00 6.9  0  0.017  0.244   31               
                                                                                                                              
   36861 DUANE  1 115 1                  36852 SCOTT  1 115 1  1  -58.4   -7.7                0.003 -0.183   18               
      109.47  kv                         36850 KIFER  1 115 1  1  160.9  105.3                0.008  0.408   60               
        0.9519pu                         36867 DUANE  2   1 1  1  -51.2  -48.8  121.0 1.0  8 -0.000  0.305   54               
       -4.8  deg                         36868 DUANE  3   1 1  1  -51.2  -48.8  121.0 1.0  8 -0.000  0.305   54               
                                                                                                                              
   36867 DUANE  21.00 1                  36861 DUANE  1 115 1  1   51.2   49.1  1.000 121  8  0.000  0.305   54               
        0.91  kv                         36865 DUANE  6  13 1  1  -16.6  -18.3  1.000 13.  0 -0.000  1.611   37               
        0.9074pu                         36863 DUANE  4  13 1  1  -34.7  -30.8  1.000 13.  0 -0.000  5.687   71               
       -4.6  deg                                                                                                              

   36868 DUANE  31.00 1                  36861 DUANE  1 115 1  1   51.2   49.1  1.000 121  8  0.000  0.305   54               
        0.91  kv                         36865 DUANE  6  13 1  1  -16.6  -18.3  1.000 13.  0 -0.000  1.611   37               
        0.9074pu                         36864 DUANE  5  13 1  1  -34.7  -30.8  1.000 13.  0 -0.000  5.687   71               
       -4.6  deg                                                                                                              

   36863 DUANE  413.8 1                  36867 DUANE  2   1 1  1   34.7   36.5  13.80 1.0  0  0.000  5.687   77               
       13.59  kv     GE  1  36.2  37.5H                                                                                       
        0.9848pu     LD  1   1.5   1.0                                                                                        
        0.2  deg                                                                                                              

   36864 DUANE  513.8 1                  36868 DUANE  3   1 1  1   34.7   36.5  13.80 1.0  0  0.000  5.687   77               
       13.59  kv     GE  1  36.2  37.5H                                                                                       
        0.9848pu     LD  1   1.5   1.0                                                                                        
        0.2  deg                                                                                                              

   36865 DUANE  613.8 1                  36867 DUANE  2   1 1  1   16.6   19.9  13.80 1.0  0  0.000  1.611   39               
       13.14  kv     GE  1  41.2  43.8   36868 DUANE  3   1 1  1   16.6   19.9  13.80 1.0  0  0.000  1.611   39               
        0.9521pu     LD  1   8.0   4.0                                                                                        
       -2.2  deg                                                                                                              

   35107 DUMBTN 1 115 1                  35120 NEWARK 1 115 1  1  -38.5   68.3                0.463  2.062   48               
      111.67  kv     LD  1  26.0   5.3   35105 EASTSH 1 115 1  1  -49.0  -86.0                0.943  2.009   61               
        0.9710pu     LD  2  27.7   5.6                                                                                        
       -4.7  deg     LD  3  33.8   6.8                                                                                        

   31396 DUNBAR 160.0 1                  31392 LAKVIL 3  60 1  1  -19.1   -3.9                0.320  0.524   41               
       61.83  kv     LD  1  10.8   2.2                                                                                        
        1.0305pu     LD  2   8.3   1.7                                                                                        
       -3.5  deg                                                                                                              

   32066 DUNNGN 160.0 1                  32062 DRAKE  1  60 1  1   -5.2   -0.2                0.041  0.033   22               
       67.15  kv     LD  1   5.2   0.2                                                                                        
        1.1191pu                                                                                                              
        2.0  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   33051 DUPONT 160.0 1                  33080 GWFPW4 2  60 1  1   -2.0   -2.1                0.000 -0.003    9               
       62.43  kv     LD  1   2.0   2.2     189 DUPONT 1  60 1  1    0.0   -0.0                0.000 -0.013    0               
        1.0404pu                                                                                                              
        6.5  deg                                                                                                              

   33081 DUPONT 260.0 1                  33082 BALFOR 2  60 1  1    8.0   24.2                0.606  1.034   72               
       61.99  kv                         33050 COCOSB 5  60 1  1   -8.0  -24.2                0.122  0.212   72               
        1.0332pu                                                                                                              
        6.3  deg                                                                                                              

   32220 DUTCH1 1 115 1                  32224 CHICPK 2 115 1  1   32.7   38.4                0.158  0.303   40               
      114.52  kv                         32218 DRUM   1 115 1  1  -19.7  -23.0                0.098 -0.167   31               
        0.9958pu                           190 DUTCH2 1 115 1  1    0.0    0.0                0.000  0.000    0               
       -3.6  deg                         32464 DUTCH1 2  11 1  1  -13.1  -15.3  121.8 11.  9  0.100  1.166   67               
                                                                                                                              
   32464 DUTCH1 211.0 1                  32220 DUTCH1 1 115 1  1   13.2   16.5  11.00 121  9  0.100  1.166   70               
       10.84  kv     GE  1  13.2  16.5H                                                                                       
        0.9852pu                                                                                                              
       -1.8  deg                                                                                                              

   32223 DUTCH2 1 115 1                  32222 DUTCH2 2 115 1  1   13.1   11.7                0.002  0.002   17               
      115.33  kv                         32502 DUTCH2 3   6 1  1  -13.1  -11.7  122.1 6.9  9  0.096  0.912   67               
        1.0029pu                                                                                                              
       -2.7  deg                                                                                                              

   32222 DUTCH2 2 115 1                  32225 BRNSWT 1 115 1  1  -18.4   32.9                0.446  0.145   57               
      115.32  kv                         32218 DRUM   1 115 1  1   31.5  -21.2                0.207  0.081   58               
        1.0027pu                         32223 DUTCH2 1 115 1  1  -13.1  -11.7                0.002  0.002   17               
       -2.7  deg                                                                                                              

   32502 DUTCH2 36.90 1                  32223 DUTCH2 1 115 1  1   13.2   12.6  6.900 122  9  0.096  0.912   70               
        6.78  kv     GE  1  13.2  12.6H                                                                                       
        0.9820pu                                                                                                              
       -0.7  deg                                                                                                              

   34851 DVLDEN 170.0 1                  34582 ARCO   2  70 1  1   -0.0    0.3                0.000 -0.286    0               
       72.13  kv     LD  1   0.0   0.0   34853 BLUEST 1  70 1  1    0.0   -0.3                0.000 -0.117    0               
        1.0304pu                                                                                                              
        8.3  deg                                                                                                              

   35105 EASTSH 1 115 1                  35107 DUMBTN 1 115 1  1   49.9   88.0                0.943  2.009   60               
      114.42  kv                         35106 MTEDEN 1 115 1  1   54.9   11.2                0.041  0.112   33               
        0.9950pu                         35106 MTEDEN 1 115 1  2   55.3   11.4                0.041  0.108   33               
       -4.6  deg                         35104 GRANT  1 115 1  1   22.8    4.0                0.063 -0.139   27               
                                         35104 GRANT  1 115 1  2   22.8    4.0                0.063 -0.139   27               
                                         30560 EASTSH 2 230 1  1 -152.7  -52.7  120.8 230  8  0.080  6.328   38               
                                         30560 EASTSH 2 230 1  2  -53.1  -65.9  125.3 230 13  0.191  5.394   61               
                                                                                                                              
   30560 EASTSH 2 230 1                  99100 PITTSP 7 230 1  1 -332.3  -19.1                8.408  52.23   87               
      220.90  kv                         30700 SANMAT 8 230 1  1  126.3 -111.1                0.787  2.159   44               
        0.9604pu                         35105 EASTSH 1 115 1  1  152.7   59.0  230.0 120  8  0.080  6.328   38               
       -2.5  deg                         35105 EASTSH 1 115 1  2   53.3   71.3  230.0 125 13  0.191  5.394   64               
                                                                                                                              
   32972 EBMUD  1 115 1                  32971 MEDOLN 1 115 1  1   30.0    3.2                0.031 -0.052   21               
      108.57  kv     LD  1   4.2   1.4   33035 LAKEWD 7 115 1  1  -34.2   -4.6                0.018 -0.011   24               
        0.9441pu                                                                                                              
        1.7  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   35638 EDENVL 1 115 1                  35649 EDENVL 2 115 1  1  -43.9   -8.8                0.012  0.012   17               
      106.35  kv     LD  1  20.1   4.1   35653 IBMBLY 2 115 1  1  -70.5  -14.5                0.132  0.558   27               
        0.9248pu     LD  2  24.6   5.0                                                                                        
        0.5  deg     LD  3  43.3   8.8                                                                                        
                     LD  4  26.5   5.4                                                                                        
   35649 EDENVL 2 115 1                  35638 EDENVL 1 115 1  1   44.0    8.8                0.012  0.012   17               
      106.38  kv                         35637 IBMCTL 1 115 1  1   25.0    3.9                0.004  0.004    9               
        0.9251pu                         35641 EDENVL 3 115 1  1  -68.9  -12.6                0.057  0.231   27               
        0.5  deg                                                                                                              

   35641 EDENVL 3 115 1                  35649 EDENVL 2 115 1  1   69.0   12.9                0.057  0.231   27               
      106.58  kv                         35642 METCLF 1 115 1  1  -71.5  -14.8                0.105  0.449   28               
        0.9268pu                            21 IBMHRY 2 115 1  1    2.5    2.0                0.000 -0.037    3               
        0.8  deg                                                                                                              

   32810 EDES   1 115 1                  32814 EDES   2 115 1  1  -38.6   -7.8                0.005  0.007   30               
      108.42  kv     LD  1  15.6   3.2                                                                                        
        0.9428pu     LD  2  23.0   4.7                                                                                        
       -3.2  deg                                                                                                              

   32814 EDES   2 115 1                  35113 DOMTR2 1 115 1  1  -83.8  -12.7                0.226  0.943   53               
      108.45  kv                         32810 EDES   1 115 1  1   38.6    7.8                0.005  0.007   30               
        0.9430pu                         32792 OAK J  1 115 1  1   45.2    4.8                0.056  0.131   28               
       -3.1  deg                                                                                                              

   32812 EDES   3 115 1                  35104 GRANT  1 115 1  1   -0.0    0.3                0.000 -0.767    0               
      114.02  kv                           191 EDES   1 115 1  1    0.0   -0.0                0.000 -0.029    0               
        0.9914pu                           346 OWNSTP 1 115 1  1    0.0   -0.3                0.000 -0.273    0               
       -4.9  deg                                                                                                              

   35221 EDUBLN 160.0 1                  35209 SANRAM 2  60 1  1  -59.5  -16.5                0.639  2.948   82               
       57.15  kv     LD  1   4.0   0.8   35223 PARKS  1  60 1  1   51.5   14.9                0.051  0.234   71               
        0.9525pu     LD  2   4.0   0.8                                                                                        
       -4.6  deg                                                                                                              

   31100 EELRVR 160.0 1                  31090 HUMBPP 5  60 1  1  -11.5    4.6                0.140  0.101   30               
       57.38  kv     LD  1   6.7   1.4   31102 NEWBRG 1  60 1  1    4.8   -6.0                0.021 -0.015   17               
        0.9563pu                                                                                                              
       15.4  deg                                                                                                              

   31220 EGLRCK 1 115 1                  31214 GYS5X6 1 115 1  1   -1.6   -9.6                0.001 -0.082    7               
      120.65  kv                         31225 HILAND 2 115 1  1   37.9  -11.2                0.252 -0.121   35               
        1.0491pu                         31218 RINCON 4 115 1  1   46.3   39.3                0.371  1.790   35               
        1.5  deg                         31407 GYS7X8 1 115 1  1  -53.2  -12.7                0.014  0.014   43               
                                         31221 GEYS11 1 115 1  1  -51.1  -11.9                0.013  0.022   30               
                                         31228 HOMSTK 3 115 1  1  -19.6   -0.8                0.050 -0.881   15               
                                         31344 EGLRCK 2  60 1  1   41.3    7.0  115.0 60.  1  0.051  1.487   61               
                                                                                                                              
   31344 EGLRCK 260.0 1                  31338 KNOCTI 1  60 1  1   41.2    5.5                1.051  2.581   72               
       63.01  kv                         31220 EGLRCK 1 115 1  1  -41.2   -5.5  60.45 115  1  0.051  1.487   61               
        1.0501pu                                                                                                              
       -0.5  deg                                                                                                              

   33303 EGRAND 1 115 1                  33208 MARTIN 1 115 1  1  -21.4  -68.2                0.301  0.761   29               
      115.44  kv     LD  1  67.6  13.7   33308 SFIAMA 1 115 1  1  -81.1   47.3                0.282 -0.051   52               
        1.0038pu     LD  2  16.8   3.4                                                                                        
       -9.6  deg     LD  3  18.1   3.7                                                                                        

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   30622 EIGHTM 1 230 1                  30624 TESLA  7 230 1  1 -128.3  -26.5                0.825 -2.666   40               
      228.49  kv     LD  1  32.5   6.6   30337 GOLDHL 2 230 1  1   20.6   -2.7                0.040 -15.40    6               
        0.9934pu                         38000 STIGCT 2 230 1  1  -17.1   -7.7                0.001 -0.671    5               
        3.6  deg                         30495 STAGG  1 230 1  1   92.3   30.3                0.125 -1.385   29               
                                                                                                                              
   34900 EISEN  170.0 1                  34899 EISEN  2  70 1  1   -2.3   -1.9                0.004 -0.044   12               
       68.33  kv     LD  1   2.3   1.9                                                                                        
        0.9762pu                                                                                                              
        8.8  deg                                                                                                              

   34899 EISEN  270.0 1                  34898 BAKRFD 1  70 1  1   -2.3   -1.8                0.003 -0.072   13               
       68.45  kv                         34900 EISEN  1  70 1  1    2.3    1.8                0.004 -0.044   11               
        0.9779pu                                                                                                              
        8.8  deg                                                                                                              

   34138 ELCAP  1 115 1                  34104 ATWTER 1 115 1  1   16.1    7.5                0.042 -0.336   16               
      101.63  kv     LD  1  12.7   2.6   34134 WILSON 1 115 1  1  -75.4  -19.6                0.698  2.853   58               
        0.8838pu     LD  2  21.3   4.3                                                                                        
        2.1  deg     LD  3  25.3   5.1                                                                                        

   32766 ELCRTO 1 115 1                  33010 SOBRNT 1 115 1  1  -58.5  -16.0                0.230  0.704   52               
      111.64  kv     LD  1  22.0   5.0   32804 VALVIE 3 115 1  1    0.0    2.7                0.001 -0.245    2               
        0.9708pu     LD  2  26.6   6.1   32765 ELCRTO 3 115 1  1  -58.5  -16.0                0.115  0.353   44               
        0.1  deg     LD  3  47.1  10.7   32802 VALVIE 2 115 1  1   12.2    5.6                0.017 -0.233   16               
                     LD  4   5.0   1.0                                                                                        
                     LD  5   4.1   0.8                                                                                        
   32769 ELCRTO 2 115 1                  32768 RICHMN 1 115 1  1   23.5    5.2                0.086 -0.156   34               
      112.04  kv                         33010 SOBRNT 1 115 1  1  -23.5   -5.2                0.085 -0.161   34               
        0.9742pu                           193 ELCRTO 1 115 1  1    0.0    0.0                0.000  0.000    0               
        0.6  deg                                                                                                              

   32765 ELCRTO 3 115 1                  32766 ELCRTO 1 115 1  1   58.7   16.3                0.115  0.353   44               
      112.12  kv                         33010 SOBRNT 1 115 1  1  -58.7  -16.3                0.115  0.350   52               
        0.9749pu                                                                                                              
        0.5  deg                                                                                                              

   32250 ELDORO 1 115 1                  32482 APLHIL 3 115 1  1    5.0    7.3                0.011 -0.244   12               
      107.63  kv                         32481 APLHIL 4 115 1  1   -9.4    6.4                0.025 -0.325   18               
        0.9359pu                         32293 ELDORO 3   6 1  1    2.2   -6.8  115.4 6.6  0 -0.000  0.515   44               
       -4.8  deg                         32292 ELDORO 2   6 1  1    2.2   -6.8  115.4 6.6  0 -0.000  0.515   44               
                                                                                                                              
   32292 ELDORO 26.60 1                  32250 ELDORO 1 115 1  1   -2.2    7.3  6.600 115  0 -0.000  0.515   47               
        6.58  kv     GE  1   1.2   7.5                                                                                        
        0.9966pu     LD  1   3.4   0.2                                                                                        
       -5.9  deg                                                                                                              

   32293 ELDORO 36.60 1                  32250 ELDORO 1 115 1  1   -2.2    7.3  6.600 115  0 -0.000  0.515   47               
        6.58  kv     GE  1   1.2   7.5                                                                                        
        0.9966pu     LD  1   3.4   0.2                                                                                        
       -5.9  deg                                                                                                              

   33812 ELECTR 113.8 1                  30487 ELECTR 2 230 1  1   60.5   19.9  13.80 230  0  0.152  4.008   64               
       14.08  kv     GE  1  20.2   6.6                                                                                        
        1.0203pu     GE  2  20.2   6.6                                                                                        
        8.6  deg     GE  3  20.2   6.6                                                                                        

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   30487 ELECTR 2 230 1                  30500 BELOTA 4 230 1  1   47.5   16.9                0.238 -7.275   20               
      229.93  kv                         30485 TIGRCK 4 230 1  1   12.8   -1.0                0.009 -3.864    5               
        0.9997pu                         33812 ELECTR 1  13 1  1  -60.3  -15.9  230.0 13.  0  0.152  4.008   63               
        5.1  deg                                                                                                              

   33607 ELECTR 360.0 1                  33610 VALSPR 2  60 1  1  -29.1   -7.9                0.485  0.896   89               
       59.54  kv     LD  1   9.7   2.0   33606 PGROVE 2  60 1  1   19.3    5.9                0.241  0.336   50               
        0.9923pu                                                                                                              
       -3.3  deg                                                                                                              

   31648 ELGNJT 160.0 1                  31651 OROVIL 2  60 1  1   11.2   -0.4                0.021  0.002   37               
       58.41  kv                         31656 PALRMO 4  60 1  1  -10.0    5.1                0.041  0.042   34               
        0.9735pu                         31646 KELYRG 2  60 1  1   -1.1   -4.7                0.017 -0.085   16               
       10.4  deg                                                                                                              

   31726 ELKCRK 160.0 1                  31727 ELKCRK 2  60 1  1   -1.9   -0.1                0.025 -0.483   10               
       69.38  kv     LD  1   1.9   0.1                                                                                        
        1.1563pu                                                                                                              
        4.1  deg                                                                                                              

   31727 ELKCRK 260.0 1                  31726 ELKCRK 1  60 1  1    1.9   -0.4                0.025 -0.483   10               
       70.24  kv                         31728 WILLOW 1  60 1  1   21.1    5.8                0.068  0.070   64               
        1.1707pu                         31725 ORLND  2  60 1  1  -23.0   -5.4                0.674  0.738   69               
        4.5  deg                                                                                                              

   35076 ELKHIL 118.0 1                  30948 ELKHIL 4 230 1  1  153.5   -7.1  18.00 230  0  0.000  16.53   82               
       18.18  kv     GE  1 160.2  -5.4                                                                                        
        1.0100pu     LD  1   6.7   1.7                                                                                        
       21.5  deg                                                                                                              

   35077 ELKHIL 218.0 1                  30948 ELKHIL 4 230 1  1  153.5   -7.1  18.00 230  0  0.000  16.53   82               
       18.18  kv     GE  1 160.2  -5.4                                                                                        
        1.0100pu     LD  1   6.7   1.7                                                                                        
       21.5  deg                                                                                                              

   35078 ELKHIL 318.0 1                  30948 ELKHIL 4 230 1  1  214.2    0.7  18.00 230  0 -0.000  32.12   73               
       18.18  kv     GE  1 214.2   0.7                                                                                        
        1.0100pu                                                                                                              
       24.0  deg                                                                                                              

   30948 ELKHIL 4 230 1                  30970 MIDWAY 6 230 1  1  260.5  -39.4                0.765  5.709   57               
      234.79  kv                         30970 MIDWAY 6 230 1  2  260.5  -39.4                0.765  5.709   57               
        1.0208pu                         35076 ELKHIL 1  18 1  1 -153.5   23.7  230.0 18.  0 -0.000  16.53   83               
       15.4  deg                         35077 ELKHIL 2  18 1  1 -153.5   23.7  230.0 18.  0 -0.000  16.53   83               
                                         35078 ELKHIL 3  18 1  1 -214.2   31.4  230.0 18.  0  0.000  32.12   74               
                                                                                                                              
   31316 ELK    160.0 1                  31314 BIGRVR 1  60 1  1    4.2   -0.3                0.018 -0.239    8               
       60.53  kv     LD  1   2.5   0.3   31324 PHILO  1  60 1  1   -8.6    0.2                0.095 -0.161   18               
        1.0088pu                         31318 PTARNA 1  60 1  1    1.9   -0.3                0.002 -0.184    3               
      -10.0  deg                                                                                                              

   33544 ELLISP 1 115 1                  33546 TRACYJ 1 115 1  1  112.7   21.0                1.491  4.466   51               
      114.43  kv     LD  1   3.6   1.9   37650 TESLA  3 115 1  1 -116.4  -22.9                0.213  0.720   72               
        0.9951pu                                                                                                              
        6.9  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   34168 ELNIDO 1 115 1                  34162 OROLOM 1 115 1  1  -22.0  -21.1                0.544 -0.107   37               
      105.68  kv     LD  1   8.9   1.8   34118 LEGRNJ 1 115 1  1    2.7   17.2                0.047 -0.261   21               
        0.9189pu     LD  2  10.4   2.1                                                                                        
        4.1  deg                                                                                                              

   34239 ELNIDP 170.0 1                  34236 POSOJT 2  70 1  1    0.0   -0.5                0.000 -0.307    1               
       64.38  kv     GE  1   1.2   7.8   34202 MERCED 2  70 1  1    1.2    8.3                0.084 -0.140   21               
        0.9197pu                                                                                                              
        5.0  deg                                                                                                              

   35620 ELPATO 1 115 1                  35618 SJOSEA 1 115 1  1   79.1  -64.5                0.246  0.781   52               
      105.70  kv     LD  1  43.6   8.9   35621 IBMHRY 3 115 1  1  -98.9   20.3                2.004  6.459   48               
        0.9192pu     LD  2  39.8   8.1   35651 IBMBLY 3 115 1  1  -99.3   20.0                2.546  8.210   48               
       -4.2  deg     LD  3  35.7   7.2                                                                                        

   34264 ELPECO 170.0 1                  34254 TRIGO  1  70 1  1  -14.9   -2.7                0.109  0.039   38               
       70.84  kv     LD  1   8.6   1.6     139 BIOLA  1  70 1  1    0.0   -0.2                0.000 -0.167    0               
        1.0120pu     LD  2   6.3   1.3                                                                                        
        3.9  deg                                                                                                              

   31679 ELTOWN 160.0 1                  31678 GRYSFL 1  60 1  1   -3.0    0.0                0.004 -0.081   13               
       62.71  kv                         31680 GANSNR 1  60 1  1    3.0   -0.0                0.008 -0.150   13               
        1.0452pu                           195 ELTOWN 3  60 1  1    0.0    0.0                0.000  0.000    0               
       14.0  deg                                                                                                              

   31689 ELTOWN 260.0 1                  31677 GRYSFL 2  60 1  1  -31.9   -3.1                0.582  1.355   62               
       60.56  kv                         31685 SPQUIN 3  60 1  1   31.9    3.1                0.218  0.511   62               
        1.0093pu                           194 ELTOWN 2  60 1  1    0.0    0.0                0.000  0.000    0               
       10.4  deg                                                                                                              

   32202 EMARYS 1 115 1                  32288 EMARYS 3 115 1  1  -29.2   -1.3                0.002  0.005   51               
      110.44  kv     LD  1  19.3   0.9                                                                                        
        0.9604pu     LD  2   9.8   0.4                                                                                        
        4.2  deg                                                                                                              

   32280 EMARYS 2 115 1                  32212 ENICOL 1 115 1  1   58.0    1.0                1.884  2.751   82               
      112.30  kv                         31482 PALRMO 1 115 1  1  -58.0   -1.0                2.163  3.135   82               
        0.9765pu                           196 EMARYS 1 115 1  1    0.0    0.0                0.000  0.000    0               
        7.3  deg                                                                                                              

   32288 EMARYS 3 115 1                  32202 EMARYS 1 115 1  1   29.2    1.3                0.002  0.005   51               
      110.45  kv                         32290 OLVHRS 2 115 1  1   25.9    1.6                0.089 -0.172   30               
        0.9605pu                         32200 PEASE  1 115 1  1  -55.0   -2.9                0.434  0.731   65               
        4.2  deg                                                                                                              

   30685 EMBARC 1 230 1                  99158 MARTIN 9 230 1  1 -110.9  -21.0                0.083 -74.93   27               
      229.37  kv     LD  1  55.8  11.3                                                                                        
        0.9972pu     LD  2  55.1   9.6                                                                                        
       -8.7  deg                                                                                                              

      10 EMBARC 2 230 1                  99160 MARTIN 5 230 1  1 -110.9  -13.4                0.085 -74.67   26               
      229.33  kv     LD  1  55.1   7.8                                                                                        
        0.9971pu     LD  2  55.8   5.6                                                                                        
       -8.6  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   33377 EMRLD  160.0 1                  33397 LASPLG 2  60 1  1   37.8   13.2                0.046  0.190   54               
       60.17  kv     LD  1   3.7   0.8   33380 JEFRSN 5  60 1  1  -41.5  -14.0                0.048  0.222   59               
        1.0028pu                                                                                                              
       -8.2  deg                                                                                                              

   32322 ENCINL 160.0 1                  32326 ENCINL 2  60 1  1   -0.7   -0.2                0.000 -0.021    7               
       58.56  kv     LD  1   0.7   0.2                                                                                        
        0.9761pu                                                                                                              
        6.8  deg                                                                                                              

   32326 ENCINL 260.0 1                  32322 ENCINL 1  60 1  1    0.7    0.1                0.000 -0.021    7               
       58.59  kv                         32332 PEASE  2  60 1  1   -4.8   -9.5                0.027 -0.003   16               
        0.9765pu                         32334 LIVEOK 1  60 1  1    4.1    9.4                0.008 -0.003   15               
        6.8  deg                                                                                                              

   32212 ENICOL 1 115 1                  32280 EMARYS 2 115 1  1  -56.1    1.8                1.884  2.751   82               
      108.70  kv                         32214 RIOOSO 1 115 1  1   36.9  -17.6                0.295  0.263   66               
        0.9452pu                         32342 ENICOL 2  60 1  1   19.2   15.8  115.0 64.  9  0.207  3.259   42               
        3.4  deg                                                                                                              

   32342 ENICOL 260.0 1                  32306 CATLET 1  60 1  1    6.3    0.2                0.046 -0.047   23               
       56.06  kv     LD  1   5.5   0.3   32305 CATLET 2  60 1  1  -12.4    1.4                0.061  0.045   53               
        0.9343pu                         32089 DS1001 1  60 1  1   14.5    3.4                0.503  0.464   63               
       -2.7  deg                         32079 DS1001 2  60 1  1   -1.9    1.5                0.014 -0.181   10               
                                         32344 PLUMAS 1  60 1  1  -18.2    4.0                0.386  0.434   64               
                                         32353 WHEATL 2  60 1  1   18.6    1.8                0.778  0.988   68               
                                         32340 TUDOR  1  60 1  1    6.5   -0.0                0.062 -0.078   24               
                                         32212 ENICOL 1 115 1  1  -19.0  -12.6  64.80 115  9  0.207  3.259   38               
                                                                                                                              
   33012 EPORTL 1 115 1                  32780 CLRMTK 1 115 1  1   49.7   -6.2                0.119  0.196   36               
      112.34  kv     LD  1   8.8   1.8   33006 SOBRNT 2 115 1  1  -58.5    4.4                0.141  0.241   42               
        0.9769pu                                                                                                              
        0.6  deg                                                                                                              

   36010 ERTA   160.0 1                  36013 ERTA   2  60 1  1   -2.7   -0.6                0.000  0.000    8               
       54.01  kv     LD  1   2.8   0.6                                                                                        
        0.9001pu                                                                                                              
        4.2  deg                                                                                                              

   36013 ERTA   260.0 1                  36010 ERTA   1  60 1  1    2.8    0.6                0.000  0.000    8               
       54.01  kv                         36008 GRNVLY 2  60 1  1   -7.8   -2.5                0.009  0.002   17               
        0.9001pu                         36011 WATSON 3  60 1  1    5.1    2.0                0.005 -0.017   11               
        4.2  deg                                                                                                              

   31716 ESQUON 160.0 1                  31714 ESQUON 2  60 1  1   -6.9   -0.3                0.011 -0.067   13               
       64.55  kv     LD  1   6.9   0.3     199 ESQUON 3  60 1  1    0.0    0.0                0.000  0.000    0               
        1.0759pu                           197 ESQUON 1  60 1  1    0.0   -0.0                0.000 -0.012    0               
       10.1  deg                                                                                                              

   31714 ESQUON 260.0 1                  31712 BUTTE  3  60 1  1   -6.9   -0.2                0.042 -0.081   25               
       64.66  kv                         31716 ESQUON 1  60 1  1    6.9    0.2                0.011 -0.067   13               
        1.0777pu                           198 ESQUON 2  60 1  1    0.0   -0.0                0.000 -0.012    0               
       10.4  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   31709 ESQUON 360.0 1                  31696 CNTRVL 2  60 1  1    5.6   -4.9                0.070 -0.095   24               
       58.11  kv                         31708 ESQUON 4  60 1  1   -5.6    4.9                0.000 -0.011   16               
        0.9684pu                                                                                                              
       11.3  deg                                                                                                              

   31708 ESQUON 460.0 1                  31709 ESQUON 3  60 1  1    5.6   -4.9                0.000 -0.011   16               
       58.11  kv                         31718 TBLMTN13  60 1  1   -5.6    4.9                0.074 -0.085   24               
        0.9684pu                                                                                                              
       11.3  deg                                                                                                              

   33676 ESTKTN 160.0 1                  33674 HAZLTN 1  60 1  1  -17.1   -3.5                0.039  0.063   44               
       60.96  kv     LD  1   4.7   0.9                                                                                        
        1.0160pu     LD  2  12.4   2.5                                                                                        
        0.3  deg                                                                                                              

   31684 ESTQCY 160.0 1                  31685 SPQUIN 3  60 1  1   -2.7   -0.1                0.000 -0.005   14               
       60.04  kv     LD  1   2.7   0.1   31686 ESTQCY 2  60 1  1   -0.0   -0.0                0.000 -0.010    0               
        1.0007pu                                                                                                              
        9.4  deg                                                                                                              

   31686 ESTQCY 260.0 1                  31684 ESTQCY 1  60 1  1    0.0    0.0                0.000 -0.010    0               
       60.04  kv                           218 GANSNR 1  60 1  1   -0.0   -0.0                0.000 -0.024    0               
        1.0007pu                                                                                                              
        9.4  deg                                                                                                              

   31054 ESXJCT 160.0 1                  31063 BCMILL 2  60 1  1    3.4    0.8                0.002 -0.014   10               
       57.05  kv                         31052 TRNDAD 1  60 1  1    4.4    0.5                0.040 -0.164   14               
        0.9509pu                         31056 JANCTP 1  60 1  1   -7.8   -1.2                0.014 -0.006   24               
       13.1  deg                                                                                                              

   31087 EUREKA 160.0 1                  31086 EUREKA 2  60 1  1   -6.4   -1.3                0.003 -0.002   21               
       57.13  kv     LD  1   6.4   1.3                                                                                        
        0.9522pu                                                                                                              
       15.2  deg                                                                                                              

   31086 EUREKA 260.0 1                  31087 EUREKA 1  60 1  1    6.4    1.3                0.003 -0.002   21               
       57.16  kv     LD  1   8.8   1.8   31090 HUMBPP 5  60 1  1  -21.0    6.8                0.311  0.505   72               
        0.9527pu                         31084 HARSWS 1  60 1  1    5.7   -9.9                0.029  0.018   37               
       15.2  deg                                                                                                              

   35636 EVRGRN 1 115 1                  35645 EVRGRN 2 115 1  1  -51.8    4.1                0.016  0.016   33               
      105.95  kv     LD  1  40.4   8.2      31 METCLF 2 115 1  1  -91.3    6.4                1.107  4.859   59               
        0.9213pu     LD  2  14.6   3.0   35631 MARKHM 2 115 1  1   55.8  -30.0                0.118  0.578   37               
       -3.9  deg                         35753 EVRGRN 3  60 1  1   32.2    8.3  115.0 64. 12  0.070  1.220   41               
                                                                                                                              
   35645 EVRGRN 2 115 1                  35636 EVRGRN 1 115 1  1   51.8   -4.1                0.016  0.016   33               
      105.98  kv                            32 METCLF 3 115 1  1  -91.9   -4.0                0.111  4.912   59               
        0.9215pu                         36420 STONE  1 115 1  1   40.1    8.1                0.101  0.134   45               
       -3.9  deg                                                                                                              

   35753 EVRGRN 360.0 1                  35757 ALMADN 1  60 1  1   19.0    4.0                0.162  0.326   36               
       58.80  kv                         35752 JENNGS 2  60 1  1   13.1    3.0                0.045  0.055   29               
        0.9799pu                         35636 EVRGRN 1 115 1  1  -32.1   -7.1  64.50 115 12  0.070  1.220   41               
       -6.0  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   34112 EXCHEC 1 115 1                  34116 LGRAND 1 115 1  1   41.3   20.5                1.842  2.084   66               
      117.37  kv                         34176 EXCHEC 3   1 1  1  -41.3  -20.5  122.5 1.0 10 -0.002  0.432   46               
        1.0206pu                                                                                                              
        8.6  deg                                                                                                              

   34306 EXCHEC 213.8 1                  34176 EXCHEC 3   1 1  1   81.1   34.1  13.80 1.0  0  0.377  8.636   87               
       13.80  kv     GE  1  81.1  34.1                                                                                        
        1.0000pu                                                                                                              
       14.3  deg                                                                                                              

   34176 EXCHEC 31.00 1                  34112 EXCHEC 1 115 1  1   41.3   21.0  1.000 122 10 -0.002  0.432   46               
        0.96  kv                         34306 EXCHEC 2  13 1  1  -80.7  -25.5  1.000 13.  0  0.377  8.636   84               
        0.9621pu                         34232 EXCHEC 4  70 1  1   39.5    4.5  1.057 70.  9  0.031  0.526   39               
        9.0  deg                                                                                                              

   34232 EXCHEC 470.0 1                  34242 BEARVY 1  70 1  1   11.3    2.1                0.137  0.068   42               
       63.57  kv                         34228 MARIPS 1  70 1  1   15.2    3.4                0.569  0.448   47               
        0.9082pu                         34321 MCSWAN 1  70 1  1   12.9   -1.5                0.155  0.069   47               
        8.3  deg                         34176 EXCHEC 3   1 1  1  -39.4   -4.0  70.00 1.0  9  0.031  0.526   39               
                                                                                                                              
   31150 FAIRHV 113.8 1                  31078 FAIRHV 2  60 1  1    7.1    6.5  14.15 60.  4  0.026  0.518   47               
       14.21  kv     GE  1   7.1   6.5                                                                                        
        1.0297pu                                                                                                              
       15.6  deg                                                                                                              

   31078 FAIRHV 260.0 1                  31073 LAPAC  3  60 1  1    7.0    5.9                0.003 -0.002   28               
       57.98  kv                         31150 FAIRHV 1  13 1  1   -7.0   -5.9  60.00 14.  4  0.026  0.518   46               
        0.9664pu                                                                                                              
       13.3  deg                                                                                                              

   36270 FAIRWY 1 115 1                  36267 SANMAR 2 115 1  1  -34.3   -7.8                0.083 -0.016   46               
      114.18  kv     LD  1   8.1   1.9                                                                                        
        0.9929pu     LD  2  26.2   6.0                                                                                        
        3.5  deg                                                                                                              

   36269 FAIRWY 2 115 1                  36260 SISQUC 1 115 1  1   11.3   -3.9                0.026 -0.609   15               
      114.53  kv                         36266 SANMAR 1 115 1  1  -11.3    4.0                0.005 -0.078   15               
        0.9959pu                           202 FAIRWY 1 115 1  1   -0.0   -0.1                0.000 -0.109    0               
        3.7  deg                                                                                                              

   34712 FAMOSO 1 115 1                  34784 CAWELO 2 115 1  1  -44.4  -19.7                0.300  0.401   55               
      113.64  kv     LD  1  11.6   2.4   34710 CHARCA 1 115 1  1   32.8   17.4                0.200  0.077   45               
        0.9882pu                                                                                                              
       11.8  deg                                                                                                              

   34926 FAMOSO 270.0 1                  34928 CAWELO 1  70 1  1   -2.5   -0.6                0.005 -0.287    7               
       68.29  kv                         34930 MCFRLN 1  70 1  1    2.5    0.6                0.001 -0.026    6               
        0.9755pu                                                                                                              
        8.5  deg                                                                                                              

   31074 FARHVN 160.0 1                  31070 ARCJCT 1  60 1  1    1.6    3.7                0.013 -0.149    8               
       57.89  kv     LD  1   1.0   0.2   31073 LAPAC  3  60 1  1    2.4   -7.4                0.002 -0.005   13               
        0.9648pu                         31075 SIEPAC 1  60 1  1   -5.1    3.5                0.015 -0.062   12               
       13.3  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   33578 FAYETT 1 115 1                  33576 USWND2 1 115 1  1   11.2    0.0                0.000  0.001    4               
      114.91  kv     GE  1  11.2   0.0H                                                                                       
        0.9992pu                                                                                                              
        7.7  deg                                                                                                              

   34773 FELLOW 121.0 1                  34778 FELLOW 2 115 1  1   -5.7    1.1  21.00 115  0  0.000  0.441   95               
       21.00  kv     GE  1   3.2   5.0   34778 FELLOW 2 115 1  2   -5.7    1.1  21.00 115  0  0.000  0.441   95               
        1.0000pu     LD  1  14.5   2.9                                                                                        
        8.3  deg                                                                                                              

   34778 FELLOW 2 115 1                  34779 MIDSUN 1 115 1  1   -5.3  -10.2                0.013 -0.434   13               
      113.71  kv                         34800 MORGAN 1 115 1  1   -6.0   11.4                0.002 -0.037   14               
        0.9888pu                         34773 FELLOW 1  21 1  1    5.7   -0.6  115.0 21.  0 -0.000  0.441   94               
       12.7  deg                         34773 FELLOW 1  21 1  2    5.7   -0.6  115.0 21.  0 -0.000  0.441   94               
                                                                                                                              
   33044 FIBRBJ 1 115 1                  33001 DOMTAR 1 115 1  1    2.4    2.2                0.000  0.000    5               
      120.35  kv                         33003 GWFPW3 1 115 1  1  -10.2    2.4                0.003 -0.083   14               
        1.0465pu                         33046 FIBRBJ 3 115 1  1    7.7   -4.6                0.000  0.000    9               
        6.7  deg                                                                                                              

   33045 FIBRBJ 2 115 1                  33047 COCOSB 2 115 1  1   41.0   -2.4                0.045  0.021   60               
      120.48  kv                         33049 RVRVEW 1 115 1  1  -40.9    2.4                0.013  0.009   60               
        1.0477pu                           203 FIBRBJ 1 115 1  1    0.0    0.0                0.000  0.000    0               
        6.8  deg                                                                                                              

   33046 FIBRBJ 3 115 1                  33039 COCOSB 3 115 1  1    7.7   -4.6                0.001 -0.047   13               
      120.35  kv                         33044 FIBRBJ 1 115 1  1   -7.7    4.6                0.000  0.000    9               
        1.0465pu                                                                                                              
        6.7  deg                                                                                                              

   30841 FIGARD 1 230 1                  30840 FIGARD 3 230 1  1  -27.1    1.7                0.004 -5.563   11               
      213.95  kv     LD  1  27.1  -1.7                                                                                        
        0.9302pu                                                                                                              
        9.4  deg                                                                                                              

      11 FIGARD 2 230 1                  30845 FIGARD 4 230 1  1  -27.1    1.6                0.004 -5.597   11               
      213.99  kv     LD  1  27.1  -1.6                                                                                        
        0.9304pu                                                                                                              
        9.4  deg                                                                                                              

   30840 FIGARD 3 230 1                  30850 ASHLAN 1 230 1  1   70.4   20.2                0.034 -0.385   26               
      213.98  kv                         30841 FIGARD 1 230 1  1   27.1   -7.3                0.004 -5.563   11               
        0.9303pu                         30835 HERNDN 6 230 1  1  -97.5  -13.0                0.138 -0.638   35               
        9.4  deg                                                                                                              

   30845 FIGARD 4 230 1                  30850 ASHLAN 1 230 1  1   91.8   22.3                0.054 -0.246   34               
      214.02  kv                            11 FIGARD 2 230 1  1   27.1   -7.2                0.004 -5.597   11               
        0.9305pu                         30810 GREGG  1 230 1  1 -118.9  -15.1                0.209 -0.185   43               
        9.4  deg                                                                                                              

   34266 FIREBH 170.0 1                  34234 POSOJT 1  70 1  1    0.0   -0.6                0.000 -0.188    1               
       69.55  kv     LD  1   9.1   1.9   34267 TOMTEK 1  70 1  1   -9.1   -1.3                0.014 -0.032   22               
        0.9935pu                                                                                                              
        4.6  deg                                                                                                              

  
 GENERAL ELECTRIC INTERNATIONAL, INC. - PSLF - V16.0 
   20080703204317,CASE:042208-EMSDB:DB32C,CASE:031108-EMSDB:DB29, 10            
 VER 26   PARAMETERS INITIALIZED ON 27-Jun-2008 17:48:31 PDT                    
                                                                                

  Area:  1 CAISO                           

         FROM        AR ID   MW   MVAR           TO         ARCK    MW    MVAR    TAP    STP  PLOSS  QLOSS  PCT               
   36050 FIREST 160.0 1                  36048 B_VSTA 2  60 1  1   -0.7   -1.1                0.001 -0.044    4               
       53.28  kv                         36052 SPENCE 3  60 1  1    0.7    1.1                0.000 -0.023    4               
        0.8881pu                                                                                                              
        4.2  deg                                                                                                              

   32237 FLINT  1 115 1                  32239 FLINT  3 115 1  1   -9.8   -0.4                0.001  0.001   17               
      107.00  kv     LD  1   9.8   0.4                                                                                        
        0.9305pu                                                                                                              
       -5.5  deg                                                                                                              

   32236 FLINT  2 115 1                  32228 PLACER 1 115 1  1   54.7  -12.1                0.157  0.239   92               
      107.01  kv                         32233 NWCSTL 2 115 1  1  -54.7   12.1                0.330  0.502   92               
        0.9305pu                           204 FLINT  1 115 1  1    0.0    0.0                0.000  0.000    0               
       -5.5  deg                                                                                                              

   32239 FLINT  3 115 1                  32237 FLINT  1 115 1  1    9.8    0.4                0.001  0.001   17               
      107.01  kv                         32235 NWCSTL 3 115 1  1  -70.1   14.2                0.538  0.944  118               
        0.9305pu                         32228 PLACER 1 115 1  1   60.3  -14.7                0.191  0.310  102               
       -5.5  deg                                                                                                              

   35218 FLOWD1 160.0 1                  35200 SEAWST 1  60 1  1    0.0    0.0                0.000  0.000    0               
       58.00  kv                                                                                                              
