transformer data  [1217]                               ck   long_id_    st ty --no---    reg_name          zt         int                           tert               ar zone  tbase   ps_r    ps_x    pt_r    pt_x    ts_r    ts_x
 115.00 230.00   0.00 0.0000 0.00000 0.00000  150.0  150.0  150.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9575 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   36205 "WATSON 1"  12.47    36009 "WATSON 2"  60.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.01255 0.26932 0.00000 0.00000 0.00000 0.00000 /
  12.47  60.00   0.00 0.0000 0.00000 0.00000   40.0   40.0   40.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0400 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   31404 "WDFRDF 1"  13.80    30402 "WDFRDF 2" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.24475 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000   30.0   30.0   30.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0439 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   31472 "WDLEAF 1" 115.00    31794 "WDLEAF 2"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.23710 0.00000 0.00000 0.00000 0.00000 /
 115.00  13.80   0.00 0.0000 0.00000 0.00000   58.0   58.0   58.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0438 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   33650 "WEBER  5"  60.00    30505 "WEBER  1" 230.00 " 1" "        " :  1 11     33650 "WEBER  5"  60.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00400 0.13856 0.00000 0.00000 0.00000 0.00000 /
  60.00 230.00   0.00 0.0000 0.00000 0.00000   88.0  106.0  106.0    0.0 0.000 1.0966 0.9534 1.5000 0.0000 0.00635 1.0315 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   33650 "WEBER  5"  60.00    30505 "WEBER  1" 230.00 " 2" "        " :  1 11     33650 "WEBER  5"  60.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00408 0.13994 0.00000 0.00000 0.00000 0.00000 /
  60.00 230.00   0.00 0.0000 0.00000 0.00000   88.0  106.0  106.0    0.0 0.000 1.0966 0.9534 1.5000 0.0000 0.00635 1.0315 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   33650 "WEBER  5"  60.00    30505 "WEBER  1" 230.00 " 3" "        " :  1 11     33650 "WEBER  5"  60.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00200 0.02920 0.00000 0.00000 0.00000 0.00000 /
  60.00 230.00   0.00 0.0000 0.00000 0.00000  300.0  330.0  330.0    0.0 0.000 1.0716 0.9284 1.5000 0.0000 0.00651 1.0716 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   33820 "WESTPT 1"  11.50    33604 "WESTPT 2"  60.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.02688 0.43390 0.00000 0.00000 0.00000 0.00000 /
  11.50  60.00   0.00 0.0000 0.00000 0.00000   20.0   20.0   20.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0417 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   38785 "WHELPP 1"  13.20    38641 "WHELPP 3" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.11500 0.00000 0.00000 0.00000 0.00000 /
  13.20 230.00   0.00 0.0000 0.00000 0.00000   61.0   61.0   61.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   38790 "WHELPP 2"  13.20    38641 "WHELPP 3" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.11500 0.00000 0.00000 0.00000 0.00000 /
  13.20 230.00   0.00 0.0000 0.00000 0.00000   61.0   61.0   61.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   30994 "WHELRG 1" 230.00    34874 "WHELRG 2"  70.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00348 0.10447 0.00000 0.00000 0.00000 0.00000 /
 230.00  70.00   0.00 0.0000 0.00000 0.00000  134.0  161.0  161.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9808 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   34134 "WILSON 1" 115.00    30800 "WILSON 2" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00098 0.04127 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000  420.0  462.0  462.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9376 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   34134 "WILSON 1" 115.00    30800 "WILSON 2" 230.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00099 0.04128 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000  269.0  323.0  323.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9375 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   32512 "WISE   1"   2.30    32515 "WISE   3"  12.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.08000 0.00000 0.00000 0.00000 0.00000 /
   2.30  12.00   0.00 0.0000 0.00000 0.00000    8.0    8.0    8.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   32512 "WISE   1"   2.30    32515 "WISE   3"  12.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.08000 0.00000 0.00000 0.00000 0.00000 /
   2.30  12.00   0.00 0.0000 0.00000 0.00000    8.0    8.0    8.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   32513 "WISE   2"   2.30    32515 "WISE   3"  12.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.08000 0.00000 0.00000 0.00000 0.00000 /
   2.30  12.00   0.00 0.0000 0.00000 0.00000    8.0    8.0    8.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   34453 "WISHON 1"   1.00    34659 "WISHON 3"   2.30 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.90052 0.00000 0.00000 0.00000 0.00000 /
   1.00   2.30   0.00 0.0000 0.00000 0.00000   20.0   20.0   20.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   34453 "WISHON 1"   1.00    34658 "WISHON 2"   2.30 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.90052 0.00000 0.00000 0.00000 0.00000 /
   1.00   2.30   0.00 0.0000 0.00000 0.00000   20.0   20.0   20.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   34453 "WISHON 1"   1.00    34452 "WISHON 4"  70.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.25000 0.00000 0.00000 0.00000 0.00000 /
   1.00  70.00   0.00 0.0000 0.00000 0.00000   20.0   20.0   20.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0429 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   38795 "WNDGPP 1"  13.20    38656 "WNDGPP 5" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.21640 0.00000 0.00000 0.00000 0.00000 /
  13.20 230.00   0.00 0.0000 0.00000 0.00000   54.0   54.0   54.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   38800 "WNDGPP 2"  13.20    38656 "WNDGPP 5" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.21640 0.00000 0.00000 0.00000 0.00000 /
  13.20 230.00   0.00 0.0000 0.00000 0.00000   71.0   71.0   71.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   38805 "WNDGPP 3"  13.20       68 "WNDGPP 6" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.21640 0.00000 0.00000 0.00000 0.00000 /
  13.20 230.00   0.00 0.0000 0.00000 0.00000   71.0   71.0   71.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   38810 "WNDGPP 4"  13.20       68 "WNDGPP 6" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.21640 0.00000 0.00000 0.00000 0.00000 /
  13.20 230.00   0.00 0.0000 0.00000 0.00000   71.0   71.0   71.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   32185 "WOLFSK 1"  13.80    32011 "WOLFSK 2" 115.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.39905 0.00000 0.00000 0.00000 0.00000 /
  13.80 115.00   0.00 0.0000 0.00000 0.00000   70.0   70.0   70.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   31463 "WSENGY 1" 115.00    31451 "WSENGY 3"  12.47 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.62500 0.00000 0.00000 0.00000 0.00000 /
 115.00  12.47   0.00 0.0000 0.00000 0.00000   12.0   12.0   12.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   31463 "WSENGY 1" 115.00    31465 "WSENGY 2"  12.47 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.16000 0.00000 0.00000 0.00000 0.00000 /
 115.00  12.47   0.00 0.0000 0.00000 0.00000   58.0   58.0   58.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   32494 "YUBACT 1"  13.80    32302 "YUBACT 3"  60.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.19048 0.00000 0.00000 0.00000 0.00000 /
  13.80  60.00   0.00 0.0000 0.00000 0.00000   57.0   57.0   57.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   32962 "YUBACT 2"  13.80    32302 "YUBACT 3"  60.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.48191 0.00000 0.00000 0.00000 0.00000 /
  13.80  60.00   0.00 0.0000 0.00000 0.00000   56.0   56.0   56.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24008 "ALAMIT 1" 230.00    24005 "ALAMIT 6"  20.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.00501 0.00000 0.00000 0.00000 0.00000 /
 230.00  20.00   0.00 0.0000 0.00000 0.00000  535.0  589.0  589.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24008 "ALAMIT 1" 230.00    24161 "ALAMIT 7"  20.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.00501 0.00000 0.00000 0.00000 0.00000 /
 230.00  20.00   0.00 0.0000 0.00000 0.00000  535.0  589.0  589.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24008 "ALAMIT 1" 230.00    24004 "ALAMIT 5"  18.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.04167 0.00000 0.00000 0.00000 0.00000 /
 230.00  18.00   0.00 0.0000 0.00000 0.00000  360.0  396.0  396.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24008 "ALAMIT 1" 230.00    24001 "ALAMIT 2"  18.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05357 0.00000 0.00000 0.00000 0.00000 /
 230.00  18.00   0.00 0.0000 0.00000 0.00000  168.0  185.0  185.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9565 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24008 "ALAMIT 1" 230.00    24002 "ALAMIT 3"  18.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05357 0.00000 0.00000 0.00000 0.00000 /
 230.00  18.00   0.00 0.0000 0.00000 0.00000  168.0  185.0  185.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9565 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24008 "ALAMIT 1" 230.00    24003 "ALAMIT 4"  18.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.04167 0.00000 0.00000 0.00000 0.00000 /
 230.00  18.00   0.00 0.0000 0.00000 0.00000  360.0  396.0  396.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25647 "ALAMO  1"  66.00    25653 "ALAMO  2"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.51256 0.00000 0.00000 0.00000 0.00000 /
  66.00  13.80   0.00 0.0000 0.00000 0.00000   38.0   38.0   38.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0200 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25203 "ANAHM  1"  13.80    25204 "ANAHM  2"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.19722 0.00000 0.00000 0.00000 0.00000 /
  13.80  66.00   0.00 0.0000 0.00000 0.00000   60.0   60.0   60.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0455 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24401 "ANTLPE 1" 230.00    24402 "ANTLPE 2"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06220 0.00000 0.00000 0.00000 0.00000 /
 230.00  66.00   0.00 0.0000 0.00000 0.00000  280.0  280.0  280.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0353 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24402 "ANTLPE 2"  66.00    24401 "ANTLPE 1" 230.00 " 2" "        " :  1 11     24402 "ANTLPE 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06500 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  336.0  336.0    0.0 0.000 1.1750 0.9614 1.5000 0.0000 0.01250 1.1082 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24402 "ANTLPE 2"  66.00    24401 "ANTLPE 1" 230.00 " 3" "        " :  1 11     24402 "ANTLPE 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06714 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  289.0  336.0  336.0    0.0 0.000 1.1750 0.9614 1.5000 0.0000 0.01250 1.1082 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24244 "APPGEN 1"  66.00    24010 "APPGEN 3"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.22917 0.00000 0.00000 0.00000 0.00000 /
  66.00  13.80   0.00 0.0000 0.00000 0.00000   48.0   48.0   48.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0227 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24244 "APPGEN 1"  66.00    24009 "APPGEN 2"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.22917 0.00000 0.00000 0.00000 0.00000 /
  66.00  13.80   0.00 0.0000 0.00000 0.00000   48.0   48.0   48.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0227 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24244 "APPGEN 1"  66.00    24012 "APPGEN 4"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.39286 0.00000 0.00000 0.00000 0.00000 /
  66.00  13.80   0.00 0.0000 0.00000 0.00000   28.0   28.0   28.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0227 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24015 "ARCOGN 1" 230.00    24011 "ARCOGN 2"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.01836 0.00000 0.00000 0.00000 0.00000 /
 230.00  13.80   0.00 0.0000 0.00000 0.00000  483.0  483.0  483.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24404 "BAILEY 2"  66.00    24403 "BAILEY 1" 230.00 " 1" "        " :  1 11     24404 "BAILEY 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.16843 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  137.0  137.0  137.0    0.0 0.000 1.1408 1.0040 1.5000 0.0000 0.00834 1.0467 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28309 "BARRE  1"  13.80       70 "BARRE  3"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.17778 0.00000 0.00000 0.00000 0.00000 /
  13.80  66.00   0.00 0.0000 0.00000 0.00000   75.0   75.0   75.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24201 "BARRE  2"  66.00    24016 "BARRE  4" 230.00 " 1" "        " :  1 11     24201 "BARRE  2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06517 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  292.0  330.0  330.0    0.0 0.000 1.1359 1.0005 1.5000 0.0000 0.00906 1.0101 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24201 "BARRE  2"  66.00    24016 "BARRE  4" 230.00 " 2" "        " :  1 11     24201 "BARRE  2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05606 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  329.0  329.0    0.0 0.000 1.1570 1.0191 1.5000 0.0000 0.00947 1.0289 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
      70 "BARRE  3"  66.00    24016 "BARRE  4" 230.00 " 1" "        " :  1 11        70 "BARRE  3"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06677 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  311.0  330.0  330.0    0.0 0.000 1.1359 1.0005 1.5000 0.0000 0.00906 1.0198 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24306 "BGCRK1 1"   7.20    28282 "BGCRK1 3"  33.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.71429 0.00000 0.00000 0.00000 0.00000 /
   7.20  33.00   0.00 0.0000 0.00000 0.00000   14.0   14.0   14.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24306 "BGCRK1 1"   7.20    24301 "BGCRK1 4" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.21556 0.00000 0.00000 0.00000 0.00000 /
   7.20 230.00   0.00 0.0000 0.00000 0.00000   45.0   50.0   50.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24307 "BGCRK1 2"  13.20    24301 "BGCRK1 4" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.21535 0.00000 0.00000 0.00000 0.00000 /
  13.20 230.00   0.00 0.0000 0.00000 0.00000   50.0   55.0   55.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0076 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24302 "BGCRK2 1" 230.00    24309 "BGCRK2 2"   7.20 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.22833 0.00000 0.00000 0.00000 0.00000 /
 230.00   7.20   0.00 0.0000 0.00000 0.00000   60.0   66.0   66.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24302 "BGCRK2 1" 230.00    24310 "BGCRK2 3"   7.20 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.35278 0.00000 0.00000 0.00000 0.00000 /
 230.00   7.20   0.00 0.0000 0.00000 0.00000   36.0   40.0   40.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24302 "BGCRK2 1" 230.00    24308 "BGCRK2 4"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.14000 0.00000 0.00000 0.00000 0.00000 /
 230.00  13.80   0.00 0.0000 0.00000 0.00000   90.0   99.0   99.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0500 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24311 "BGCRK3 1"  13.20    24303 "BGCRK3 3" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.20168 0.00000 0.00000 0.00000 0.00000 /
  13.20 230.00   0.00 0.0000 0.00000 0.00000   77.0   85.0   85.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9981 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24312 "BGCRK3 2"  13.20    24303 "BGCRK3 3" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.17255 0.00000 0.00000 0.00000 0.00000 /
  13.20 230.00   0.00 0.0000 0.00000 0.00000  120.0  132.0  132.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9981 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24303 "BGCRK3 3" 230.00    24313 "BGCRK3 4"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.28030 0.00000 0.00000 0.00000 0.00000 /
 230.00  13.80   0.00 0.0000 0.00000 0.00000   44.0   48.0   48.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0500 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24314 "BGCRK4 1"  12.00    24304 "BGCRK4 2" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.08688 0.00000 0.00000 0.00000 0.00000 /
  12.00 230.00   0.00 0.0000 0.00000 0.00000  133.0  146.0  146.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0888 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24305 "BGCRK8 1" 230.00    24315 "BGCRK8 2"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.15997 0.00000 0.00000 0.00000 0.00000 /
 230.00  13.80   0.00 0.0000 0.00000 0.00000   75.0   83.0   83.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0444 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24703 "BLM E  1"  13.80    24706 "BLM E  3" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.33333 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000   24.0   26.0   26.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0435 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24704 "BLM E  2"  13.80    24706 "BLM E  3" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.33333 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000   24.0   26.0   26.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0435 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24707 "BLM W  1" 230.00    24705 "BLM W  2"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.29333 0.00000 0.00000 0.00000 0.00000 /
 230.00  13.80   0.00 0.0000 0.00000 0.00000   30.0   33.0   33.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0435 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28025 "BRDWAY 1"  34.50    28026 "BRDWAY 2"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.13444 0.00000 0.00000 0.00000 0.00000 /
  34.50  13.80   0.00 0.0000 0.00000 0.00000   90.0   90.0   90.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28281 "CABZON 1" 115.00    28280 "CABZON 2"  34.50 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.20238 0.00000 0.00000 0.00000 0.00000 /
 115.00  34.50   0.00 0.0000 0.00000 0.00000   70.0   70.0   70.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24711 "CALGEN 1"  13.80    24782 "CALGEN 4" 115.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.28570 0.00000 0.00000 0.00000 0.00000 /
  13.80 115.00   0.00 0.0000 0.00000 0.00000   35.0   39.0   39.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24712 "CALGEN 2"  13.80    24782 "CALGEN 4" 115.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.29330 0.00000 0.00000 0.00000 0.00000 /
  13.80 115.00   0.00 0.0000 0.00000 0.00000   33.0   36.0   36.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24713 "CALGEN 3"  13.80    24782 "CALGEN 4" 115.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.29330 0.00000 0.00000 0.00000 0.00000 /
  13.80 115.00   0.00 0.0000 0.00000 0.00000   33.0   36.0   36.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28308 "CENTER 1"  13.80    24203 "CENTER 2"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.17778 0.00000 0.00000 0.00000 0.00000 /
  13.80  66.00   0.00 0.0000 0.00000 0.00000   75.0   75.0   75.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24203 "CENTER 2"  66.00    24021 "CENTER 3" 230.00 " 1" "        " :  1 11     24203 "CENTER 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06240 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  293.0  293.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0192 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24203 "CENTER 2"  66.00    24021 "CENTER 3" 230.00 " 2" "        " :  1 11     24203 "CENTER 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05430 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  275.0  281.0  281.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0192 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24203 "CENTER 2"  66.00    24021 "CENTER 3" 230.00 " 3" "        " :  1 11     24203 "CENTER 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06088 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  269.0  296.0  296.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0192 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28020 "CENTRY 1"  66.00    28007 "CENTRY 2"  12.47 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.24433 0.00000 0.00000 0.00000 0.00000 /
  66.00  12.47   0.00 0.0000 0.00000 0.00000   40.0   40.0   40.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24199 "CHEVMN 2"  66.00    24198 "CHEVMN 1" 230.00 " 1" "        " :  1 11     24199 "CHEVMN 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.10086 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  166.0  166.0  166.0    0.0 0.000 1.1459 1.0876 1.5000 0.0000 0.00341 1.0876 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24199 "CHEVMN 2"  66.00    24198 "CHEVMN 1" 230.00 " 2" "        " :  1 11     24199 "CHEVMN 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.09783 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  166.0  166.0  166.0    0.0 0.000 1.1459 1.0876 1.5000 0.0000 0.00341 1.0876 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24026 "CHINO  1"  13.80    24024 "CHINO  4"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06738 0.00000 0.00000 0.00000 0.00000 /
  13.80  66.00   0.00 0.0000 0.00000 0.00000   33.0   36.0   36.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24140 "CHINO  2"  13.80    24024 "CHINO  4"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06738 0.00000 0.00000 0.00000 0.00000 /
  13.80  66.00   0.00 0.0000 0.00000 0.00000   41.0   45.0   45.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24024 "CHINO  4"  66.00    24025 "CHINO  3" 230.00 " 1" "        " :  1 11     24024 "CHINO  4"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06458 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  285.0  336.0  336.0    0.0 0.000 1.2284 1.0051 1.5000 0.0000 0.00653 1.0749 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24024 "CHINO  4"  66.00    24025 "CHINO  3" 230.00 " 2" "        " :  1 11     24024 "CHINO  4"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06325 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  285.0  336.0  336.0    0.0 0.000 1.2284 1.0051 1.5000 0.0000 0.00653 1.0749 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24024 "CHINO  4"  66.00    24025 "CHINO  3" 230.00 " 3" "        " :  1 11     24024 "CHINO  4"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06378 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  286.0  336.0  336.0    0.0 0.000 1.2284 1.0051 1.5000 0.0000 0.00653 1.0749 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28021 "COLCEM 1"  66.00    28022 "COLCEM 2"  12.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.28333 0.00000 0.00000 0.00000 0.00000 /
  66.00  12.00   0.00 0.0000 0.00000 0.00000   30.0   30.0   30.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24918 "COLTON 1"  66.00    28008 "COLTON 2"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.11765 0.00000 0.00000 0.00000 0.00000 /
  66.00  13.80   0.00 0.0000 0.00000 0.00000   68.0   68.0   68.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24723 "CONTRL 2" 115.00    24722 "CONTRL 3"  55.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.54267 0.00000 0.00000 0.00000 0.00000 /
 115.00  55.00   0.00 0.0000 0.00000 0.00000   15.0   17.0   17.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24723 "CONTRL 2" 115.00    24722 "CONTRL 3"  55.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.54267 0.00000 0.00000 0.00000 0.00000 /
 115.00  55.00   0.00 0.0000 0.00000 0.00000   28.0   31.0   31.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24230 "CORONS 1"  66.00    24233 "CORONS 4"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 -0.06173 0.00000 0.00000 0.00000 0.00000 /
  66.00   1.00   0.00 0.0000 0.00000 0.00000   41.0   41.0   41.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24231 "CORONS 2"  12.47    24233 "CORONS 4"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.39095 0.00000 0.00000 0.00000 0.00000 /
  12.47   1.00   0.00 0.0000 0.00000 0.00000   30.0   30.0   30.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9743 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24232 "CORONS 3"  12.47    24233 "CORONS 4"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.39095 0.00000 0.00000 0.00000 0.00000 /
  12.47   1.00   0.00 0.0000 0.00000 0.00000   11.0   11.0   11.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9743 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24741 "CWATER 1"   1.00    24717 "CWATER12" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.01404 0.00000 0.00000 0.00000 0.00000 /
   1.00 230.00   0.00 0.0000 0.00000 0.00000  190.0  190.0  190.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24741 "CWATER 1"   1.00    24734 "CWATER 5"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.24561 0.00000 0.00000 0.00000 0.00000 /
   1.00  13.80   0.00 0.0000 0.00000 0.00000   95.0   95.0   95.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24741 "CWATER 1"   1.00    24718 "CWATER 4"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.24561 0.00000 0.00000 0.00000 0.00000 /
   1.00  13.80   0.00 0.0000 0.00000 0.00000   95.0   95.0   95.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24742 "CWATER 2"   1.00    24717 "CWATER12" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.01404 0.00000 0.00000 0.00000 0.00000 /
   1.00 230.00   0.00 0.0000 0.00000 0.00000  190.0  190.0  190.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24742 "CWATER 2"   1.00    24735 "CWATER 7"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.24561 0.00000 0.00000 0.00000 0.00000 /
   1.00  13.80   0.00 0.0000 0.00000 0.00000   95.0   95.0   95.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24742 "CWATER 2"   1.00    24720 "CWATER 6"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.24561 0.00000 0.00000 0.00000 0.00000 /
   1.00  13.80   0.00 0.0000 0.00000 0.00000   95.0   95.0   95.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24716 "CWATER 3" 115.00    24714 "CWATER 8"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.10813 0.00000 0.00000 0.00000 0.00000 /
 115.00  13.80   0.00 0.0000 0.00000 0.00000   73.0   80.0   80.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0380 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24716 "CWATER 3" 115.00    24715 "CWATER 9"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.09106 0.00000 0.00000 0.00000 0.00000 /
 115.00  13.80   0.00 0.0000 0.00000 0.00000   85.0   94.0   94.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0380 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24719 "CWATER10"  13.80    24717 "CWATER12" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.09136 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000  135.0  135.0  135.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24721 "CWATER11"  13.80    24717 "CWATER12" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.09136 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000  135.0  135.0  135.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24805 "DEVERS 1" 115.00    24804 "DEVERS 4" 230.00 " 1" "        " :  1  2     24805 "DEVERS 1" 115.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05142 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  336.0  336.0    0.0 0.000 1.1500 0.9409 1.1000 0.9000 0.00653 1.0193 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24805 "DEVERS 1" 115.00    24804 "DEVERS 4" 230.00 " 2" "        " :  1  2     24805 "DEVERS 1" 115.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.04963 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  328.0  328.0    0.0 0.000 1.1500 0.9409 1.1000 0.9000 0.00653 1.0193 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24805 "DEVERS 1" 115.00    24804 "DEVERS 4" 230.00 " 3" "        " :  1  2     24805 "DEVERS 1" 115.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05082 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  330.0  330.0    0.0 0.000 1.1500 0.9409 1.1000 0.9000 0.00653 1.0193 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24803 "DEVERS 2"   1.00    24802 "DEVERS 6"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.02917 0.00000 0.00000 0.00000 0.00000 /
   1.00  13.80   0.00 0.0000 0.00000 0.00000 1120.0 1230.0 1230.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24803 "DEVERS 2"   1.00    24801 "DEVERS 5" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.01253 0.00000 0.00000 0.00000 0.00000 /
   1.00 500.00   0.00 0.0000 0.00000 0.00000 1120.0 1230.0 1230.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0959 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24803 "DEVERS 2"   1.00    24804 "DEVERS 4" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.00056 0.00000 0.00000 0.00000 0.00000 /
   1.00 230.00   0.00 0.0000 0.00000 0.00000 1120.0 1230.0 1230.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24829 "DEVERS 3"   1.00    24830 "DEVERS 7"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.02917 0.00000 0.00000 0.00000 0.00000 /
   1.00  13.80   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24829 "DEVERS 3"   1.00    24801 "DEVERS 5" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.01253 0.00000 0.00000 0.00000 0.00000 /
   1.00 500.00   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0959 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24829 "DEVERS 3"   1.00    24804 "DEVERS 4" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.00056 0.00000 0.00000 0.00000 0.00000 /
   1.00 230.00   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25423 "DMDVLY 1" 115.00    25425 "DMDVLY 3"   6.90 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.43500 0.00000 0.00000 0.00000 0.00000 /
 115.00   6.90   0.00 0.0000 0.00000 0.00000   20.0   29.0   29.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25423 "DMDVLY 1" 115.00    25426 "DMDVLY 4"   6.90 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.44200 0.00000 0.00000 0.00000 0.00000 /
 115.00   6.90   0.00 0.0000 0.00000 0.00000   20.0   26.0   26.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25423 "DMDVLY 1" 115.00    25424 "DMDVLY 2"   6.90 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.44200 0.00000 0.00000 0.00000 0.00000 /
 115.00   6.90   0.00 0.0000 0.00000 0.00000   20.0   29.0   29.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28023 "DREWS  1"  66.00    28009 "DREWS  3"  12.47 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.43719 0.00000 0.00000 0.00000 0.00000 /
  66.00  12.47   0.00 0.0000 0.00000 0.00000   27.0   27.0   27.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0455 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28023 "DREWS  1"  66.00    28006 "DREWS  2"  12.47 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.43719 0.00000 0.00000 0.00000 0.00000 /
  66.00  12.47   0.00 0.0000 0.00000 0.00000   27.0   27.0   27.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0455 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25648 "DVLCYN 1"  13.80       73 "DVLCYN 6" 115.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.04720 0.00000 0.00000 0.00000 0.00000 /
  13.80 115.00   0.00 0.0000 0.00000 0.00000   84.0   84.0   84.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25649 "DVLCYN 2"  13.80       73 "DVLCYN 6" 115.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.04720 0.00000 0.00000 0.00000 0.00000 /
  13.80 115.00   0.00 0.0000 0.00000 0.00000   84.0   84.0   84.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25603 "DVLCYN 3"  13.80    25601 "DVLCYN 5" 115.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.04720 0.00000 0.00000 0.00000 0.00000 /
  13.80 115.00   0.00 0.0000 0.00000 0.00000   96.0   96.0   96.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25604 "DVLCYN 4"  13.80    25601 "DVLCYN 5" 115.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.04720 0.00000 0.00000 0.00000 0.00000 /
  13.80 115.00   0.00 0.0000 0.00000 0.00000   96.0   96.0   96.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25401 "EAGLMT 1" 230.00    25411 "EAGLMT 3"   6.90 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.49111 0.00000 0.00000 0.00000 0.00000 /
 230.00   6.90   0.00 0.0000 0.00000 0.00000   45.0   52.0   52.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25401 "EAGLMT 1" 230.00    25412 "EAGLMT 4"   6.90 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.49111 0.00000 0.00000 0.00000 0.00000 /
 230.00   6.90   0.00 0.0000 0.00000 0.00000   45.0   50.0   50.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25401 "EAGLMT 1" 230.00    24035 "EAGLMT 2" 161.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05041 0.00000 0.00000 0.00000 0.00000 /
 230.00 161.00   0.00 0.0000 0.00000 0.00000  280.0  336.0  336.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0043 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24319 "EASTWD 1"  13.80    24320 "EASTWD 2" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.04480 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000  250.0  275.0  275.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0250 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25605 "EDMONS 1"  14.40    25613 "EDMONS 9" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.08358 0.00000 0.00000 0.00000 0.00000 /
  14.40 230.00   0.00 0.0000 0.00000 0.00000   67.0   74.0   74.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25606 "EDMONS 2"  14.40    25613 "EDMONS 9" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.09910 0.00000 0.00000 0.00000 0.00000 /
  14.40 230.00   0.00 0.0000 0.00000 0.00000   67.0   74.0   74.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25607 "EDMONS 3"  14.40    25613 "EDMONS 9" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.09219 0.00000 0.00000 0.00000 0.00000 /
  14.40 230.00   0.00 0.0000 0.00000 0.00000  128.0  141.0  141.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25608 "EDMONS 4"  14.40    25613 "EDMONS 9" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.09219 0.00000 0.00000 0.00000 0.00000 /
  14.40 230.00   0.00 0.0000 0.00000 0.00000  128.0  141.0  141.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25609 "EDMONS 5"  14.40    25613 "EDMONS 9" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.09219 0.00000 0.00000 0.00000 0.00000 /
  14.40 230.00   0.00 0.0000 0.00000 0.00000  128.0  141.0  141.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25610 "EDMONS 6"  14.40    25613 "EDMONS 9" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.09219 0.00000 0.00000 0.00000 0.00000 /
  14.40 230.00   0.00 0.0000 0.00000 0.00000  128.0  141.0  141.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25611 "EDMONS 7"  14.40    25613 "EDMONS 9" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.09219 0.00000 0.00000 0.00000 0.00000 /
  14.40 230.00   0.00 0.0000 0.00000 0.00000  128.0  141.0  141.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25612 "EDMONS 8"  14.40    25613 "EDMONS 9" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.09219 0.00000 0.00000 0.00000 0.00000 /
  14.40 230.00   0.00 0.0000 0.00000 0.00000  128.0  141.0  141.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24041 "ELDORD 1" 230.00    24043 "ELDORD 4" 115.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.11275 0.00000 0.00000 0.00000 0.00000 /
 230.00 115.00   0.00 0.0000 0.00000 0.00000  102.0  110.0  110.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0043 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24041 "ELDORD 1" 230.00    24196 "ELDORD 5"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 -0.00120 0.00000 0.00000 0.00000 0.00000 /
 230.00   1.00   0.00 0.0000 0.00000 0.00000  560.0  560.0  560.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24041 "ELDORD 1" 230.00    24221 "ELDORD 6"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 -0.00111 0.00000 0.00000 0.00000 0.00000 /
 230.00   1.00   0.00 0.0000 0.00000 0.00000  560.0  560.0  560.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24195 "ELDORD 2"  13.80    24196 "ELDORD 5"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05406 0.00000 0.00000 0.00000 0.00000 /
  13.80   1.00   0.00 0.0000 0.00000 0.00000  560.0  560.0  560.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24220 "ELDORD 3"  13.80    24221 "ELDORD 6"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05396 0.00000 0.00000 0.00000 0.00000 /
  13.80   1.00   0.00 0.0000 0.00000 0.00000  560.0  560.0  560.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24196 "ELDORD 5"   1.00    24042 "ELDORD 8" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.02326 0.00000 0.00000 0.00000 0.00000 /
   1.00 500.00   0.00 0.0000 0.00000 0.00000  560.0  560.0  560.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0106 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24221 "ELDORD 6"   1.00    24042 "ELDORD 8" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.02336 0.00000 0.00000 0.00000 0.00000 /
   1.00 500.00   0.00 0.0000 0.00000 0.00000  560.0  560.0  560.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0106 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24197 "ELLIS  2"  66.00    24044 "ELLIS  1" 230.00 " 1" "        " :  1 11     24197 "ELLIS  2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05800 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  314.0  314.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0488 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24197 "ELLIS  2"  66.00    24044 "ELLIS  1" 230.00 " 2" "        " :  1 11     24197 "ELLIS  2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05905 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  275.0  300.0  300.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0488 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24197 "ELLIS  2"  66.00    24044 "ELLIS  1" 230.00 " 3" "        " :  1 11     24197 "ELLIS  2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06149 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  260.0  300.0  300.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0488 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24049 "ELSEGN 1" 230.00    24048 "ELSEGN 3"  18.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.04189 0.00000 0.00000 0.00000 0.00000 /
 230.00  18.00   0.00 0.0000 0.00000 0.00000  370.0  407.0  407.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24049 "ELSEGN 1" 230.00    24047 "ELSEGN 2"  18.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.03811 0.00000 0.00000 0.00000 0.00000 /
 230.00  18.00   0.00 0.0000 0.00000 0.00000  370.0  407.0  407.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28310 "ETIWND 1"  13.80       79 "ETIWND 4"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.17778 0.00000 0.00000 0.00000 0.00000 /
  13.80  66.00   0.00 0.0000 0.00000 0.00000   75.0   75.0   75.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24055 "ETIWND 3"  66.00    24056 "ETIWND 2" 230.00 " 1" "        " :  1 11     24055 "ETIWND 3"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05979 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  336.0  336.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0389 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24055 "ETIWND 3"  66.00    24056 "ETIWND 2" 230.00 " 2" "        " :  1 11     24055 "ETIWND 3"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05979 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  303.0  336.0  336.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0389 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24056 "ETIWND 2" 230.00    24053 "ETIWND 6"  18.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.04139 0.00000 0.00000 0.00000 0.00000 /
 230.00  18.00   0.00 0.0000 0.00000 0.00000  360.0  396.0  396.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24056 "ETIWND 2" 230.00    24052 "ETIWND 5"  18.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.04222 0.00000 0.00000 0.00000 0.00000 /
 230.00  18.00   0.00 0.0000 0.00000 0.00000  360.0  396.0  396.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
      79 "ETIWND 4"  66.00    24056 "ETIWND 2" 230.00 " 1" "        " :  1 11        79 "ETIWND 4"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05979 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  336.0  336.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0291 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24771 "GALE   1" 115.00    24751 "GALE   2"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.33250 0.00000 0.00000 0.00000 0.00000 /
 115.00  13.80   0.00 0.0000 0.00000 0.00000   22.0   24.0   24.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24831 "GARNET 1"  34.50    24815 "GARNET 2" 115.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.17364 0.00000 0.00000 0.00000 0.00000 /
  34.50 115.00   0.00 0.0000 0.00000 0.00000   50.0   50.0   50.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9360 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24831 "GARNET 1"  34.50    24815 "GARNET 2" 115.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.17364 0.00000 0.00000 0.00000 0.00000 /
  34.50 115.00   0.00 0.0000 0.00000 0.00000   50.0   50.0   50.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9360 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28027 "GLNARM 1"  34.50    28028 "GLNARM 2"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.35109 0.00000 0.00000 0.00000 0.00000 /
  34.50  13.80   0.00 0.0000 0.00000 0.00000   30.0   30.0   30.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28027 "GLNARM 1"  34.50    28031 "GLNARM 5"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.17582 0.00000 0.00000 0.00000 0.00000 /
  34.50  13.80   0.00 0.0000 0.00000 0.00000   60.0   60.0   60.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28027 "GLNARM 1"  34.50    28030 "GLNARM 4"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.17582 0.00000 0.00000 0.00000 0.00000 /
  34.50  13.80   0.00 0.0000 0.00000 0.00000   60.0   60.0   60.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28027 "GLNARM 1"  34.50    28029 "GLNARM 3"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.35109 0.00000 0.00000 0.00000 0.00000 /
  34.50  13.80   0.00 0.0000 0.00000 0.00000   30.0   30.0   30.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24057 "GOLETA 2"  66.00    24058 "GOLETA 1" 230.00 " 1" "        " :  1 11     24057 "GOLETA 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06716 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  116.0  120.0  120.0    0.0 0.000 1.1750 0.9614 1.5000 0.0000 0.00625 1.0081 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24057 "GOLETA 2"  66.00    24058 "GOLETA 1" 230.00 " 2" "        " :  1 11     24057 "GOLETA 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.12520 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  116.0  120.0  120.0    0.0 0.000 1.1705 1.0059 1.5000 0.0000 0.00989 1.0059 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24057 "GOLETA 2"  66.00    24058 "GOLETA 1" 230.00 " 3" "        " :  1 11     24057 "GOLETA 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.12937 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  112.0  120.0  120.0    0.0 0.000 1.1408 1.0040 1.5000 0.0000 0.00834 1.0125 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25001 "GOODRH 1" 230.00    25002 "GOODRH 2"  34.50 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.17298 0.00000 0.00000 0.00000 0.00000 /
 230.00  34.50   0.00 0.0000 0.00000 0.00000  112.0  120.0  120.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9785 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25001 "GOODRH 1" 230.00    25002 "GOODRH 2"  34.50 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.17298 0.00000 0.00000 0.00000 0.00000 /
 230.00  34.50   0.00 0.0000 0.00000 0.00000  112.0  120.0  120.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9785 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25001 "GOODRH 1" 230.00    25002 "GOODRH 2"  34.50 " 3" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.17298 0.00000 0.00000 0.00000 0.00000 /
 230.00  34.50   0.00 0.0000 0.00000 0.00000  112.0  120.0  120.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9785 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24062 "HARBGN 1"  13.80    24061 "HARBGN 2" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.18127 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000  124.0  124.0  124.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0043 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28000 "HIDSRT 1"  20.00    24350 "HIDSRT 5" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05319 0.00000 0.00000 0.00000 0.00000 /
  20.00 230.00   0.00 0.0000 0.00000 0.00000  350.0  350.0  350.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28002 "HIDSRT 2"  15.00    24350 "HIDSRT 5" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.09009 0.00000 0.00000 0.00000 0.00000 /
  15.00 230.00   0.00 0.0000 0.00000 0.00000  350.0  350.0  350.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28003 "HIDSRT 3"  15.00    24350 "HIDSRT 5" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.09009 0.00000 0.00000 0.00000 0.00000 /
  15.00 230.00   0.00 0.0000 0.00000 0.00000  350.0  350.0  350.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28001 "HIDSRT 4"  15.00    24350 "HIDSRT 5" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.09009 0.00000 0.00000 0.00000 0.00000 /
  15.00 230.00   0.00 0.0000 0.00000 0.00000  350.0  350.0  350.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25406 "HINDS  1" 230.00    28066 "HINDS  3"   6.90 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.49111 0.00000 0.00000 0.00000 0.00000 /
 230.00   6.90   0.00 0.0000 0.00000 0.00000   45.0   52.0   52.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25406 "HINDS  1" 230.00    28064 "HINDS  2"   6.90 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.49111 0.00000 0.00000 0.00000 0.00000 /
 230.00   6.90   0.00 0.0000 0.00000 0.00000   45.0   52.0   52.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24020 "HINSON 1"  13.80    24064 "HINSON10"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06738 0.00000 0.00000 0.00000 0.00000 /
  13.80  66.00   0.00 0.0000 0.00000 0.00000   43.0   47.0   47.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24078 "HINSON 2"  13.80    24080 "HINSON 7"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.02464 0.00000 0.00000 0.00000 0.00000 /
  13.80   1.00   0.00 0.0000 0.00000 0.00000   70.0   70.0   70.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24170 "HINSON 3"  13.80    24080 "HINSON 7"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.02464 0.00000 0.00000 0.00000 0.00000 /
  13.80   1.00   0.00 0.0000 0.00000 0.00000   70.0   70.0   70.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24171 "HINSON 4"  13.80    24081 "HINSON 8"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.02464 0.00000 0.00000 0.00000 0.00000 /
  13.80   1.00   0.00 0.0000 0.00000 0.00000   70.0   70.0   70.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24172 "HINSON 5"  13.80    24081 "HINSON 8"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.02464 0.00000 0.00000 0.00000 0.00000 /
  13.80   1.00   0.00 0.0000 0.00000 0.00000   70.0   70.0   70.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24139 "HINSON 6"  13.80    24064 "HINSON10"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06738 0.00000 0.00000 0.00000 0.00000 /
  13.80  66.00   0.00 0.0000 0.00000 0.00000   45.0   50.0   50.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24080 "HINSON 7"   1.00    24064 "HINSON10"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.17536 0.00000 0.00000 0.00000 0.00000 /
   1.00  66.00   0.00 0.0000 0.00000 0.00000  140.0  140.0  140.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0227 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24081 "HINSON 8"   1.00    24064 "HINSON10"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.17536 0.00000 0.00000 0.00000 0.00000 /
   1.00  66.00   0.00 0.0000 0.00000 0.00000  140.0  140.0  140.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0227 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24064 "HINSON10"  66.00    24065 "HINSON 9" 230.00 " 1" "        " :  1 11     24064 "HINSON10"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06526 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  309.0  309.0    0.0 0.000 1.1400 0.9328 1.5000 0.0000 0.00622 1.0105 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24064 "HINSON10"  66.00    24065 "HINSON 9" 230.00 " 2" "        " :  1 11     24064 "HINSON10"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.07112 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  307.0  336.0  336.0    0.0 0.000 1.1190 0.9156 1.5000 0.0000 0.00595 0.9919 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24064 "HINSON10"  66.00    24065 "HINSON 9" 230.00 " 3" "        " :  1 11     24064 "HINSON10"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06691 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  308.0  336.0  336.0    0.0 0.000 1.1400 0.9328 1.5000 0.0000 0.00622 1.0105 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24066 "HNTGBH 1"  13.80    24069 "HNTGBH 5" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05854 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000  246.0  271.0  271.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24067 "HNTGBH 2"  13.80    24069 "HNTGBH 5" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05854 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000  246.0  271.0  271.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24167 "HNTGBH 3"  13.80    24069 "HNTGBH 5" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06098 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000  246.0  271.0  271.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24168 "HNTGBH 4"  13.80    24069 "HNTGBH 5" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06057 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000  246.0  271.0  271.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28180 "INDIGO 1"  13.80    24826 "INDIGO 4" 115.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.23611 0.00000 0.00000 0.00000 0.00000 /
  13.80 115.00   0.00 0.0000 0.00000 0.00000   60.0   60.0   60.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28190 "INDIGO 2"  13.80    24826 "INDIGO 4" 115.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.23611 0.00000 0.00000 0.00000 0.00000 /
  13.80 115.00   0.00 0.0000 0.00000 0.00000   60.0   60.0   60.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28191 "INDIGO 3"  13.80    24826 "INDIGO 4" 115.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.23611 0.00000 0.00000 0.00000 0.00000 /
  13.80 115.00   0.00 0.0000 0.00000 0.00000   60.0   60.0   60.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28041 "INLDEM 1"  19.50    28040 "INLDEM 3" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00017 0.03104 0.00000 0.00000 0.00000 0.00000 /
  19.50 500.00   0.00 0.0000 0.00000 0.00000  483.0  483.0  483.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0500 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28042 "INLDEM 2"  19.50    28040 "INLDEM 3" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00017 0.03104 0.00000 0.00000 0.00000 0.00000 /
  19.50 500.00   0.00 0.0000 0.00000 0.00000  483.0  483.0  483.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0500 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24730 "INYO24 2" 115.00    24728 "INYO24 1" 115.00 " 1" "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.10140 0.00000 0.00000 0.00000 0.00000 /
 115.00 115.00   0.00 0.0000 0.00000 0.00000   56.0   62.0   62.0    0.0 0.000 27.6900 -27.6900 0.0000 0.0000 2.31000 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24730 "INYO24 2" 115.00    24998 "INYO24 3" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.01608 0.33390 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000   50.0   55.0   55.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0476 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24730 "INYO24 2" 115.00    24998 "INYO24 3" 230.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.01575 0.32236 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000   50.0   55.0   55.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0476 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24737 "KRAMER 1"  13.80    24779 "KRAMER 6" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.10000 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000  112.0  123.0  123.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24738 "KRAMER 2"  13.80    24780 "KRAMER 7" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.10000 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000  112.0  123.0  123.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24702 "KRAMER 3" 115.00    24701 "KRAMER 5" 230.00 " 1" "        " :  1  2     24702 "KRAMER 3" 115.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05887 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  327.0  327.0    0.0 0.000 1.1019 0.9016 1.1000 0.9000 0.00622 1.0143 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24702 "KRAMER 3" 115.00    24701 "KRAMER 5" 230.00 " 2" "        " :  1  2     24702 "KRAMER 3" 115.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05779 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000  250.0  287.0  287.0    0.0 0.000 1.1019 0.9016 1.1000 0.9000 0.00622 1.0143 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24208 "LACIEN 2"  66.00    24082 "LACIEN 1" 230.00 " 1" "        " :  1 11     24208 "LACIEN 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05485 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  288.0  336.0  336.0    0.0 0.000 1.1875 1.0459 1.5000 0.0000 0.00947 1.0459 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24208 "LACIEN 2"  66.00    24082 "LACIEN 1" 230.00 " 2" "        " :  1 11     24208 "LACIEN 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05920 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  327.0  327.0    0.0 0.000 1.1589 1.0207 1.5000 0.0000 0.00947 1.0207 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24073 "LAFRES 1"  66.00    24074 "LAFRES 2" 230.00 " 1" "        " :  1 11     24073 "LAFRES 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06149 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  261.0  300.0  300.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0192 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24073 "LAFRES 1"  66.00    24074 "LAFRES 2" 230.00 " 2" "        " :  1 11     24073 "LAFRES 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06088 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  278.0  300.0  300.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0192 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24073 "LAFRES 1"  66.00    24074 "LAFRES 2" 230.00 " 3" "        " :  1 11     24073 "LAFRES 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06069 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  300.0  300.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0192 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24075 "LAGBEL 2"  66.00    24076 "LAGBEL 1" 230.00 " 1" "        " :  1 11     24075 "LAGBEL 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06255 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  269.0  300.0  300.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0192 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24075 "LAGBEL 2"  66.00    24076 "LAGBEL 1" 230.00 " 2" "        " :  1 11     24075 "LAGBEL 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05650 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  283.0  336.0  336.0    0.0 0.000 1.2284 1.0051 1.5000 0.0000 0.00653 1.0190 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24075 "LAGBEL 2"  66.00    24076 "LAGBEL 1" 230.00 " 3" "        " :  1 11     24075 "LAGBEL 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06246 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  263.0  300.0  300.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0192 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24075 "LAGBEL 2"  66.00    24076 "LAGBEL 1" 230.00 " 4" "        " :  1 11     24075 "LAGBEL 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05979 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  325.0  325.0    0.0 0.000 1.1970 0.9794 1.5000 0.0000 0.00653 0.9930 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28288 "LEBECS 1" 230.00    28290 "LEBECS 4"  18.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06667 0.00000 0.00000 0.00000 0.00000 /
 230.00  18.00   0.00 0.0000 0.00000 0.00000  250.0  250.0  250.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0261 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28288 "LEBECS 1" 230.00    28289 "LEBECS 6"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.14493 0.00000 0.00000 0.00000 0.00000 /
 230.00  13.80   0.00 0.0000 0.00000 0.00000  115.0  115.0  115.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0261 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28288 "LEBECS 1" 230.00    28295 "LEBECS 2"  18.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06667 0.00000 0.00000 0.00000 0.00000 /
 230.00  18.00   0.00 0.0000 0.00000 0.00000  250.0  250.0  250.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0261 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28288 "LEBECS 1" 230.00    28296 "LEBECS 3"  18.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06667 0.00000 0.00000 0.00000 0.00000 /
 230.00  18.00   0.00 0.0000 0.00000 0.00000  250.0  250.0  250.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0261 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28288 "LEBECS 1" 230.00    28297 "LEBECS 5"  18.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06667 0.00000 0.00000 0.00000 0.00000 /
 230.00  18.00   0.00 0.0000 0.00000 0.00000  250.0  250.0  250.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0261 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25202 "LEWIS  1"  66.00    25201 "LEWIS  2" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.14264 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  308.0  308.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9717 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25202 "LEWIS  1"  66.00    25201 "LEWIS  2" 230.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.14365 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  308.0  308.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9717 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25202 "LEWIS  1"  66.00    25201 "LEWIS  2" 230.00 " 3" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.14618 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  308.0  308.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9717 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25202 "LEWIS  1"  66.00    25201 "LEWIS  2" 230.00 " 4" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.14517 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  308.0  308.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9717 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24070 "LGHTHP 1"  13.80    24083 "LGHTHP 3"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06738 0.00000 0.00000 0.00000 0.00000 /
  13.80  66.00   0.00 0.0000 0.00000 0.00000   56.0   62.0   62.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24083 "LGHTHP 3"  66.00    24084 "LGHTHP 2" 230.00 " 1" "        " :  1 11     24083 "LGHTHP 3"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05650 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  294.0  336.0  336.0    0.0 0.000 1.2284 1.0051 1.5000 0.0000 0.00653 1.0051 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24083 "LGHTHP 3"  66.00    24084 "LGHTHP 2" 230.00 " 2" "        " :  1 11     24083 "LGHTHP 3"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05591 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  281.0  336.0  336.0    0.0 0.000 1.1875 1.0459 1.5000 0.0000 0.00947 1.0459 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24083 "LGHTHP 3"  66.00    24084 "LGHTHP 2" 230.00 " 3" "        " :  1 11     24083 "LGHTHP 3"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06129 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  329.0  329.0    0.0 0.000 1.1459 1.0876 1.5000 0.0000 0.00341 1.0876 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24191 "LUGO   1"  13.80    24192 "LUGO   3"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.02900 0.00000 0.00000 0.00000 0.00000 /
  13.80   1.00   0.00 0.0000 0.00000 0.00000 1120.0 1230.0 1230.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24193 "LUGO   2"  13.80    24194 "LUGO   4"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.02882 0.00000 0.00000 0.00000 0.00000 /
  13.80   1.00   0.00 0.0000 0.00000 0.00000 1120.0 1230.0 1230.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24192 "LUGO   3"   1.00    24085 "LUGO  14" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.00074 0.00000 0.00000 0.00000 0.00000 /
   1.00 230.00   0.00 0.0000 0.00000 0.00000 1120.0 1230.0 1230.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24192 "LUGO   3"   1.00    24086 "LUGO   5" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.01315 0.00000 0.00000 0.00000 0.00000 /
   1.00 500.00   0.00 0.0000 0.00000 0.00000 1120.0 1230.0 1230.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0303 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24194 "LUGO   4"   1.00    24085 "LUGO  14" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.00091 0.00000 0.00000 0.00000 0.00000 /
   1.00 230.00   0.00 0.0000 0.00000 0.00000 1120.0 1230.0 1230.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24194 "LUGO   4"   1.00    24086 "LUGO   5" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.01288 0.00000 0.00000 0.00000 0.00000 /
   1.00 500.00   0.00 0.0000 0.00000 0.00000 1120.0 1230.0 1230.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0303 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24317 "MAMMTH 1"  13.80    24316 "MAMMTH 3" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.10603 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000   90.0   99.0   99.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0455 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24318 "MAMMTH 2"  13.80    24316 "MAMMTH 3" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.10789 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000   90.0   99.0   99.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0455 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24740 "MCGEN  1"  13.80    24739 "MCGEN  2" 115.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.08500 0.00000 0.00000 0.00000 0.00000 /
  13.80 115.00   0.00 0.0000 0.00000 0.00000  119.0  131.0  131.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24209 "MESAS  1"  66.00    24091 "MESAS  2" 230.00 " 1" "        " :  1 11     24209 "MESAS  1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06129 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  302.0  336.0  336.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0291 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24209 "MESAS  1"  66.00    24091 "MESAS  2" 230.00 " 2" "        " :  1 11     24209 "MESAS  1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06069 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  316.0  316.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0291 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24209 "MESAS  1"  66.00    24091 "MESAS  2" 230.00 " 3" "        " :  1 11     24209 "MESAS  1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06129 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  316.0  316.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0291 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24806 "MIRAGE 1" 230.00    24807 "MIRAGE 2" 115.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05195 0.00000 0.00000 0.00000 0.00000 /
 230.00 115.00   0.00 0.0000 0.00000 0.00000  218.0  294.0  294.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9565 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24806 "MIRAGE 1" 230.00    24837 "MIRAGE 3" 115.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05195 0.00000 0.00000 0.00000 0.00000 /
 230.00 115.00   0.00 0.0000 0.00000 0.00000  218.0  294.0  294.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9565 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24210 "MIRLOM 1"  66.00    24093 "MIRLOM 2" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.07613 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  289.0  336.0  336.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9854 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24210 "MIRLOM 1"  66.00    24093 "MIRLOM 2" 230.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.07613 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  283.0  336.0  336.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9854 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24210 "MIRLOM 1"  66.00    24093 "MIRLOM 2" 230.00 " 3" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06707 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  295.0  336.0  336.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9854 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24210 "MIRLOM 1"  66.00    28307 "MIRLOM12"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.17778 0.00000 0.00000 0.00000 0.00000 /
  66.00  13.80   0.00 0.0000 0.00000 0.00000   75.0   75.0   75.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24093 "MIRLOM 2" 230.00    24228 "MIRLOM 4"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00004 -0.00096 0.00000 0.00000 0.00000 0.00000 /
 230.00   1.00   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24093 "MIRLOM 2" 230.00    24180 "MIRLOM 5"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.00411 0.00000 0.00000 0.00000 0.00000 /
 230.00   1.00   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24093 "MIRLOM 2" 230.00    24182 "MIRLOM 6"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 -0.00005 0.00000 0.00000 0.00000 0.00000 /
 230.00   1.00   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24093 "MIRLOM 2" 230.00    24178 "MIRLOM 3"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.00018 0.00000 0.00000 0.00000 0.00000 /
 230.00   1.00   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24178 "MIRLOM 3"   1.00    24177 "MIRLOM 8"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.02964 0.00000 0.00000 0.00000 0.00000 /
   1.00  13.80   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24178 "MIRLOM 3"   1.00    24092 "MIRLOM 7" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.01232 0.00000 0.00000 0.00000 0.00000 /
   1.00 500.00   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0894 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24228 "MIRLOM 4"   1.00    24227 "MIRLOM 9"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 -0.00004 0.03024 0.00000 0.00000 0.00000 0.00000 /
   1.00  13.80   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24228 "MIRLOM 4"   1.00    24092 "MIRLOM 7" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00004 0.01380 0.00000 0.00000 0.00000 0.00000 /
   1.00 500.00   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0894 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24180 "MIRLOM 5"   1.00    24179 "MIRLOM10"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.02696 0.00000 0.00000 0.00000 0.00000 /
   1.00  13.80   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24180 "MIRLOM 5"   1.00    24092 "MIRLOM 7" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.00804 0.00000 0.00000 0.00000 0.00000 /
   1.00 500.00   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0894 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24182 "MIRLOM 6"   1.00    24181 "MIRLOM11"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.02987 0.00000 0.00000 0.00000 0.00000 /
   1.00  13.80   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24182 "MIRLOM 6"   1.00    24092 "MIRLOM 7" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.01219 0.00000 0.00000 0.00000 0.00000 /
   1.00 500.00   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0894 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24222 "MNDALY 1"  16.00    24223 "MNDALY 2"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06442 0.00000 0.00000 0.00000 0.00000 /
  16.00  66.00   0.00 0.0000 0.00000 0.00000  163.0  179.0  179.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0227 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24223 "MNDALY 2"  66.00    28306 "MNDALY 5"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.17778 0.00000 0.00000 0.00000 0.00000 /
  66.00  13.80   0.00 0.0000 0.00000 0.00000   75.0   75.0   75.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24089 "MNDALY 3"  13.80    24088 "MNDALY 6" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05894 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000  246.0  271.0  271.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24090 "MNDALY 4"  13.80    24088 "MNDALY 6" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05894 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000  246.0  271.0  271.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25904 "MOHAVE 1"  13.80    24097 "MOHAVE 2" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.14710 0.00000 0.00000 0.00000 0.00000 /
  13.80 500.00   0.00 0.0000 0.00000 0.00000  115.0  126.0  126.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0500 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25904 "MOHAVE 1"  13.80    25909 "MOHAVE 7"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.24267 0.00000 0.00000 0.00000 0.00000 /
  13.80  69.00   0.00 0.0000 0.00000 0.00000   50.0   50.0   50.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24098 "MOORPK 1"  66.00    24099 "MOORPK 2" 230.00 " 1" "        " :  1 11     24098 "MOORPK 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05979 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  336.0  336.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0192 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24098 "MOORPK 1"  66.00    24099 "MOORPK 2" 230.00 " 2" "        " :  1 11     24098 "MOORPK 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06039 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  336.0  336.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0192 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24098 "MOORPK 1"  66.00    24099 "MOORPK 2" 230.00 " 3" "        " :  1 11     24098 "MOORPK 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05533 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  295.0  336.0  336.0    0.0 0.000 1.1536 1.0799 1.5000 0.0000 0.00862 1.0799 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24832 "MTWIND 1" 115.00    28059 "MTWIND 4"  34.50 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.17893 0.00000 0.00000 0.00000 0.00000 /
 115.00  34.50   0.00 0.0000 0.00000 0.00000   70.0   70.0   70.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24832 "MTWIND 1" 115.00    28060 "MTWIND 3"  34.50 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.19171 0.00000 0.00000 0.00000 0.00000 /
 115.00  34.50   0.00 0.0000 0.00000 0.00000   70.0   70.0   70.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24743 "NAVYII 1" 115.00    24744 "NAVYII 2"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.29333 0.00000 0.00000 0.00000 0.00000 /
 115.00  13.80   0.00 0.0000 0.00000 0.00000   30.0   33.0   33.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0522 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24743 "NAVYII 1" 115.00    24745 "NAVYII 3"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.29333 0.00000 0.00000 0.00000 0.00000 /
 115.00  13.80   0.00 0.0000 0.00000 0.00000   30.0   33.0   33.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0522 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24743 "NAVYII 1" 115.00    24746 "NAVYII 4"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.29333 0.00000 0.00000 0.00000 0.00000 /
 115.00  13.80   0.00 0.0000 0.00000 0.00000   30.0   33.0   33.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0522 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24743 "NAVYII 1" 115.00    24781 "NAVYII 5" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.09000 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000  100.0  110.0  110.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24211 "OLINDA 1"  66.00    24100 "OLINDA 2" 230.00 " 1" "        " :  1 11     24211 "OLINDA 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06393 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  308.0  308.0  308.0    0.0 0.000 1.1750 0.9614 1.5000 0.0000 0.00625 1.0682 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24211 "OLINDA 1"  66.00    24100 "OLINDA 2" 230.00 " 2" "        " :  1 11     24211 "OLINDA 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.09534 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  132.0  144.0  144.0    0.0 0.000 1.1970 0.9794 1.5000 0.0000 0.00804 1.0882 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24211 "OLINDA 1"  66.00    24100 "OLINDA 2" 230.00 " 3" "        " :  1 11     24211 "OLINDA 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06389 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  308.0  336.0  336.0    0.0 0.000 1.1750 0.9614 1.5000 0.0000 0.00625 1.0682 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24102 "OMAR   1"  13.80    24101 "OMAR   5" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.15714 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000   91.0  100.0  100.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9565 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24103 "OMAR   2"  13.80    24101 "OMAR   5" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.15714 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000   91.0  100.0  100.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9565 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24104 "OMAR   3"  13.80    24101 "OMAR   5" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.15714 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000   91.0  100.0  100.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9565 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24105 "OMAR   4"  13.80    24101 "OMAR   5" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.15714 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000   91.0  100.0  100.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9565 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25905 "ORMOND 1"  72.00    24106 "ORMOND 4" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.01202 0.00000 0.00000 0.00000 0.00000 /
  72.00 230.00   0.00 0.0000 0.00000 0.00000  840.0  924.0  924.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24107 "ORMOND 2"  26.00    24106 "ORMOND 4" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.01345 0.00000 0.00000 0.00000 0.00000 /
  26.00 230.00   0.00 0.0000 0.00000 0.00000  840.0  924.0  924.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0236 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24108 "ORMOND 3"  26.00    24106 "ORMOND 4" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.01334 0.00000 0.00000 0.00000 0.00000 /
  26.00 230.00   0.00 0.0000 0.00000 0.00000  840.0  924.0  924.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0236 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25614 "OSO    1"  13.20    25621 "OSO    3"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.27728 0.00000 0.00000 0.00000 0.00000 /
  13.20  66.00   0.00 0.0000 0.00000 0.00000   38.0   38.0   38.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0125 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25615 "OSO    2"  13.20    25621 "OSO    3"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.27245 0.00000 0.00000 0.00000 0.00000 /
  13.20  66.00   0.00 0.0000 0.00000 0.00000   38.0   38.0   38.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0125 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24111 "PADUA  2"  66.00    24112 "PADUA  1" 230.00 " 1" "        " :  1 11     24111 "PADUA  2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06248 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  303.0  303.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0587 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24111 "PADUA  2"  66.00    24112 "PADUA  1" 230.00 " 2" "        " :  1 11     24111 "PADUA  2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05497 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  302.0  336.0  336.0    0.0 0.000 1.2284 1.0051 1.5000 0.0000 0.00653 1.0679 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24111 "PADUA  2"  66.00    24112 "PADUA  1" 230.00 " 3" "        " :  1 11     24111 "PADUA  2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05639 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  287.0  336.0  336.0    0.0 0.000 1.2284 1.0051 1.5000 0.0000 0.00653 1.0679 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28286 "PANDOL 1"  13.80    24113 "PANDOL 3"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.39630 0.00000 0.00000 0.00000 0.00000 /
  13.80  66.00   0.00 0.0000 0.00000 0.00000   45.0   45.0   45.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28287 "PANDOL 2"  13.80    24113 "PANDOL 3"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.46522 0.00000 0.00000 0.00000 0.00000 /
  13.80  66.00   0.00 0.0000 0.00000 0.00000   38.0   38.0   38.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25619 "PEARBL 1"  13.80    25616 "PEARBL 3" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.18108 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000   61.0   67.0   67.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25620 "PEARBL 2"  13.80    25616 "PEARBL 3" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.16126 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000   38.0   42.0   42.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25616 "PEARBL 3" 230.00    25618 "PEARBL 5"  13.20 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.16421 0.00000 0.00000 0.00000 0.00000 /
 230.00  13.20   0.00 0.0000 0.00000 0.00000   48.0   53.0   53.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25616 "PEARBL 3" 230.00    25617 "PEARBL 4"  13.20 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.16421 0.00000 0.00000 0.00000 0.00000 /
 230.00  13.20   0.00 0.0000 0.00000 0.00000   48.0   53.0   53.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24068 "PICO   1"  66.00    28005 "PICO   2"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.22639 0.00000 0.00000 0.00000 0.00000 /
  66.00  13.80   0.00 0.0000 0.00000 0.00000   60.0   60.0   60.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24212 "RECTOR 2"  66.00    24235 "RECTOR 1" 230.00 " 1" "        " :  1 11     24212 "RECTOR 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05680 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  336.0  336.0    0.0 0.000 1.2408 0.9927 1.5000 0.0000 0.01452 1.0547 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24212 "RECTOR 2"  66.00    24235 "RECTOR 1" 230.00 " 2" "        " :  1 11     24212 "RECTOR 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05680 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  308.0  336.0  336.0    0.0 0.000 1.2284 1.0051 1.5000 0.0000 0.01307 1.0469 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24212 "RECTOR 2"  66.00    24235 "RECTOR 1" 230.00 " 3" "        " :  1 11     24212 "RECTOR 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.11301 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  121.0  145.0  145.0    0.0 0.000 1.1500 0.9409 1.5000 0.0000 0.01307 0.9801 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24212 "RECTOR 2"  66.00    24235 "RECTOR 1" 230.00 " 4" "        " :  1 11     24212 "RECTOR 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05680 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  308.0  336.0  336.0    0.0 0.000 1.1616 0.9293 1.5000 0.0000 0.01452 0.9874 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24123 "REDOND 1"  20.00    24125 "REDOND 5" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.00510 0.00000 0.00000 0.00000 0.00000 /
  20.00 230.00   0.00 0.0000 0.00000 0.00000  535.0  589.0  589.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24124 "REDOND 2"  20.00    24125 "REDOND 5" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.00507 0.00000 0.00000 0.00000 0.00000 /
  20.00 230.00   0.00 0.0000 0.00000 0.00000  535.0  589.0  589.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24121 "REDOND 3"  18.00    24125 "REDOND 5" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05655 0.00000 0.00000 0.00000 0.00000 /
  18.00 230.00   0.00 0.0000 0.00000 0.00000  168.0  185.0  185.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9565 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24122 "REDOND 4"  18.00    24125 "REDOND 5" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05238 0.00000 0.00000 0.00000 0.00000 /
  18.00 230.00   0.00 0.0000 0.00000 0.00000  168.0  185.0  185.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9565 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24213 "RHONDO 1"  66.00    24126 "RHONDO 2" 230.00 " 1" "        " :  1 11     24213 "RHONDO 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05112 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  284.0  287.0  287.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0192 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24213 "RHONDO 1"  66.00    24126 "RHONDO 2" 230.00 " 2" "        " :  1 11     24213 "RHONDO 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.11540 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  142.0  144.0  144.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0192 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24213 "RHONDO 1"  66.00    24126 "RHONDO 2" 230.00 " 3" "        " :  1 11     24213 "RHONDO 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05262 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  281.0  287.0  287.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0192 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24213 "RHONDO 1"  66.00    24126 "RHONDO 2" 230.00 " 4" "        " :  1 11     24213 "RHONDO 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.10404 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  141.0  144.0  144.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0192 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24241 "RVSIDE 1"  13.80    24240 "RVSIDE 4"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.53333 0.00000 0.00000 0.00000 0.00000 /
  13.80  66.00   0.00 0.0000 0.00000 0.00000   25.0   25.0   25.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0152 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24241 "RVSIDE 1"  13.80    24240 "RVSIDE 4"  66.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.53333 0.00000 0.00000 0.00000 0.00000 /
  13.80  66.00   0.00 0.0000 0.00000 0.00000   25.0   25.0   25.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0152 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24242 "RVSIDE 2"  13.80    24240 "RVSIDE 4"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.19048 0.00000 0.00000 0.00000 0.00000 /
  13.80  66.00   0.00 0.0000 0.00000 0.00000   70.0   70.0   70.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0152 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24300 "RVSIDE 3"  13.80    24240 "RVSIDE 4"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.19048 0.00000 0.00000 0.00000 0.00000 /
  13.80  66.00   0.00 0.0000 0.00000 0.00000   70.0   70.0   70.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0152 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24236 "SANITR 1"  66.00    24237 "SANITR 2"  12.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 1.57055 0.00000 0.00000 0.00000 0.00000 /
  66.00  12.00   0.00 0.0000 0.00000 0.00000   56.0   56.0   56.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9404 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24133 "SANTGO 1"  66.00    24134 "SANTGO 2" 230.00 " 1" "        " :  1 11     24133 "SANTGO 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00109 0.07063 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  304.0  336.0  336.0    0.0 0.000 1.1276 0.9226 1.5000 0.0000 0.00600 1.0059 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24133 "SANTGO 1"  66.00    24134 "SANTGO 2" 230.00 " 2" "        " :  1 11     24133 "SANTGO 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00101 0.06505 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  316.0  336.0  336.0    0.0 0.000 1.1750 0.9614 1.5000 0.0000 0.00625 1.0482 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24133 "SANTGO 1"  66.00    24134 "SANTGO 2" 230.00 " 3" "        " :  1 11     24133 "SANTGO 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00101 0.06505 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  291.0  336.0  336.0    0.0 0.000 1.1750 0.9614 1.5000 0.0000 0.00625 1.0482 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24133 "SANTGO 1"  66.00    24134 "SANTGO 2" 230.00 " 4" "        " :  1 11     24133 "SANTGO 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00101 0.06505 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  300.0  300.0    0.0 0.000 1.1750 0.9614 1.5000 0.0000 0.00625 1.0482 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24135 "SAUGUS 1"  66.00       93 "SAUGUS 4" 230.00 " 1" "        " :  1 11     24135 "SAUGUS 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06517 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  291.0  336.0  336.0    0.0 0.000 1.1750 0.9614 1.5000 0.0000 0.00625 1.0348 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24135 "SAUGUS 1"  66.00    24118 "SAUGUS 2"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06738 0.00000 0.00000 0.00000 0.00000 /
  66.00  13.80   0.00 0.0000 0.00000 0.00000   38.0   42.0   42.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24135 "SAUGUS 1"  66.00       94 "SAUGUS 5" 230.00 " 1" "        " :  1 11     24135 "SAUGUS 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06786 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  336.0  336.0    0.0 0.000 1.1750 0.9614 1.5000 0.0000 0.00625 1.0348 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24135 "SAUGUS 1"  66.00    24200 "SAUGUS 3" 230.00 " 1" "        " :  1 11     24135 "SAUGUS 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06500 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  323.0  336.0  336.0    0.0 0.000 1.1750 0.9614 1.5000 0.0000 0.00625 1.0348 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24214 "SBERDO 1"  66.00    24132 "SBERDO10" 230.00 " 1" "        " :  1 11     24214 "SBERDO 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06099 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  312.0  312.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0389 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24214 "SBERDO 1"  66.00    24132 "SBERDO10" 230.00 " 2" "        " :  1 11     24214 "SBERDO 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06189 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  300.0  300.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0389 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24214 "SBERDO 1"  66.00    24132 "SBERDO10" 230.00 " 3" "        " :  1 11     24214 "SBERDO 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06189 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  308.0  308.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0291 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28298 "SBERDO 2"  18.00    28300 "SBERDO 8"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06491 0.00000 0.00000 0.00000 0.00000 /
  18.00   1.00   0.00 0.0000 0.00000 0.00000  221.0  221.0  221.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28299 "SBERDO 3"  18.00    28300 "SBERDO 8"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06491 0.00000 0.00000 0.00000 0.00000 /
  18.00   1.00   0.00 0.0000 0.00000 0.00000  221.0  221.0  221.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28304 "SBERDO 4"  18.00    24132 "SBERDO10" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05824 0.00000 0.00000 0.00000 0.00000 /
  18.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  280.0  280.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28301 "SBERDO 5"  18.00    28303 "SBERDO 9"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06491 0.00000 0.00000 0.00000 0.00000 /
  18.00   1.00   0.00 0.0000 0.00000 0.00000  221.0  221.0  221.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28302 "SBERDO 6"  18.00    28303 "SBERDO 9"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06491 0.00000 0.00000 0.00000 0.00000 /
  18.00   1.00   0.00 0.0000 0.00000 0.00000  221.0  221.0  221.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28305 "SBERDO 7"  18.00    24132 "SBERDO10" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05824 0.00000 0.00000 0.00000 0.00000 /
  18.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  280.0  280.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28300 "SBERDO 8"   1.00    24132 "SBERDO10" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.00515 0.00000 0.00000 0.00000 0.00000 /
   1.00 230.00   0.00 0.0000 0.00000 0.00000  442.0  442.0  442.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28303 "SBERDO 9"   1.00    24132 "SBERDO10" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.00515 0.00000 0.00000 0.00000 0.00000 /
   1.00 230.00   0.00 0.0000 0.00000 0.00000  442.0  442.0  442.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24785 "SEARLS 1"  34.50    24749 "SEARLS 2" 115.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.47500 0.00000 0.00000 0.00000 0.00000 /
  34.50 115.00   0.00 0.0000 0.00000 0.00000   28.0   28.0   28.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0500 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24752 "SEGS   1"  13.80    24750 "SEGS   2" 115.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.33250 0.00000 0.00000 0.00000 0.00000 /
  13.80 115.00   0.00 0.0000 0.00000 0.00000   36.0   40.0   40.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24138 "SERRAN 1" 500.00    24184 "SERRAN 2"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.01286 0.00000 0.00000 0.00000 0.00000 /
 500.00   1.00   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0894 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24138 "SERRAN 1" 500.00    24137 "SERRAN 6" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.01309 0.00000 0.00000 0.00000 0.00000 /
 500.00 230.00   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0894 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24138 "SERRAN 1" 500.00    24186 "SERRAN 3"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.01253 0.00000 0.00000 0.00000 0.00000 /
 500.00   1.00   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0894 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24184 "SERRAN 2"   1.00    24137 "SERRAN 6" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.00072 0.00000 0.00000 0.00000 0.00000 /
   1.00 230.00   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24184 "SERRAN 2"   1.00    24183 "SERRAN 4"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.02892 0.00000 0.00000 0.00000 0.00000 /
   1.00  13.80   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24186 "SERRAN 3"   1.00    24137 "SERRAN 6" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.00056 0.00000 0.00000 0.00000 0.00000 /
   1.00 230.00   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24186 "SERRAN 3"   1.00    24185 "SERRAN 5"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.02944 0.00000 0.00000 0.00000 0.00000 /
   1.00  13.80   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24127 "SNCLRA 2"  66.00    24128 "SNCLRA 1" 230.00 " 1" "        " :  1 11     24127 "SNCLRA 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05441 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  291.0  330.0  330.0    0.0 0.000 1.1875 1.0459 1.5000 0.0000 0.00947 1.0459 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24127 "SNCLRA 2"  66.00    24128 "SNCLRA 1" 230.00 " 2" "        " :  1 11     24127 "SNCLRA 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06189 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  306.0  306.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0192 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24127 "SNCLRA 2"  66.00    24110 "SNCLRA 3"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06738 0.00000 0.00000 0.00000 0.00000 /
  66.00  13.80   0.00 0.0000 0.00000 0.00000   46.0   51.0   51.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24127 "SNCLRA 2"  66.00    24159 "SNCLRA 5"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06738 0.00000 0.00000 0.00000 0.00000 /
  66.00  13.80   0.00 0.0000 0.00000 0.00000   35.0   38.0   38.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24127 "SNCLRA 2"  66.00    24119 "SNCLRA 4"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06738 0.00000 0.00000 0.00000 0.00000 /
  66.00  13.80   0.00 0.0000 0.00000 0.00000   64.0   70.0   70.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24131 "SONGS  1" 230.00    24129 "SONGS  2"  22.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.00866 0.00000 0.00000 0.00000 0.00000 /
 230.00  22.00   0.00 0.0000 0.00000 0.00000 1230.0 1353.0 1353.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0280 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24131 "SONGS  1" 230.00    24130 "SONGS  3"  22.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.00874 0.00000 0.00000 0.00000 0.00000 /
 230.00  22.00   0.00 0.0000 0.00000 0.00000 1230.0 1353.0 1353.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0280 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24215 "SPRGVL 1"  66.00    24141 "SPRGVL 2" 230.00 " 1" "        " :  1 11     24215 "SPRGVL 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.12487 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  110.0  120.0  120.0    0.0 0.000 1.1117 0.9792 1.5000 0.0000 0.00947 0.9886 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24215 "SPRGVL 1"  66.00    24141 "SPRGVL 2" 230.00 " 2" "        " :  1 11     24215 "SPRGVL 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.12785 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  110.0  120.0  120.0    0.0 0.000 1.1500 0.9409 1.5000 0.0000 0.01307 0.9932 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24215 "SPRGVL 1"  66.00    24141 "SPRGVL 2" 230.00 " 3" "        " :  1 11     24215 "SPRGVL 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05979 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  308.0  336.0  336.0    0.0 0.000 1.1117 0.9792 1.5000 0.0000 0.00947 0.9886 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24142 "SYCAMR 1" 230.00    24143 "SYCAMR 2"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.16154 0.00000 0.00000 0.00000 0.00000 /
 230.00  13.80   0.00 0.0000 0.00000 0.00000   91.0  100.0  100.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9565 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24142 "SYCAMR 1" 230.00    24146 "SYCAMR 5"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.16154 0.00000 0.00000 0.00000 0.00000 /
 230.00  13.80   0.00 0.0000 0.00000 0.00000   91.0  100.0  100.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9565 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24142 "SYCAMR 1" 230.00    24144 "SYCAMR 3"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.16154 0.00000 0.00000 0.00000 0.00000 /
 230.00  13.80   0.00 0.0000 0.00000 0.00000   91.0  100.0  100.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9565 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24142 "SYCAMR 1" 230.00    24145 "SYCAMR 4"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.16154 0.00000 0.00000 0.00000 0.00000 /
 230.00  13.80   0.00 0.0000 0.00000 0.00000   91.0  100.0  100.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9565 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24148 "TENGEN 1"  13.80    24243 "TENGEN 3"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06738 0.00000 0.00000 0.00000 0.00000 /
  13.80  66.00   0.00 0.0000 0.00000 0.00000   30.0   33.0   33.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24149 "TENGEN 2"  13.80    24243 "TENGEN 3"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06738 0.00000 0.00000 0.00000 0.00000 /
  13.80  66.00   0.00 0.0000 0.00000 0.00000   30.0   33.0   33.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28010 "TIFFNY 1" 115.00    28011 "TIFFNY 3"  34.50 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.15556 0.00000 0.00000 0.00000 0.00000 /
 115.00  34.50   0.00 0.0000 0.00000 0.00000   45.0   45.0   45.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24160 "VALLEY 1" 115.00    24176 "VALLEY 6"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 -0.00164 0.00000 0.00000 0.00000 0.00000 /
 115.00   1.00   0.00 0.0000 0.00000 0.00000  560.0  672.0  672.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0435 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24160 "VALLEY 1" 115.00    24151 "VALLEY 4" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05369 0.00000 0.00000 0.00000 0.00000 /
 115.00 500.00   0.00 0.0000 0.00000 0.00000  560.0  672.0  672.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0251 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24160 "VALLEY 1" 115.00    24151 "VALLEY 4" 500.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05369 0.00000 0.00000 0.00000 0.00000 /
 115.00 500.00   0.00 0.0000 0.00000 0.00000  560.0  672.0  672.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0251 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24160 "VALLEY 1" 115.00    24226 "VALLEY 5"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 -0.00164 0.00000 0.00000 0.00000 0.00000 /
 115.00   1.00   0.00 0.0000 0.00000 0.00000  560.0  672.0  672.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0435 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24229 "VALLEY 2"  13.80    24226 "VALLEY 5"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.04450 0.00000 0.00000 0.00000 0.00000 /
  13.80   1.00   0.00 0.0000 0.00000 0.00000  560.0  672.0  672.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24175 "VALLEY 3"  13.80    24176 "VALLEY 6"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.04450 0.00000 0.00000 0.00000 0.00000 /
  13.80   1.00   0.00 0.0000 0.00000 0.00000  560.0  672.0  672.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24151 "VALLEY 4" 500.00    24176 "VALLEY 6"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.04693 0.00000 0.00000 0.00000 0.00000 /
 500.00   1.00   0.00 0.0000 0.00000 0.00000  560.0  672.0  672.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0697 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24151 "VALLEY 4" 500.00    24226 "VALLEY 5"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.04693 0.00000 0.00000 0.00000 0.00000 /
 500.00   1.00   0.00 0.0000 0.00000 0.00000  560.0  672.0  672.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0697 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28292 "VERNON 1"  13.80    28291 "VERNON 4"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00642 0.17579 0.00000 0.00000 0.00000 0.00000 /
  13.80  66.00   0.00 0.0000 0.00000 0.00000   56.0   56.0   56.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0455 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28293 "VERNON 2"  13.80    28291 "VERNON 4"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00631 0.17579 0.00000 0.00000 0.00000 0.00000 /
  13.80  66.00   0.00 0.0000 0.00000 0.00000   56.0   56.0   56.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0455 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28294 "VERNON 3"  13.80    28291 "VERNON 4"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00480 0.13617 0.00000 0.00000 0.00000 0.00000 /
  13.80  66.00   0.00 0.0000 0.00000 0.00000   70.0   70.0   70.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0455 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28284 "VESTAL 1"  11.00    24152 "VESTAL 3"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.57143 0.00000 0.00000 0.00000 0.00000 /
  11.00  66.00   0.00 0.0000 0.00000 0.00000   22.0   22.0   22.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28285 "VESTAL 2"  11.00    24152 "VESTAL 3"  66.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.57143 0.00000 0.00000 0.00000 0.00000 /
  11.00  66.00   0.00 0.0000 0.00000 0.00000   22.0   22.0   22.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24152 "VESTAL 3"  66.00    24153 "VESTAL 4" 230.00 " 1" "        " :  1 11     24152 "VESTAL 3"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.12252 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  112.0  119.0  119.0    0.0 0.000 1.1500 0.9409 1.5000 0.0000 0.01307 1.0716 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24152 "VESTAL 3"  66.00    24153 "VESTAL 4" 230.00 " 2" "        " :  1 11     24152 "VESTAL 3"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.12557 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  111.0  118.0  118.0    0.0 0.000 1.1500 0.9409 1.5000 0.0000 0.01307 1.0716 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24602 "VICTOR 1" 115.00    24601 "VICTOR 2" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05669 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000  284.0  336.0  336.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9804 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24602 "VICTOR 1" 115.00    24601 "VICTOR 2" 230.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05689 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000  283.0  336.0  336.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9804 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24188 "VINCNT 1"   1.00    24156 "VINCNT 8" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.01331 0.00000 0.00000 0.00000 0.00000 /
   1.00 500.00   0.00 0.0000 0.00000 0.00000 1000.0 1000.0 1000.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0500 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24188 "VINCNT 1"   1.00    24155 "VINCNT 7" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 -0.00030 0.00000 0.00000 0.00000 0.00000 /
   1.00 230.00   0.00 0.0000 0.00000 0.00000 1000.0 1000.0 1000.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24188 "VINCNT 1"   1.00    24187 "VINCNT 4"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.02889 0.00000 0.00000 0.00000 0.00000 /
   1.00  13.80   0.00 0.0000 0.00000 0.00000 1000.0 1000.0 1000.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
      95 "VINCNT 2"   1.00    24156 "VINCNT 8" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.01314 0.00000 0.00000 0.00000 0.00000 /
   1.00 500.00   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0500 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
      95 "VINCNT 2"   1.00    24155 "VINCNT 7" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 -0.00035 0.00000 0.00000 0.00000 0.00000 /
   1.00 230.00   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
      95 "VINCNT 2"   1.00    24189 "VINCNT 5"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.02875 0.00000 0.00000 0.00000 0.00000 /
   1.00  13.80   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24248 "VINCNT 3"   1.00    24156 "VINCNT 8" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.01222 0.00000 0.00000 0.00000 0.00000 /
   1.00 500.00   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0500 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24248 "VINCNT 3"   1.00    24155 "VINCNT 7" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.00017 0.00000 0.00000 0.00000 0.00000 /
   1.00 230.00   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24248 "VINCNT 3"   1.00    24247 "VINCNT 6"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.02519 0.00000 0.00000 0.00000 0.00000 /
   1.00  13.80   0.00 0.0000 0.00000 0.00000 1120.0 1344.0 1344.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24155 "VINCNT 7" 230.00    24156 "VINCNT 8" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.01319 0.00000 0.00000 0.00000 0.00000 /
 230.00 500.00   0.00 0.0000 0.00000 0.00000 1120.0 1230.0 1230.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0500 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24903 "VISTA  1" 115.00    24901 "VISTA  3" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05821 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  309.0  309.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9565 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24903 "VISTA  1" 115.00    24901 "VISTA  3" 230.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05786 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  322.0  322.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9565 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24902 "VISTA  2"  66.00    24901 "VISTA  3" 230.00 " 1" "        " :  1 11     24902 "VISTA  2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05740 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  307.0  307.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0192 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24902 "VISTA  2"  66.00    24901 "VISTA  3" 230.00 " 2" "        " :  1 11     24902 "VISTA  2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.05800 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  306.0  306.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0192 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24902 "VISTA  2"  66.00    24901 "VISTA  3" 230.00 " 3" "        " :  1 11     24902 "VISTA  2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06368 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  322.0  322.0    0.0 0.000 1.2354 0.9980 1.5000 0.0000 0.01389 1.0277 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24902 "VISTA  2"  66.00    24901 "VISTA  3" 230.00 " 4" "        " :  1 11     24902 "VISTA  2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06368 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  322.0  322.0    0.0 0.000 1.2354 0.9980 1.5000 0.0000 0.01389 1.0277 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24157 "WALNUT 1"  66.00    24158 "WALNUT 3" 230.00 " 1" "        " :  1 11     24157 "WALNUT 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06069 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  329.0  329.0    0.0 0.000 1.1572 1.0192 1.5000 0.0000 0.00947 1.0291 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24157 "WALNUT 1"  66.00    24158 "WALNUT 3" 230.00 " 2" "        " :  1 11     24157 "WALNUT 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06764 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  319.0  319.0    0.0 0.000 1.1750 0.9614 1.5000 0.0000 0.05000 1.0682 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24157 "WALNUT 1"  66.00    24158 "WALNUT 3" 230.00 " 3" "        " :  1 11     24157 "WALNUT 1"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.07393 0.00000 0.00000 0.00000 0.00000 /
  66.00 230.00   0.00 0.0000 0.00000 0.00000  280.0  317.0  317.0    0.0 0.000 1.1750 0.9614 1.5000 0.0000 0.05000 1.0682 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24157 "WALNUT 1"  66.00    24063 "WALNUT 2"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06738 0.00000 0.00000 0.00000 0.00000 /
  66.00  13.80   0.00 0.0000 0.00000 0.00000   55.0   61.0   61.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25651 "WARNE  1"  13.80    24218 "WARNE  3" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.27743 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000   52.0   52.0   52.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0147 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   25652 "WARNE  2"  13.80    24218 "WARNE  3" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.27743 0.00000 0.00000 0.00000 0.00000 /
  13.80 230.00   0.00 0.0000 0.00000 0.00000   52.0   52.0   52.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0147 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28061 "WHTWTR 1"  34.50    28062 "WHTWTR 2" 115.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.17857 0.00000 0.00000 0.00000 0.00000 /
  34.50 115.00   0.00 0.0000 0.00000 0.00000   70.0   70.0   70.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22149 "BORDER 1"  13.80    22151 "BORDER 3"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00839 0.19444 0.00000 0.00000 0.00000 0.00000 /
  13.80  69.00   0.00 0.0000 0.00000 0.00000   60.0   60.0   60.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22902 "CRSTWD 2"  69.00    22904 "CRSTWD 4"  34.50 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00413 0.19850 0.00000 0.00000 0.00000 0.00000 /
  69.00  34.50   0.00 0.0000 0.00000 0.00000   57.0   57.0   57.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22552 "DIVSON 1"  12.47    22172 "DIVSON 2"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00000 0.11843 0.00000 0.00000 0.00000 0.00000 /
  12.47  69.00   0.00 0.0000 0.00000 0.00000   56.0   56.0   56.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9995 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22212 "ELCAJN 1"  12.50    22208 "ELCAJN 4"  69.00 " 1" "        " :  1 11     22212 "ELCAJN 1"  12.50   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.02614 0.46458 0.00000 0.00000 0.00000 0.00000 /
  12.50  69.00   0.00 0.0000 0.00000 0.00000  112.0  112.0  112.0    0.0 0.000 1.0763 0.8806 1.5000 0.0000 0.00613 1.0274 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22212 "ELCAJN 1"  12.50    22208 "ELCAJN 4"  69.00 " 2" "        " :  1 11     22212 "ELCAJN 1"  12.50   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.02614 0.46458 0.00000 0.00000 0.00000 0.00000 /
  12.50  69.00   0.00 0.0000 0.00000 0.00000  112.0  112.0  112.0    0.0 0.000 1.0763 0.8806 1.5000 0.0000 0.00613 1.0274 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22212 "ELCAJN 1"  12.50    22208 "ELCAJN 4"  69.00 " 3" "        " :  1 11     22212 "ELCAJN 1"  12.50   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.03006 0.50418 0.00000 0.00000 0.00000 0.00000 /
  12.50  69.00   0.00 0.0000 0.00000 0.00000  112.0  112.0  112.0    0.0 0.000 1.0763 0.8806 1.5000 0.0000 0.01226 1.0274 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22212 "ELCAJN 1"  12.50    22208 "ELCAJN 4"  69.00 " 4" "        " :  1 11     22212 "ELCAJN 1"  12.50   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.01751 0.54402 0.00000 0.00000 0.00000 0.00000 /
  12.50  69.00   0.00 0.0000 0.00000 0.00000  112.0  112.0  112.0    0.0 0.000 1.0705 0.8759 1.5000 0.0000 0.00610 1.0219 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22150 "ELCAJN 2"  13.80    22209 "ELCAJN 3"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00839 0.19444 0.00000 0.00000 0.00000 0.00000 /
  13.80  69.00   0.00 0.0000 0.00000 0.00000   60.0   60.0   60.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22233 "ENCINA 1"  14.40    22228 "ENCINA 4" 138.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00276 0.08284 0.00000 0.00000 0.00000 0.00000 /
  14.40 138.00   0.00 0.0000 0.00000 0.00000  125.0  125.0  125.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0435 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22234 "ENCINA 2"  14.40    22228 "ENCINA 4" 138.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00588 0.13914 0.00000 0.00000 0.00000 0.00000 /
  14.40 138.00   0.00 0.0000 0.00000 0.00000  134.0  134.0  134.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0435 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22236 "ENCINA 3"  14.40    22228 "ENCINA 4" 138.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00276 0.08293 0.00000 0.00000 0.00000 0.00000 /
  14.40 138.00   0.00 0.0000 0.00000 0.00000  125.0  125.0  125.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0435 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22228 "ENCINA 4" 138.00    22240 "ENCINA 8"  22.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00085 0.03321 0.00000 0.00000 0.00000 0.00000 /
 138.00  22.00   0.00 0.0000 0.00000 0.00000  310.0  310.0  310.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0526 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22228 "ENCINA 4" 138.00    22248 "ENCINA 9"  12.50 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00428 0.67505 0.00000 0.00000 0.00000 0.00000 /
 138.00  12.50   0.00 0.0000 0.00000 0.00000   20.0   20.0   20.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0024 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22232 "ENCINA 5" 230.00    22244 "ENCINA 7"  24.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00054 0.01940 0.00000 0.00000 0.00000 0.00000 /
 230.00  24.00   0.00 0.0000 0.00000 0.00000  355.0  355.0  355.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0526 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22256 "ESCNDO 1"  69.00    22260 "ESCNDO 5" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00134 0.06188 0.00000 0.00000 0.00000 0.00000 /
  69.00 230.00   0.00 0.0000 0.00000 0.00000  224.0  336.0  336.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9898 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22256 "ESCNDO 1"  69.00    22260 "ESCNDO 5" 230.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00134 0.06188 0.00000 0.00000 0.00000 0.00000 /
  69.00 230.00   0.00 0.0000 0.00000 0.00000  224.0  336.0  336.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9898 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22256 "ESCNDO 1"  69.00    22260 "ESCNDO 5" 230.00 " 3" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00086 0.06216 0.00000 0.00000 0.00000 0.00000 /
  69.00 230.00   0.00 0.0000 0.00000 0.00000  224.0  239.0  239.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9898 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22256 "ESCNDO 1"  69.00    22257 "ESCNDO 3"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00819 0.18889 0.00000 0.00000 0.00000 0.00000 /
  69.00  13.80   0.00 0.0000 0.00000 0.00000   67.0   67.0   67.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22259 "ESCNDO 2"  69.00    22153 "ESCNDO 4"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00839 0.19444 0.00000 0.00000 0.00000 0.00000 /
  69.00  13.80   0.00 0.0000 0.00000 0.00000   60.0   60.0   60.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22356 "IVALLY 1" 230.00    22360 "IVALLY 2" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00029 0.02527 0.00000 0.00000 0.00000 0.00000 /
 230.00 500.00   0.00 0.0000 0.00000 0.00000  600.0  796.0  796.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0769 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22356 "IVALLY 1" 230.00    22360 "IVALLY 2" 500.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00015 0.01268 0.00000 0.00000 0.00000 0.00000 /
 230.00 500.00   0.00 0.0000 0.00000 0.00000 1120.0 1680.0 1680.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0769 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22378 "KEARNY 1"   1.00    22372 "KEARNY 8"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 -0.00147 0.01118 0.00000 0.00000 0.00000 0.00000 /
   1.00  69.00   0.00 0.0000 0.00000 0.00000  164.0  164.0  164.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9710 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22378 "KEARNY 1"   1.00    22374 "KEARNY 4"  12.47 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.01618 0.30441 0.00000 0.00000 0.00000 0.00000 /
   1.00  12.47   0.00 0.0000 0.00000 0.00000  164.0  164.0  164.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22378 "KEARNY 1"   1.00    22373 "KEARNY 3"  12.47 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.01618 0.30529 0.00000 0.00000 0.00000 0.00000 /
   1.00  12.47   0.00 0.0000 0.00000 0.00000  164.0  164.0  164.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22379 "KEARNY 2"   1.00    22372 "KEARNY 8"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 -0.00147 0.01118 0.00000 0.00000 0.00000 0.00000 /
   1.00  69.00   0.00 0.0000 0.00000 0.00000  164.0  164.0  164.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9710 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22379 "KEARNY 2"   1.00    22376 "KEARNY 6"  12.47 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.01618 0.30441 0.00000 0.00000 0.00000 0.00000 /
   1.00  12.47   0.00 0.0000 0.00000 0.00000  164.0  164.0  164.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22379 "KEARNY 2"   1.00    22375 "KEARNY 5"  12.47 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.01618 0.30529 0.00000 0.00000 0.00000 0.00000 /
   1.00  12.47   0.00 0.0000 0.00000 0.00000  164.0  164.0  164.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22377 "KEARNY 7"  12.50    22372 "KEARNY 8"  69.00 " 1" "        " :  1 11     22377 "KEARNY 7"  12.50   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.01719 0.46687 0.00000 0.00000 0.00000 0.00000 /
  12.50  69.00   0.00 0.0000 0.00000 0.00000  164.0  164.0  164.0    0.0 0.000 1.0763 0.8806 1.5000 0.0000 0.00613 1.0029 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22377 "KEARNY 7"  12.50    22372 "KEARNY 8"  69.00 " 2" "        " :  1 11     22377 "KEARNY 7"  12.50   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.03071 0.50836 0.00000 0.00000 0.00000 0.00000 /
  12.50  69.00   0.00 0.0000 0.00000 0.00000   28.0   28.0   28.0    0.0 0.000 1.0763 0.8806 1.5000 0.0000 0.00613 1.0029 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22377 "KEARNY 7"  12.50    22372 "KEARNY 8"  69.00 " 3" "        " :  1 11     22377 "KEARNY 7"  12.50   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.02418 0.50836 0.00000 0.00000 0.00000 0.00000 /
  12.50  69.00   0.00 0.0000 0.00000 0.00000   28.0   28.0   28.0    0.0 0.000 1.0763 0.8806 1.5000 0.0000 0.00613 1.0029 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22625 "LAKHDG 1"  13.80    22603 "LAKHDG 3"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00000 0.33500 0.00000 0.00000 0.00000 0.00000 /
  13.80  69.00   0.00 0.0000 0.00000 0.00000   33.0   33.0   33.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22626 "LAKHDG 2"  13.80    22603 "LAKHDG 3"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00000 0.33500 0.00000 0.00000 0.00000 0.00000 /
  13.80  69.00   0.00 0.0000 0.00000 0.00000   33.0   33.0   33.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22074 "LARKSP 1"  13.80    22073 "LARKSP 3"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.02680 0.26810 0.00000 0.00000 0.00000 0.00000 /
  13.80  69.00   0.00 0.0000 0.00000 0.00000   60.0   60.0   60.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22075 "LARKSP 2"  13.80    22073 "LARKSP 3"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.02680 0.26810 0.00000 0.00000 0.00000 0.00000 /
  13.80  69.00   0.00 0.0000 0.00000 0.00000   60.0   60.0   60.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22998 "LAROA2 1" 230.00    22996 "LAROA2 3"  18.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00049 0.05415 0.00000 0.00000 0.00000 0.00000 /
 230.00  18.00   0.00 0.0000 0.00000 0.00000  205.0  205.0  205.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22998 "LAROA2 1" 230.00    22997 "LAROA2 2"  16.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00049 0.05415 0.00000 0.00000 0.00000 0.00000 /
 230.00  16.00   0.00 0.0000 0.00000 0.00000  205.0  205.0  205.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22412 "LCOCHS 1" 138.00    22408 "LCOCHS 2"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00278 0.08744 0.00000 0.00000 0.00000 0.00000 /
 138.00  69.00   0.00 0.0000 0.00000 0.00000  150.0  180.0  180.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9810 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22412 "LCOCHS 1" 138.00    22408 "LCOCHS 2"  69.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00300 0.09160 0.00000 0.00000 0.00000 0.00000 /
 138.00  69.00   0.00 0.0000 0.00000 0.00000  140.0  155.0  155.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9804 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22420 "MAINST 1"  69.00    22428 "MAINST 3" 138.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00392 0.05917 0.00000 0.00000 0.00000 0.00000 /
  69.00 138.00   0.00 0.0000 0.00000 0.00000  150.0  200.0  200.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9757 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22420 "MAINST 1"  69.00    22424 "MAINST 2" 138.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00308 0.09659 0.00000 0.00000 0.00000 0.00000 /
  69.00 138.00   0.00 0.0000 0.00000 0.00000  224.0  239.0  239.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9331 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22432 "MARGTA 1" 138.00    22434 "MARGTA 2"  13.80 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00000 0.13393 0.00000 0.00000 0.00000 0.00000 /
 138.00  13.80   0.00 0.0000 0.00000 0.00000   67.0   67.0   67.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22464 "MIGUEL 1" 230.00    22468 "MIGUEL 3" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00016 0.01364 0.00000 0.00000 0.00000 0.00000 /
 230.00 500.00   0.00 0.0000 0.00000 0.00000 1120.0 1194.0 1194.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0370 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22464 "MIGUEL 1" 230.00    22472 "MIGUEL 4"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00014 0.00304 0.00000 0.00000 0.00000 0.00000 /
 230.00   1.00   0.00 0.0000 0.00000 0.00000 1120.0 1194.0 1194.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0125 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22464 "MIGUEL 1" 230.00    22456 "MIGUEL 5"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00094 0.09065 0.00000 0.00000 0.00000 0.00000 /
 230.00  69.00   0.00 0.0000 0.00000 0.00000  224.0  336.0  336.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9851 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22464 "MIGUEL 1" 230.00    22456 "MIGUEL 5"  69.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00094 0.09065 0.00000 0.00000 0.00000 0.00000 /
 230.00  69.00   0.00 0.0000 0.00000 0.00000  224.0  336.0  336.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9851 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22464 "MIGUEL 1" 230.00    22460 "MIGUEL 2" 138.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00240 0.02283 0.00000 0.00000 0.00000 0.00000 /
 230.00 138.00   0.00 0.0000 0.00000 0.00000  392.0  468.0  468.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9685 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22468 "MIGUEL 3" 500.00    22472 "MIGUEL 4"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 -0.00004 0.00842 0.00000 0.00000 0.00000 0.00000 /
 500.00   1.00   0.00 0.0000 0.00000 0.00000 1120.0 1194.0 1194.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0500 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22489 "MRGT   1"  13.80    22484 "MRGT   2"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00958 0.28261 0.00000 0.00000 0.00000 0.00000 /
  13.80  69.00   0.00 0.0000 0.00000 0.00000   67.0   67.0   67.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22484 "MRGT   2"  69.00    22488 "MRGT   3"  12.50 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.01176 0.32109 0.00000 0.00000 0.00000 0.00000 /
  69.00  12.50   0.00 0.0000 0.00000 0.00000   50.0   50.0   50.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0424 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22504 "MSSION 1" 230.00    22500 "MSSION 2" 138.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00062 0.02295 0.00000 0.00000 0.00000 0.00000 /
 230.00 138.00   0.00 0.0000 0.00000 0.00000  392.0  588.0  588.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9924 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22504 "MSSION 1" 230.00    22500 "MSSION 2" 138.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00062 0.02295 0.00000 0.00000 0.00000 0.00000 /
 230.00 138.00   0.00 0.0000 0.00000 0.00000  392.0  588.0  588.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9924 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22504 "MSSION 1" 230.00    22496 "MSSION 3"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00118 0.06305 0.00000 0.00000 0.00000 0.00000 /
 230.00  69.00   0.00 0.0000 0.00000 0.00000  224.0  336.0  336.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0085 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22500 "MSSION 2" 138.00    22496 "MSSION 3"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00165 0.05840 0.00000 0.00000 0.00000 0.00000 /
 138.00  69.00   0.00 0.0000 0.00000 0.00000  224.0  239.0  239.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9565 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22500 "MSSION 2" 138.00    22496 "MSSION 3"  69.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00520 0.11330 0.00000 0.00000 0.00000 0.00000 /
 138.00  69.00   0.00 0.0000 0.00000 0.00000  100.0  134.0  134.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9625 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22500 "MSSION 2" 138.00    22496 "MSSION 3"  69.00 " 3" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00098 0.05907 0.00000 0.00000 0.00000 0.00000 /
 138.00  69.00   0.00 0.0000 0.00000 0.00000  224.0  239.0  239.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9625 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22596 "OLDTWN 1" 230.00    22592 "OLDTWN 2"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00122 0.06003 0.00000 0.00000 0.00000 0.00000 /
 230.00  69.00   0.00 0.0000 0.00000 0.00000  224.0  269.0  269.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9851 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22596 "OLDTWN 1" 230.00    22592 "OLDTWN 2"  69.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00122 0.06003 0.00000 0.00000 0.00000 0.00000 /
 230.00  69.00   0.00 0.0000 0.00000 0.00000  224.0  269.0  269.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9851 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22617 "OTAY   1"  13.80    22604 "OTAY   2"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00819 0.18889 0.00000 0.00000 0.00000 0.00000 /
  13.80  69.00   0.00 0.0000 0.00000 0.00000   67.0   67.0   67.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22262 "PALOMR 1"  18.00    22261 "PALOMR 4" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00132 0.06781 0.00000 0.00000 0.00000 0.00000 /
  18.00 230.00   0.00 0.0000 0.00000 0.00000  220.0  220.0  220.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22263 "PALOMR 2"  18.00    22261 "PALOMR 4" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00132 0.06814 0.00000 0.00000 0.00000 0.00000 /
  18.00 230.00   0.00 0.0000 0.00000 0.00000  220.0  220.0  220.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22265 "PALOMR 3"  18.00    22261 "PALOMR 4" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00087 0.05111 0.00000 0.00000 0.00000 0.00000 /
  18.00 230.00   0.00 0.0000 0.00000 0.00000  300.0  300.0  300.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22652 "PQUTOS 1" 230.00    22644 "PQUTOS 2"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00108 0.07632 0.00000 0.00000 0.00000 0.00000 /
 230.00  69.00   0.00 0.0000 0.00000 0.00000  224.0  239.0  239.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9623 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22652 "PQUTOS 1" 230.00    22644 "PQUTOS 2"  69.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00126 0.07471 0.00000 0.00000 0.00000 0.00000 /
 230.00  69.00   0.00 0.0000 0.00000 0.00000  207.0  207.0  207.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9623 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22652 "PQUTOS 1" 230.00    22648 "PQUTOS 3" 138.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00030 0.02270 0.00000 0.00000 0.00000 0.00000 /
 230.00 138.00   0.00 0.0000 0.00000 0.00000  392.0  477.0  477.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9565 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22644 "PQUTOS 2"  69.00    22648 "PQUTOS 3" 138.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00275 0.09467 0.00000 0.00000 0.00000 0.00000 /
  69.00 138.00   0.00 0.0000 0.00000 0.00000  140.0  156.0  156.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9447 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22644 "PQUTOS 2"  69.00    22648 "PQUTOS 3" 138.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00176 0.09984 0.00000 0.00000 0.00000 0.00000 /
  69.00 138.00   0.00 0.0000 0.00000 0.00000  140.0  159.0  159.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9446 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22644 "PQUTOS 2"  69.00    22648 "PQUTOS 3" 138.00 " 3" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00275 0.09467 0.00000 0.00000 0.00000 0.00000 /
  69.00 138.00   0.00 0.0000 0.00000 0.00000  140.0  164.0  164.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9447 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22712 "SANLUS 1" 138.00    22708 "SANLUS 3"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.01094 0.08732 0.00000 0.00000 0.00000 0.00000 /
 138.00  69.00   0.00 0.0000 0.00000 0.00000  140.0  160.0  160.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9686 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22716 "SANLUS 2" 230.00    22708 "SANLUS 3"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00118 0.06282 0.00000 0.00000 0.00000 0.00000 /
 230.00  69.00   0.00 0.0000 0.00000 0.00000  224.0  336.0  336.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0343 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22716 "SANLUS 2" 230.00    22708 "SANLUS 3"  69.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00118 0.06282 0.00000 0.00000 0.00000 0.00000 /
 230.00  69.00   0.00 0.0000 0.00000 0.00000  224.0  336.0  336.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0343 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22788 "SOBAY  1"  20.00    22772 "SOBAY  4" 138.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00116 0.04837 0.00000 0.00000 0.00000 0.00000 /
  20.00 138.00   0.00 0.0000 0.00000 0.00000  212.0  212.0  212.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0526 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22792 "SOBAY  2"  20.00    22772 "SOBAY  4" 138.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00097 0.03285 0.00000 0.00000 0.00000 0.00000 /
  20.00 138.00   0.00 0.0000 0.00000 0.00000  240.0  240.0  240.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0526 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22776 "SOBAY  3"  12.50    22768 "SOBAY  7"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00000 0.65684 0.00000 0.00000 0.00000 0.00000 /
  12.50  69.00   0.00 0.0000 0.00000 0.00000   25.0   25.0   25.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0256 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22772 "SOBAY  4" 138.00    22768 "SOBAY  7"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00269 0.10006 0.00000 0.00000 0.00000 0.00000 /
 138.00  69.00   0.00 0.0000 0.00000 0.00000  140.0  143.0  143.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9104 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22772 "SOBAY  4" 138.00    22784 "SOBAY  6"  15.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00235 0.06377 0.00000 0.00000 0.00000 0.00000 /
 138.00  15.00   0.00 0.0000 0.00000 0.00000  150.0  150.0  150.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0526 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22780 "SOBAY  5"  15.00    22768 "SOBAY  7"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00217 0.06290 0.00000 0.00000 0.00000 0.00000 /
  15.00  69.00   0.00 0.0000 0.00000 0.00000  150.0  150.0  150.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0526 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22831 "SXCYN  1" 138.00    22832 "SXCYN  2" 230.00 " 1" "        " :  1  2     22831 "SXCYN  1" 138.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00025 0.01900 0.00000 0.00000 0.00000 0.00000 /
 138.00 230.00   0.00 0.0000 0.00000 0.00000  392.0  477.0  477.0    0.0 0.000 1.2023 0.8886 1.1000 0.9000 0.01307 1.0324 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22832 "SXCYN  2" 230.00    22828 "SXCYN  3"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00106 0.07722 0.00000 0.00000 0.00000 0.00000 /
 230.00  69.00   0.00 0.0000 0.00000 0.00000  224.0  336.0  336.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.8684 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22832 "SXCYN  2" 230.00    22828 "SXCYN  3"  69.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00106 0.07722 0.00000 0.00000 0.00000 0.00000 /
 230.00  69.00   0.00 0.0000 0.00000 0.00000  224.0  336.0  336.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.8684 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22840 "TALEGA 1" 138.00    22844 "TALEGA 2" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00034 0.02331 0.00000 0.00000 0.00000 0.00000 /
 138.00 230.00   0.00 0.0000 0.00000 0.00000  392.0  588.0  588.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9685 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22840 "TALEGA 1" 138.00    22844 "TALEGA 2" 230.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00120 0.06133 0.00000 0.00000 0.00000 0.00000 /
 138.00 230.00   0.00 0.0000 0.00000 0.00000  150.0  477.0  477.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9685 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22840 "TALEGA 1" 138.00    22844 "TALEGA 2" 230.00 " 3" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00034 0.02331 0.00000 0.00000 0.00000 0.00000 /
 138.00 230.00   0.00 0.0000 0.00000 0.00000  392.0  392.0  392.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9685 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22840 "TALEGA 1" 138.00    22844 "TALEGA 2" 230.00 " 4" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00120 0.05927 0.00000 0.00000 0.00000 0.00000 /
 138.00 230.00   0.00 0.0000 0.00000 0.00000  168.0  168.0  168.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9685 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22840 "TALEGA 1" 138.00    22836 "TALEGA 3"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.02467 0.73467 0.00000 0.00000 0.00000 0.00000 /
 138.00  69.00   0.00 0.0000 0.00000 0.00000   25.0   38.0   38.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22994 "TERMEX 1" 230.00    22993 "TERMEX 3"  18.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00001 0.07576 0.00000 0.00000 0.00000 0.00000 /
 230.00  18.00   0.00 0.0000 0.00000 0.00000  220.0  220.0  220.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22994 "TERMEX 1" 230.00    22991 "TERMEX 2"  21.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00058 0.04218 0.00000 0.00000 0.00000 0.00000 /
 230.00  21.00   0.00 0.0000 0.00000 0.00000  405.0  405.0  405.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22994 "TERMEX 1" 230.00    22992 "TERMEX 4"  18.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00001 0.07576 0.00000 0.00000 0.00000 0.00000 /
 230.00  18.00   0.00 0.0000 0.00000 0.00000  220.0  220.0  220.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24147 "SYLMAR 1" 230.00     6094 "SYLMLA 1" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    5    7  100.0 0.00000 0.00160 0.00000 0.00000 0.00000 0.00000 /
 230.00 230.00   0.00 0.0000 0.00000 0.00000  900.0 1200.0 1200.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9639 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24147 "SYLMAR 1" 230.00     6094 "SYLMLA 1" 230.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    5    7  100.0 0.00000 0.01340 0.00000 0.00000 0.00000 0.00000 /
 230.00 230.00   0.00 0.0000 0.00000 0.00000  600.0  800.0  800.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24147 "SYLMAR 1" 230.00     6094 "SYLMLA 1" 230.00 " 3" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    5    7  100.0 0.00000 0.01380 0.00000 0.00000 0.00000 0.00000 /
 230.00 230.00   0.00 0.0000 0.00000 0.00000  600.0  800.0  800.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   26105 "VICTVL 1" 500.00     6104 "VCTRVL 1" 287.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    5    7  100.0 0.00042 0.02171 0.00000 0.00000 0.00000 0.00000 /
 500.00 287.00   0.00 0.0000 0.00000 0.00000  465.0  465.0  465.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    7901 "AIRPTM 1" 115.00     7544 "AIRPTM 2" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    8   10  100.0 0.00000 0.07280 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000  100.0  100.0  100.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    7901 "AIRPTM 1" 115.00     7544 "AIRPTM 2" 230.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    8   10  100.0 0.00000 0.07280 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000  100.0  100.0  100.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    8224 "CLAUSM 1" 115.00     8276 "CLAUSM 2"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    8   10  100.0 0.00000 0.06280 0.00000 0.00000 0.00000 0.00000 /
 115.00  69.00   0.00 0.0000 0.00000 0.00000   93.0  107.0  107.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0126 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    7052 "ELVRTM 1" 115.00     7005 "ELVRTM 2" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    8   10  100.0 0.00061 0.02328 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000 9999.0 9999.0 9999.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    7570 "FLNGAM 1" 115.00     7569 "FLNGAM 2" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    8   10  100.0 0.00220 0.08000 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000  100.0  100.0  100.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    7053 "HEDGEM 1" 115.00     7009 "HEDGEM 2" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    8   10  100.0 0.00096 0.03856 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000  200.0  200.0  200.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9583 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    7053 "HEDGEM 1" 115.00     7009 "HEDGEM 2" 230.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    8   10  100.0 0.00150 0.05319 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000  150.0  150.0  150.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9573 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    7053 "HEDGEM 1" 115.00     7009 "HEDGEM 2" 230.00 " 3" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    8   10  100.0 0.00248 0.06692 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000  120.0  120.0  120.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9573 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    7054 "HURLEM 1" 115.00     7010 "HURLEM 2" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    8   10  100.0 0.00149 0.05321 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000  200.0  200.0  200.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9573 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    7505 "KESWIM 1" 115.00     7558 "KESWIM 2" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    8   10  100.0 0.00112 0.03917 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000 9999.0 9999.0 9999.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   30020 "OLIND5 1" 500.00     7565 "OLNDWM 1" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    8   10  100.0 0.00000 0.01265 0.00000 0.00000 0.00000 0.00000 /
 500.00 230.00   0.00 0.0000 0.00000 -0.00838  850.0 1041.0 1041.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0500 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    8204 "PARKEM 1" 230.00     8250 "PARKEM 2"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    8   10  100.0 0.00051 0.05959 0.00000 0.00000 0.00000 0.00000 /
 230.00  69.00   0.00 0.0000 0.00000 -0.00546  233.0  268.0  268.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    8204 "PARKEM 1" 230.00     8250 "PARKEM 2"  69.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    8   10  100.0 0.00051 0.05984 0.00000 0.00000 0.00000 0.00000 /
 230.00  69.00   0.00 0.0000 0.00000 -0.00546  233.0  268.0  268.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   38229 "STNDFD 1" 115.00     8252 "STNDFM 2"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    8   10  100.0 0.00000 0.06280 0.00000 0.00000 0.00000 0.00000 /
 115.00  69.00   0.00 0.0000 0.00000 0.00000   93.0  107.0  107.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   38229 "STNDFD 1" 115.00     8252 "STNDFM 2"  69.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    8   10  100.0 0.00000 0.07980 0.00000 0.00000 0.00000 0.00000 /
 115.00  69.00   0.00 0.0000 0.00000 0.00000   93.0  107.0  107.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    8222 "STNDFM 1" 115.00     8252 "STNDFM 2"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    8   10  100.0 0.00000 -0.01480 0.00000 0.00000 0.00000 0.00000 /
 115.00  69.00   0.00 0.0000 0.00000 0.00000   93.0  107.0  107.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   37514 "TRACY5 1" 230.00    30035 "TRACY5 3" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    8   10  100.0 0.00009 0.01397 0.00000 0.00000 0.00000 0.00000 /
 230.00 500.00   0.00 0.0000 0.00000 0.00000  850.0 1041.0 1041.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0500 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   37515 "TRACY5 2" 230.00    30035 "TRACY5 3" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    8   10  100.0 0.00009 0.01397 0.00000 0.00000 0.00000 0.00000 /
 230.00 500.00   0.00 0.0000 0.00000 0.00000  850.0 1041.0 1041.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0500 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   30035 "TRACY5 3" 500.00     7515 "TRACYM 1" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    8   10  100.0 0.00000 0.00010 0.00000 0.00000 0.00000 0.00000 /
 500.00 230.00   0.00 0.0000 0.00000 0.00000 99999.0 99999.0 99999.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   37585 "TRCYPP 1" 230.00    37582 "TRCYPP 2"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    8   10  100.0 0.00045 0.02839 0.00000 0.00000 0.00000 0.00000 /
 230.00  69.00   0.00 0.0000 0.00000 0.00000 9999.0 9999.0 9999.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    7649 "WLVRMM 1" 115.00     7560 "WLVRMM 2" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    8   10  100.0 0.00089 0.03550 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 -0.00936  180.0  180.0  180.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9750 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    8420 "TUOLMM 1" 115.00     8462 "TUOLMM 2"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00   10   12  100.0 0.00477 0.15377 0.00000 0.00000 0.00000 0.00000 /
 115.00  69.00   0.00 0.0000 0.00000 0.00000   72.0   83.0   83.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9891 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    8420 "TUOLMM 1" 115.00     8462 "TUOLMM 2"  69.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00   10   12  100.0 0.00477 0.15355 0.00000 0.00000 0.00000 0.00000 /
 115.00  69.00   0.00 0.0000 0.00000 0.00000   72.0   83.0   83.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9891 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    8436 "WALTIM 1" 115.00     8400 "WALTIM 2" 230.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00   10   12  100.0 0.00117 0.05709 0.00000 0.00000 0.00000 0.00000 /
 115.00 230.00   0.00 0.0000 0.00000 0.00000  167.0  183.0  183.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0131 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    8400 "WALTIM 2" 230.00     8480 "WALTIM 3"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00   10   12  100.0 0.00169 0.08445 0.00000 0.00000 0.00000 0.00000 /
 230.00  69.00   0.00 0.0000 0.00000 0.00000  167.0  179.0  179.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9832 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    8400 "WALTIM 2" 230.00     8480 "WALTIM 3"  69.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00   10   12  100.0 0.00166 0.08298 0.00000 0.00000 0.00000 0.00000 /
 230.00  69.00   0.00 0.0000 0.00000 0.00000  167.0  179.0  179.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9901 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    4101 "FOURCR 1" 345.00     4001 "FOURCR 2" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00   12   14  100.0 0.00018 0.01060 0.00000 0.00000 0.00000 0.00000 /
 345.00 500.00   0.00 0.0000 0.00000 0.00000  840.0  840.0  840.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    6114 "ADLONT 1" 345.00     6003 "ADLONT 2" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00   12   16  100.0 0.00000 0.01000 0.00000 0.00000 0.00000 0.00000 /
 345.00 500.00   0.00 0.0000 0.00000 0.00000 1574.0 1574.0 1574.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    6041 "INTRMT 1" 230.00     6043 "INTRMT 3" 345.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00   12   16  100.0 0.00000 0.02141 0.00000 0.00000 0.00000 0.00000 /
 230.00 345.00   0.00 0.0000 0.00000 0.00000  300.0  300.0  300.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    6039 "INTRMT 2"  26.00     6043 "INTRMT 3" 345.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00   12   16  100.0 0.00015 0.01041 0.00000 0.00000 0.00000 0.00000 /
  26.00 345.00   0.00 0.0000 0.00000 0.00000  969.0  969.0  969.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    6046 "MCULGH 1" 230.00     6047 "MCULGH 2" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00   12   16  100.0 0.00040 0.02730 0.00000 0.00000 0.00000 0.00000 /
 230.00 500.00   0.00 0.0000 0.00000 0.00000  348.0  348.0  348.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    6046 "MCULGH 1" 230.00     6047 "MCULGH 2" 500.00 " 2" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00   12   16  100.0 0.00020 0.03150 0.00000 0.00000 0.00000 0.00000 /
 230.00 500.00   0.00 0.0000 0.00000 0.00000  400.0  432.0  432.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    6046 "MCULGH 1" 230.00     6047 "MCULGH 2" 500.00 " 3" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00   12   16  100.0 0.00020 0.03150 0.00000 0.00000 0.00000 0.00000 /
 230.00 500.00   0.00 0.0000 0.00000 0.00000  400.0  432.0  432.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    9011 "MEADM  1" 230.00     9038 "MEADM  3" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00   12   16  100.0 0.00000 0.01139 0.00000 0.00000 0.00000 0.00000 /
 230.00 500.00   0.00 0.0000 0.00000 0.00000  433.0  540.0  540.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    9011 "MEADM  1" 230.00     6051 "MEADM  2" 287.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00   12   16  100.0 0.00028 0.02072 0.00000 0.00000 0.00000 0.00000 /
 230.00 287.00   0.00 0.0000 0.00000 0.00000  418.0  418.0  418.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    6094 "SYLMLA 1" 230.00     6998 "SYLMLA 2" 500.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00   12   16  100.0 0.00000 0.01000 0.00000 0.00000 0.00000 0.00000 /
 230.00 500.00   0.00 0.0000 0.00000 0.00000 9999.0 9999.0 9999.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
     154 "CASCAD 1" 115.00    31797 "CASCAD 3"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00775 -0.15770 0.00000 0.00000 0.00000 0.00000 /
 115.00   1.00   0.00 0.0000 0.00000 0.00000   76.0   91.0   91.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   31795 "CASCAD 2"  13.50    31797 "CASCAD 3"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.19535 2.44370 0.00000 0.00000 0.00000 0.00000 /
  13.50   1.00   0.00 0.0000 0.00000 0.00000   76.0   91.0   91.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
     221 "GLENN  1" 230.00    31720 "GLENN  3"  60.00 " 1" "        " :  0 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00521 0.13840 0.00000 0.00000 0.00000 0.00000 /
 230.00  60.00   0.00 0.0000 0.00000 0.00000   83.0   99.0   99.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9756 1.0000 1.0000 1.0000   400101   391231   0 0     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
     222 "GLENN  2"  60.00    31720 "GLENN  3"  60.00 " 1" "        " :  0 11     31722 "GLENN  2"  60.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00207 0.00586 0.00000 0.00000 0.00000 0.00000 /
  60.00  60.00   0.00 0.0000 0.00000 0.00000   83.0   99.0   99.0    0.0 0.000 1.0750 0.9250 1.5000 0.5100 -0.00469 1.0328 1.0000 1.0000 1.0000   400101   391231   0 0     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
     255 "IGNACO 1" 230.00      256 "IGNACO 2"  60.00 " 1" "        " :  0 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00315 0.13250 0.00000 0.00000 0.00000 0.00000 /
 230.00  60.00   0.00 0.0000 0.00000 0.00000   84.0   84.0   84.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9948 1.0000 1.0000 1.0000   400101   391231   0 0     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   31428 "MENDO  1"  13.20    31260 "MENDO  2"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.01011 0.20640 0.00000 0.00000 0.00000 0.00000 /
  13.20   1.00   0.00 0.0000 0.00000 0.00000   30.0   30.0   30.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   33123 "MORAGA 1"  13.20    30553 "MORAGA 6"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00166 0.07085 0.00000 0.00000 0.00000 0.00000 /
  13.20   1.00   0.00 0.0000 0.00000 0.00000  403.0  464.0  464.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   30630 "NEWARK 3" 230.00      326 "NEWARK 1" 115.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00349 0.02222 0.00000 0.00000 0.00000 0.00000 /
 230.00 115.00   0.00 0.0000 0.00000 0.00000  420.0  504.0  504.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9583 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
     394 "STKTNA 1"  60.00    33551 "STKTNA 5"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.49460 0.00000 0.00000 0.00000 0.00000 /
  60.00   1.00   0.00 0.0000 0.00000 0.00000   34.0   39.0   39.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
     400 "TBLMTN 1" 115.00    30301 "TBLMTN 4"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00017 -0.01637 0.00000 0.00000 0.00000 0.00000 /
 115.00   1.00   0.00 0.0000 0.00000 0.00000  168.0  202.0  202.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.1134 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
     441 "ANTLPE 1" 230.00      444 "ANTLPE 4"  66.00 " 1" "        " :  0 11     24402 "ANTLPE 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.06714 0.00000 0.00000 0.00000 0.00000 /
 230.00  66.00   0.00 0.0000 0.00000 0.00000  308.0  336.0  336.0    0.0 0.000 1.1750 0.9614 1.5000 0.5100 -0.01250 0.9246 1.0000 1.0000 1.0000   400101   391231   0 0     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   24403 "BAILEY 1" 230.00      445 "BAILEY 1"  66.00 " 1" "        " :  1 11     24404 "BAILEY 2"  66.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.18409 0.00000 0.00000 0.00000 0.00000 /
 230.00  66.00   0.00 0.0000 0.00000 0.00000   83.0   90.0   90.0    0.0 0.000 1.1426 1.0022 1.5000 0.5100 -0.02281 0.9533 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   28282 "BGCRK1 3"  33.00      447 "BGCRK1 1"  13.20 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    2  100.0 0.00000 0.95207 0.00000 0.00000 0.00000 0.00000 /
  33.00  13.20   0.00 0.0000 0.00000 0.00000   50.0   55.0   55.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9556 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22452 "MIGUEL 3"  12.00    22472 "MIGUEL 4"   1.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00152 0.04721 0.00000 0.00000 0.00000 0.00000 /
  12.00   1.00   0.00 0.0000 0.00000 0.00000  180.0  180.0  180.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   22716 "SANLUS 2" 230.00      509 "SANLUS 1"  69.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    3  100.0 0.00126 0.06663 0.00000 0.00000 0.00000 0.00000 /
 230.00  69.00   0.00 0.0000 0.00000 0.00000  224.0  336.0  336.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9851 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   26080 "VELASC 1" 230.00    99010 "VELASC 3" 230.00 " 1" "        " :  0 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    5    7  100.0 0.00021 0.00546 0.00000 0.00000 0.00000 0.00000 /
 230.00 230.00   0.00 0.0000 0.00000 0.00000  400.0  450.0  450.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9977 1.0000 1.0000 1.0000   400101   391231   0 0     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   34756 "WHELRG 1" 115.00    34874 "WHELRG 2"  70.00 " 1" "        " :  1 11   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00311 0.07586 0.00000 0.00000 0.00000 0.00000 /
 115.00  70.00   0.00 0.0000 0.00000 0.00000   60.0   72.0   72.0    0.0 0.000 1.5000 0.5100 1.5000 0.5100 0.00625 0.9919 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    4000 "_500_2_0"   1.00     4100 "_345_1_0"   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00021 0.01671 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00240 -0.01993  500.0  500.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 0.9795 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    4000 "_500_2_0"   1.00     4100 "_345_1_0"   1.00 "2 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00019 0.01641 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00251 -0.02367  500.0  500.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 0.9795 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    4005 "WSTWNG 1" 500.00     4231 "[4231WES"   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00   12   16  100.0 0.00011 0.00839 0.00000 0.00000 0.00000 0.00000 /
 500.00   1.00   0.00 0.0000 0.00486 -0.03666 1494.0 1494.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0172 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    4005 "WSTWNG 1" 500.00     4231 "[4231WES"   1.00 "2 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00   12   16  100.0 0.00011 0.00838 0.00000 0.00000 0.00000 0.00000 /
 500.00   1.00   0.00 0.0000 0.00504 -0.03948 1494.0 1494.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0172 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    4005 "WSTWNG 1" 500.00     4231 "[4231WES"   1.00 "3 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00   12   16  100.0 0.00007 0.00857 0.00000 0.00000 0.00000 0.00000 /
 500.00   1.00   0.00 0.0000 0.00279 -0.00315 1494.0 1494.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0172 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    4005 "WSTWNG 1" 500.00     6107 "[6107WES"   1.00 "99" "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00   12   16  100.0 0.00018 0.01312 0.00000 0.00000 0.00000 0.00000 /
 500.00   1.00   0.00 0.0000 0.00000 0.00000 99999.0 99999.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    4006 "YAVAPM 1" 500.00     4234 "_230_1_0"   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00   12   16  100.0 0.00047 0.04129 0.00000 0.00000 0.00000 0.00000 /
 500.00   1.00   0.00 0.0000 0.00081 -0.00196  336.0  336.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 0.9959 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    4006 "YAVAPM 1" 500.00     4234 "_230_1_0"   1.00 "2 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00   12   16  100.0 0.00046 0.04124 0.00000 0.00000 0.00000 0.00000 /
 500.00   1.00   0.00 0.0000 0.00091 -0.00276  336.0  336.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 0.9959 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    4007 "[4007GIL"   1.00     4238 "[4238GIL"   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00040 0.03150 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00141 -0.00240  560.0  560.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0500 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    4100 "_345_1_0"   1.00     4204 "_230_1_0"   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00111 0.04225 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00056 -0.00092  203.0  203.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    4102 "_345_1_0"   1.00     4221 "_230_1_0"   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00028 0.01390 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00168 -0.00589  625.0  625.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 0.9750 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    4102 "_345_1_0"   1.00     4221 "_230_1_0"   1.00 "2 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00027 0.01404 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00163 -0.00529  625.0  625.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 0.9750 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    4102 "_345_1_0"   1.00     4221 "_230_1_0"   1.00 "99" "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00019 0.01295 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000 99999.0 99999.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 0.9750 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    1072 "_161_1_0"   1.00     4405 "W'_69_1_"   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.01837 0.14325 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000   75.0   75.0   75.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    1072 "_161_1_0"   1.00     4405 "W'_69_1_"   1.00 "2 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.01837 0.14325 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000   75.0   75.0   75.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    5001 "[5001COR"   1.00     6100 "[6100COR"   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00018 0.01456 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00140 -0.00090  672.0  806.0  672.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0237 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    5001 "[5001COR"   1.00     6100 "[6100COR"   1.00 "2 " "        " :  0  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00018 0.01456 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00140 0.00090  672.0  806.0  672.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0237 1.0000 1.0000 1.0000   400101   391231   0 0     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    5011 "_500_2_0"   1.00     5207 "_230_1_0"   1.00 "99" "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00034 0.00613 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000 99999.0 99999.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    5014 "[5014SIL"   1.00     5215 "[5215SIL"   1.00 "99" "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00011 0.01152 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000 99999.0 99999.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    5015 "[5015BRO"   1.00     5222 "[5222BRO"   1.00 "99" "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00058 0.00599 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000 99999.0 99999.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    5061 "_500_1_0"   1.00     5230 "_230_1_0"   1.00 "99" "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00007 0.00555 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000 99999.0 99999.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    6000 "[6000TOR"   1.00     6103 "_345_1_0"   1.00 "98" "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.05710 0.41566 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000 99999.0 99999.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    6000 "[6000TOR"   1.00     6103 "_345_1_0"   1.00 "99" "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.05710 0.41566 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000 99999.0 99999.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    6000 "[6000TOR"   1.00     6105 "_345_2_0"   1.00 "96" "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.03301 0.37159 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000 99999.0 99999.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    6000 "[6000TOR"   1.00     6105 "_345_2_0"   1.00 "97" "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.03301 0.37159 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000 99999.0 99999.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    6000 "[6000TOR"   1.00     6105 "_345_2_0"   1.00 "98" "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.03695 0.38611 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000 99999.0 99999.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    6000 "[6000TOR"   1.00     6105 "_345_2_0"   1.00 "99" "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.03695 0.38611 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000 99999.0 99999.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    6101 "[6101GRE"   1.00     7002 "[7002GRE"   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00002 0.04465 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00379  150.0  193.0  150.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 0.9804 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    6109 "[6109WIN"   1.00     7105 "[7105WIN"   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.02827 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000  375.0  420.0  375.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    6900 "[6900COP"   1.00     6901 "[6901COP"   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.03608 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000  200.0  224.0  200.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    7003 "[7003BIC"   1.00     7004 "[7004BIC"   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.04433 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000  150.0  193.0  150.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0250 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    8001 "ALLEN   "   1.00     8019 "ALLEN   "   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00033 0.02683 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000  357.1  465.3  357.1    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    8022 "_230_1_0"   1.00     8451 "_500_1_0"   1.00 "99" "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00023 0.00724 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000 99999.0 99999.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   19011 "MEAD   1" 230.00     9037 "_345_1_0"   1.00 "99" "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00   11   13  100.0 0.00004 0.01420 0.00000 0.00000 0.00000 0.00000 /
 230.00   1.00   0.00 0.0000 0.00000 0.00000 99999.0 99999.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    9041 "_161_1_0"   1.00    19042 "PARKRW 1" 230.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00200 0.07400 0.00000 0.00000 0.00000 0.00000 /
   1.00 230.00   0.00 0.0000 0.00000 0.00000  167.0  187.0  167.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    9041 "_161_1_0"   1.00    19042 "PARKRW 1" 230.00 "2 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00200 0.07400 0.00000 0.00000 0.00000 0.00000 /
   1.00 230.00   0.00 0.0000 0.00000 0.00000  167.0  187.0  167.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    9050 "_161_1_0"   1.00     9049 "_69_1_0_"   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00444 0.16222 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000   75.0   75.0   75.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    9050 "_161_1_0"   1.00     9049 "_69_1_0_"   1.00 "2 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00444 0.16222 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000   75.0   75.0   75.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    9052 "_230_1_0"   1.00     9053 "_345_1_0"   1.00 "99" "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00710 0.02867 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000 99999.0 99999.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    9062 "_230_1_0"   1.00     9054 "[9054PIN"   1.00 "99" "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00002 0.00541 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000 99999.0 99999.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   19219 "NGILAA 1" 500.00     9220 "_69_1_0_"   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    2    4  100.0 0.00211 0.18918 0.00000 0.00000 0.00000 0.00000 /
 500.00   1.00   0.00 0.0000 0.00086 -0.00146  240.0  240.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0211 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   19220 "NGILAA 2" 500.00     9220 "_69_1_0_"   1.00 "2 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    2    4  100.0 0.00211 0.18918 0.00000 0.00000 0.00000 0.00000 /
 500.00   1.00   0.00 0.0000 0.00086 -0.00146  240.0  240.0 99999.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0211 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    9315 "_345_1_0"   1.00     9314 "_230_1_0"   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00005 0.01795 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000  650.0  715.0  650.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    1004 "_92_1_0_"   1.00     1003 "_161_1_0"   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.06400 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000  125.0  125.0  125.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0300 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    1004 "_92_1_0_"   1.00     1003 "_161_1_0"   1.00 "2 " "        " :  0  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.06400 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000  125.0  125.0  125.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0300 1.0000 1.0000 1.0000   400101   391231   0 0     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    1008 "[1008COA"   1.00     1006 "[1006COA"   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.06400 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000  125.0  125.0  125.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0250 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    1008 "[1008COA"   1.00    21007 "COCHLA 1" 230.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.10000 0.00000 0.00000 0.00000 0.00000 /
   1.00 230.00   0.00 0.0000 0.00000 0.00000  150.0  150.0  150.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0250 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    1008 "[1008COA"   1.00    21007 "COCHLA 1" 230.00 "2 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.10000 0.00000 0.00000 0.00000 0.00000 /
   1.00 230.00   0.00 0.0000 0.00000 0.00000  150.0  150.0  150.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0250 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    1026 "[1026ELC"   1.00    21025 "ELCNTO 1" 230.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00079 0.10410 0.00000 0.00000 0.00000 0.00000 /
   1.00 230.00   0.00 0.0000 0.00000 0.00000  225.0  258.0  225.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    1026 "[1026ELC"   1.00     1027 "[1027ELS"   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.06400 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000  125.0  125.0  125.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    1048 "_92_1_0_"   1.00     1047 "_161_1_0"   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.06250 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000  125.0  125.0  125.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 0.9950 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    1059 "[1059PIL"   1.00     1061 "[1061PIL"   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.06400 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000   75.0   75.0   75.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
   21076 "RAMON  1" 230.00     1077 "_92_1_0_"   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    4    6  100.0 0.00350 0.07630 0.00000 0.00000 0.00000 0.00000 /
 230.00   1.00   0.00 0.0000 0.00000 0.00000  225.0  225.0  225.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 0.9750 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    9032 "[9032GLE"   1.00     9031 "[9031GLE"   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00040 0.02270 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000  350.0  350.0  350.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    9032 "[9032GLE"   1.00     9031 "[9031GLE"   1.00 "2 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00040 0.02270 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000  350.0  350.0  350.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
    9064 "[9064SHI"   1.00     9063 "[9063SHI"   1.00 "1 " "        " :  1  1   -1      "        " 000.00   0   -1      "        " 000.00   -1      "        " 000.00    1    1  100.0 0.00000 0.02333 0.00000 0.00000 0.00000 0.00000 /
   1.00   1.00   0.00 0.0000 0.00000 0.00000  300.0  360.0  300.0    0.0 0.000 0.0000 0.0000 0.0000 0.0000 0.00625 1.0000 1.0000 1.0000 1.0000   400101   391231   0 1     0.0    0.0    0.0    0.0 /
   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0 /
    0.0    0.0 0.0000 0.0000     0.0    0.0    0.0     0.0    0.0    0.0 0.000 0.000  0  0  0 0.0000 0.0000
