
 
--------------------------------------------------------------------------------

                                      PTI INTERACTIVE POWER SYSTEM SIMULATOR--PSS/E      THU, NOV 05 2009   8:59
                                             PSS/E LOADFLOW RAW FILE
                                             CONVERTED FROM BPA FORMAT
 
  X------- FROM BUS ------X AREA  VOLT            GEN    LOAD    SHUNT  X---------- TO BUS ----------X                        TRANSFORMER    RATING A
    BUS# X-- NAME --X BASKV ZONE  PU/KV  ANGLE  MW/MVAR MW/MVAR MW/MVAR   BUS# X-- NAME --X BASKV AREA CKT    MW     MVAR    RATIO   ANGLE   %I   MVA
 
   10002 GZ-HLZ      220.00    1 1.0445  -47.3     0.0  -1656.4     0.0 -----------------------------------------------------------------------------
                               2 229.79            0.0   -114.9     0.0  10234 BEIJIAO     220.00    1  1   1656.4   114.9  1.000LK
 
   10004 ZQ-HLZ      525.00    1 1.0113  -40.9     0.0  -2820.0     0.0 -----------------------------------------------------------------------------
                               4 530.92            0.0   -429.6     0.0  10005 DCZQ=       500.00    1  1   2820.0   429.6  0.952UN
 
   10005 DCZQ=       500.00    1 1.0611  -41.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               4 530.53            0.0      0.0     0.0  10004 ZQ-HLZ      525.00    1  1  -2820.0  -415.2  1.000LK
                                                                         10216 YANDU=      500.00    1  1   1410.0   207.6                   27  5000
                                                                         10216 YANDU=      500.00    1  2   1410.0   207.6                   27  5000
   10007 BA-HLZ      525.00    1 1.0059  -47.9     0.0  -2781.3     0.0 -----------------------------------------------------------------------------
                               4 528.12            0.0   -408.8     0.0  10560 BAOAN=      500.00    1  1   2781.3   408.8  0.952LK
 
   10011 DCHZ=       500.00    1 1.0673  -44.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               4 533.67            0.0      0.0     0.0  10222 BOLUO=      500.00    1  1   1589.5    81.9                   30  5000
                                                                         10222 BOLUO=      500.00    1  2   1210.5   155.7                   23  5000
                                                                         80010 HUIZ-HLZ    525.00    1  1  -2800.0  -237.6  1.000UN
   10013 GD01-HLZ    525.00    1 1.0029  -47.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               4 526.52            0.0      0.0     0.0  10211 DCSUID=     500.00    1  1      0.0     0.0  0.952UN
                                                                         10211 DCSUID=     500.00    1  2      0.0     0.0  0.952UN
                                                                         10211 DCSUID=     500.00    1  3      0.0     0.0  0.952UN
   10014 LUODON50    525.00    1 0.9922  -42.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               4 520.90            0.0      0.0   484.3  10213 LUODONG=    500.00    1  1   3438.4  -717.2  0.952LK
                                                                         30072 WUZHO50     525.00    3  1   -910.8    86.9                   40  2300
                                                                         30072 WUZHO50     525.00    3  2   -910.8    77.9                   40  2300
                                                                         30089 HEZHOU50    525.00    3  1   -808.4    34.0                   30  2730
                                                                         30089 HEZHOU50    525.00    3  2   -808.4    34.0                   30  2730
   10015 MAOMIN50    525.00    1 0.9937  -31.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               4 521.69            0.0      0.0     0.0  10230 MAOMING=    500.00    1  1   2148.6  -333.6  0.952LK
                                                                         30082 YULIN50     525.00    3  1  -1074.3   166.8                   40  2730
                                                                         30082 YULIN50     525.00    3  2  -1074.3   166.8                   40  2730
   10016 XIANLS50    525.00    1 0.9936  -35.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               4 521.65            0.0      0.0   377.1  10212 XIANLS=     500.00    1  1   2217.1  -279.0  0.952LK
                                                                         30097 GUILIN52    525.00    3  1  -1108.6   -49.1                   32  3450
                                                                         30097 GUILIN52    525.00    3  2  -1108.6   -49.1                   32  3450
   10022 GANGCH50    525.00    1 1.0028  -32.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 526.50            0.0   -104.0     0.0  10231 GANGCHE=    500.00    1  1      0.0   104.0  0.952LK
 
   10159 NPS3        26.000    1 1.0150  -39.5   980.0     35.0     0.0 -----------------------------------------------------------------------------
                              19 26.390          104.6R    20.0     0.0  10192 LINGAO=     500.00    1  1    945.0    84.6  1.000LK          82  1134
 
   10160 NPS4        26.000    1 1.0150  -39.5   980.0     35.0     0.0 -----------------------------------------------------------------------------
                              19 26.390          104.6R    20.0     0.0  10192 LINGAO=     500.00    1  1    945.0    84.6  1.000LK          82  1134
 
   10161 SJA4        20.000    1 1.0150  -40.1   300.0     15.0     0.0 -----------------------------------------------------------------------------
                              19 20.300           44.5R     8.0     0.0  10193 SHAJIAC=    500.00    1  1    285.0    36.5  1.000LK          79   360
 
   10162 SJA5        20.000    1 1.0150  -40.1   300.0     15.0     0.0 -----------------------------------------------------------------------------
                              19 20.300           44.5R     8.0     0.0  10193 SHAJIAC=    500.00    1  1    285.0    36.5  1.000LK          79   360
 
   10163 SJB1        19.000    1 1.0150  -44.0   125.2     15.0     0.0 -----------------------------------------------------------------------------
                              19 19.285           66.3R     7.0     0.0  10194 SHAJIAB=    500.00    1  1    110.2    59.3  1.000LK          30   412
 
   10164 SJB2        19.000    1 1.0150  -40.4   300.0     15.0     0.0 -----------------------------------------------------------------------------
                              19 19.285           75.9R     7.0     0.0  10194 SHAJIAB=    500.00    1  1    285.0    68.9  1.000LK          70   412
 
   10165 SJC1        19.000    1 1.0050  -39.0   600.0     28.0     0.0 -----------------------------------------------------------------------------
                              19 19.095           34.4R    15.0     0.0  10193 SHAJIAC=    500.00    1  1    572.0    19.4  1.000LK          80   716
 
   10166 SJC2        19.000    1 1.0050  -39.1   600.0     28.0     0.0 -----------------------------------------------------------------------------
                              19 19.095           16.8R    15.0     0.0  10193 SHAJIAC=    500.00    1  1    572.0     1.8  1.000LK          79   716
 
   10167 SJC3        19.000    1 1.0050  -39.0   600.0     28.0     0.0 -----------------------------------------------------------------------------
                              19 19.095           34.4R    15.0     0.0  10193 SHAJIAC=    500.00    1  1    572.0    19.4  1.000LK          80   716
 
   10168 PSS1        18.000    1 1.0250  -35.8   300.0     12.0     0.0 -----------------------------------------------------------------------------
                              19 18.450           49.2R     8.0     0.0  10195 XUNENG1=    500.00    1  1    288.0    41.2  1.000LK          83   340
 
   10169 PSS2        18.000    1 1.0250  -35.8   300.0     12.0     0.0 -----------------------------------------------------------------------------
                              19 18.450           49.2R     8.0     0.0  10195 XUNENG1=    500.00    1  1    288.0    41.2  1.000LK          83   340
 
   10170 PSS3        18.000    1 1.0250  -35.8   300.0     12.0     0.0 -----------------------------------------------------------------------------
                              19 18.450           49.2R     8.0     0.0  10195 XUNENG1=    500.00    1  1    288.0    41.2  1.000LK          83   340
 
   10171 PSS4        18.000    1 1.0380  -35.9   300.0     12.0     0.0 -----------------------------------------------------------------------------
                              19 18.684           81.4R     8.0     0.0  10195 XUNENG1=    500.00    1  1    288.0    73.4  1.000LK          84   340
 
   10172 PSS6        18.000    1 1.0250  -35.9   300.0     12.0     0.0 -----------------------------------------------------------------------------
                              19 18.450           49.3R     8.0     0.0  10196 XUNENG2=    500.00    1  1    288.0    41.3  1.000LK          83   340
 
   10173 PSS7        18.000    1 1.0250  -35.9   300.0     12.0     0.0 -----------------------------------------------------------------------------
                              19 18.450           49.3R     8.0     0.0  10196 XUNENG2=    500.00    1  1    288.0    41.3  1.000LK          83   340
 
   10174 PSS8        18.000    1 1.0250  -35.9   300.0     12.0     0.0 -----------------------------------------------------------------------------
                              19 18.450           49.3R     8.0     0.0  10196 XUNENG2=    500.00    1  1    288.0    41.3  1.000LK          83   340
 
   10175 HZX2        18.000    1 1.0350  -41.0   200.0     12.0     0.0 -----------------------------------------------------------------------------
                              19 18.630           49.4R     8.0     0.0  10197 HZXUNEN=    500.00    1  1    188.0    41.4  1.000LK          55   340
 
   10176 ZUH3        20.000    1 1.0013  -37.3   550.0     30.0     0.0 -----------------------------------------------------------------------------
                              19 20.025           60.0L    18.0     0.0  10198 ZHUHAIB=    500.00    1  1    520.0    42.0  1.000LK          72   720
 
   10177 ZUH4        20.000    1 1.0013  -37.3   550.0     30.0     0.0 -----------------------------------------------------------------------------
                              19 20.025           60.0L    18.0     0.0  10198 ZHUHAIB=    500.00    1  1    520.0    42.0  1.000LK          72   720
 
   10178 TOG3        20.000    1 1.0000  -35.1   555.0     30.0     0.0 -----------------------------------------------------------------------------
                              19 20.000           53.2R    18.0     0.0  10199 TONGGU=     500.00    1  1    525.0    35.2  1.000LK          73   720
 
   10179 TOG4        20.000    1 1.0000  -35.1   555.0     30.0     0.0 -----------------------------------------------------------------------------
                              19 20.000           53.2R    18.0     0.0  10199 TONGGU=     500.00    1  1    525.0    35.2  1.000LK          73   720
 
   10180 TOG5        20.000    1 1.0000  -35.1   555.0     30.0     0.0 -----------------------------------------------------------------------------
                              19 20.000           53.2R    18.0     0.0  10199 TONGGU=     500.00    1  1    525.0    35.2  1.000LK          73   720
 
   10181 LYJ1        20.000    1 1.0060  -24.2   250.0     15.0     0.0 -----------------------------------------------------------------------------
                              19 20.120          100.0H     8.0     0.0  10200 LIYUJIA=    500.00    1  1    235.0    92.0  1.000LK          68   370
 
   10182 LYJ2        20.000    1 1.0060  -24.2   250.0     15.0     0.0 -----------------------------------------------------------------------------
                              19 20.120          100.0H     8.0     0.0  10200 LIYUJIA=    500.00    1  1    235.0    92.0  1.000LK          68   370
 
   10183 QIAOK1      22.000    1 1.0200  -23.2   600.0     30.0     0.0 -----------------------------------------------------------------------------
                              19 22.440           57.4R    18.0     0.0  10201 QIAOKOU=    500.00    1  1    570.0    39.4  1.000LK          78   720
 
   10184 QIAOK2      22.000    1 1.0205  -23.2   600.0     30.0     0.0 -----------------------------------------------------------------------------
                              19 22.452           60.0L    18.0     0.0  10201 QIAOKOU=    500.00    1  1    570.0    42.0  1.000LK          78   720
 
   10185 YAX1        20.000    1 1.0080  -32.9   500.0     36.0     0.0 -----------------------------------------------------------------------------
                               2 20.160           32.3R    10.8     0.0  10203 YANGXI=     500.00    1  1    464.0    21.5  1.000LK          64   720
 
   10186 HOHW1       22.000    1 1.0052  -32.8   520.0     30.0     0.0 -----------------------------------------------------------------------------
                              19 22.114            0.0L    18.0     0.0  10204 HONGHAW=    500.00    1  1    490.0   -18.0  1.000LK          68   720
 
   10187 HOHW2       22.000    1 1.0052  -32.8   520.0     30.0     0.0 -----------------------------------------------------------------------------
                              19 22.114            0.0L    18.0     0.0  10204 HONGHAW=    500.00    1  1    490.0   -18.0  1.000LK          68   720
 
   10188 HAIM1       27.000    1 1.0200  -27.9   850.0     60.0     0.0 -----------------------------------------------------------------------------
                               2 27.540           86.6R    30.0     0.0  10205 HAIMEN=     500.00    1  1    790.0    56.6  1.000LK          66  1170
 
   10189 HSYB1       20.000    1 1.0046  -26.9   280.0     15.0     0.0 -----------------------------------------------------------------------------
                              19 20.093            0.0L     8.0     0.0  10206 HESHUYB=    500.00    1  1    265.0    -8.0  1.000LK          71   370
 
   10190 HSYB2       20.000    1 1.0046  -26.9   280.0     15.0     0.0 -----------------------------------------------------------------------------
                              19 20.093            0.0L     8.0     0.0  10206 HESHUYB=    500.00    1  1    265.0    -8.0  1.000LK          71   370
 
   10192 LINGAO=     500.00    1 1.0608  -46.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 530.42            0.0      0.0     0.0  10159 NPS3        26.000    1  1   -944.0    29.5  1.050UN          79  1134
                                                                         10160 NPS4        26.000    1  1   -944.0    29.5  1.050UN          79  1134
                                                                         10535 SHENZHE=    500.00    1  1    624.4    62.2                   24  2500
                                                                         10535 SHENZHE=    500.00    1  2    651.8    34.9                   25  2500
                                                                         10554 KUNPENG=    500.00    1  1    302.3   -77.0                   12  2500
                                                                         10554 KUNPENG=    500.00    1  2    309.5   -79.1                   12  2500
   10193 SHAJIAC=    500.00    1 1.0573  -46.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 528.66            0.0      0.0     0.0  10161 SJA4        20.000    1  1   -285.0    -5.8  1.050UN          75   360
                                                                         10162 SJA5        20.000    1  1   -285.0    -5.8  1.050UN          75   360
                                                                         10165 SJC1        19.000    1  1   -571.0    52.7  1.050UN          76   716
                                                                         10166 SJC2        19.000    1  1   -571.0    70.1  1.046UN          76   716
                                                                         10167 SJC3        19.000    1  1   -571.0    52.7  1.050UN          76   716
                                                                         10194 SHAJIAB=    500.00    1  1    320.5   -68.6                   15  2000
                                                                         10209 GUANGNA=    500.00    1  1    451.3     9.1                   17  2500
                                                                         10543 PENGCHE=    500.00    1  1    931.8   -26.4                   35  2500
                                                                         10543 PENGCHE=    500.00    1  2    579.5   -77.9                   22  2500
   10194 SHAJIAB=    500.00    1 1.0575  -46.3     0.0    281.7     0.0 -----------------------------------------------------------------------------
                               2 528.73            0.0     42.2     0.0  10163 SJB1        19.000    1  1   -110.1   -53.8  1.064UN          28   412
                                                                         10164 SJB2        19.000    1  1   -284.5   -38.5  1.064UN          66   412
                                                                         10193 SHAJIAC=    500.00    1  1   -320.5    67.6                   15  2000
                                                                         10209 GUANGNA=    500.00    1  1    433.4   -17.5                   16  2530
   10195 XUNENG1=    500.00    1 1.0636  -42.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 531.80            0.0      0.0     0.0  10168 PSS1        18.000    1  1   -287.4    -7.4  1.050UN          80   340
                                                                         10169 PSS2        18.000    1  1   -287.4    -7.4  1.050UN          80   340
                                                                         10170 PSS3        18.000    1  1   -287.4    -7.4  1.050UN          80   340
                                                                         10171 PSS4        18.000    1  1   -287.4   -39.1  1.050UN          80   340
                                                                         10196 XUNENG2=    500.00    1  1    852.8    20.0                   56  1420
                                                                         10233 BEIJIAO=    500.00    1  1    296.8    41.3                   20  1420
   10196 XUNENG2=    500.00    1 1.0636  -42.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 531.78            0.0      0.0     0.0  10172 PSS6        18.000    1  1   -287.4    -7.5  1.050UN          80   340
                                                                         10173 PSS7        18.000    1  1   -287.4    -7.5  1.050UN          80   340
                                                                         10174 PSS8        18.000    1  1   -287.4    -7.5  1.050UN          80   340
                                                                         10195 XUNENG1=    500.00    1  1   -852.8   -19.9                   56  1420
                                                                         10208 ZENGCHE=    500.00    1  1    886.1    28.4                   40  2100
                                                                         10208 ZENGCHE=    500.00    1  2    829.0    13.9                   37  2100
   10197 HZXUNEN=    500.00    1 1.0646  -45.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 532.30            0.0      0.0     0.0  10175 HZX2        18.000    1  1   -187.7   -26.9  1.044UN          52   340
                                                                         10218 DONGGUA=    500.00    1  1    478.7     3.5                   16  2850
                                                                         10218 DONGGUA=    500.00    1  2    478.7     3.5                   16  2850
                                                                         10222 BOLUO=      500.00    1  1   -769.6    19.8                   29  2500
   10198 ZHUHAIB=    500.00    1 1.0473  -43.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 523.64            0.0      0.0     0.0  10176 ZUH3        20.000    1  1   -519.4    16.2  1.050UN          69   720
                                                                         10177 ZUH4        20.000    1  1   -519.4    16.2  1.050UN          69   720
                                                                         10232 XIANGSH=    500.00    1  1    519.4   -16.2                   15  3340
                                                                         10232 XIANGSH=    500.00    1  2    519.4   -16.2                   15  3340
   10199 TONGGU=     500.00    1 1.0473  -41.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 523.66            0.0      0.0     0.0  10178 TOG3        20.000    1  1   -524.3    24.2  1.050UN          70   720
                                                                         10179 TOG4        20.000    1  1   -524.3    24.2  1.050UN          70   720
                                                                         10180 TOG5        20.000    1  1   -524.3    24.2  1.050UN          70   720
                                                                         10232 XIANGSH=    500.00    1  1    786.3   -40.0                   24  3140
                                                                         10232 XIANGSH=    500.00    1  2    786.5   -32.6                   24  3140
   10200 LIYUJIA=    500.00    1 1.0702  -29.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 535.11            0.0      0.0     0.0  10181 LYJ1        20.000    1  1   -234.6   -67.2  1.100UN          62   370
                                                                         10182 LYJ2        20.000    1  1   -234.6   -67.2  1.100UN          62   370
                                                                         10201 QIAOKOU=    500.00    1  1    469.3   134.3                   22  2100
   10201 QIAOKOU=    500.00    1 1.0695  -29.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 534.76            0.0      0.0   140.7  10183 QIAOK1      22.000    1  1   -570.0    25.6  1.050UN          74   720
                                                                         10184 QIAOK2      22.000    1  1   -570.0    23.0  1.050UN          74   720
                                                                         10200 LIYUJIA=    500.00    1  1   -469.1  -135.9                   22  2100
                                                                         10227 QUJIANG=    500.00    1  1    793.2   -30.5                   35  2100
                                                                         10227 QUJIANG=    500.00    1  2    815.8   -22.8                   36  2100
   10202 AOLIYOU=    500.00    1 1.0533  -32.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 526.66            0.0      0.0     0.0  10231 GANGCHE=    500.00    1  1      0.0     0.0                    0  3200
                                                                         10231 GANGCHE=    500.00    1  2      0.0     0.0                    0  3200
   10203 YANGXI=     500.00    1 1.0585  -38.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 529.25            0.0      0.0     0.0  10185 YAX1        20.000    1  1   -464.0    22.5  1.050UN          61   720
                                                                         10229 DIELING=    500.00    1  1    232.0   -11.2                   10  2100
                                                                         10229 DIELING=    500.00    1  2    232.0   -11.2                   10  2100
   10204 HONGHAW=    500.00    1 1.0644  -38.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 532.20            0.0      0.0     0.0  10186 HOHW1       22.000    1  1   -490.0    66.6  1.050UN          65   720
                                                                         10187 HOHW2       22.000    1  1   -490.0    66.6  1.050UN          65   720
                                                                         10224 MAOHU=      500.00    1  1    482.1   -65.2                   16  2850
                                                                         10224 MAOHU=      500.00    1  2    497.9   -68.0                   17  2850
   10205 HAIMEN=     500.00    1 1.0673  -33.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 533.67            0.0      0.0     0.0  10188 HAIM1       27.000    1  1   -789.0    23.3  1.050UN          63  1170
                                                                         10223 SHANTOU=    500.00    1  1    394.5   -11.6                   11  3340
                                                                         10223 SHANTOU=    500.00    1  2    394.5   -11.6                   11  3340
   10206 HESHUYB=    500.00    1 1.0615  -32.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 530.74            0.0      0.0     0.0  10189 HSYB1       20.000    1  1   -264.6    34.4  1.050UN          68   370
                                                                         10190 HSYB2       20.000    1  1   -264.6    34.4  1.050UN          68   370
                                                                         10225 JIAYING=    500.00    1  1    529.1   -68.7                   24  2100
   10207 ZCT=        500.00    1 1.0521  -47.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 526.06            0.0      0.0     0.0  10211 DCSUID=     500.00    1  2   -791.3   -14.8                   36  2100
                                                                         10220 GUANCHE=    500.00    1  2    791.3    14.8                   24  3150
   10208 ZENGCHE=    500.00    1 1.0506  -46.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 525.28            0.0      0.0     0.0  10196 XUNENG2=    500.00    1  1   -878.4   -62.0                   40  2100
                                                                         10196 XUNENG2=    500.00    1  2   -821.0   -48.9                   37  2100
                                                                         10211 DCSUID=     500.00    1  1    491.1  -199.6                   24  2100
                                                                         10220 GUANCHE=    500.00    1  1   1191.3   -22.3                   36  3150
                                                                         10233 BEIJIAO=    500.00    1  1   -875.5   109.8                   34  2500
                                                                         10233 BEIJIAO=    500.00    1  2   -880.2    91.9                   34  2500
                                                                         10258 ZC1         220.00    1  1    545.0   -28.0  1.050UN          69   750
                                                                         10259 ZC2         220.00    1  1    613.8    79.6  1.050UN          79   750
                                                                         10260 ZC3         220.00    1  1    613.8    79.6  1.050UN          79   750
   10209 GUANGNA=    500.00    1 1.0528  -47.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 526.38            0.0      0.0     0.0  10193 SHAJIAC=    500.00    1  1   -450.2   -56.6                   17  2500
                                                                         10194 SHAJIAB=    500.00    1  1   -431.7   -36.4                   16  2530
                                                                         10215 SHUNDE=     500.00    1  1   -372.6    86.4                   15  2500
                                                                         10215 SHUNDE=     500.00    1  2   -367.8    84.0                   14  2500
                                                                         10270 GN1         220.00    1  1    376.3   -22.1  1.050UN          36  1000
                                                                         10273 GN3         220.00    1  1    623.0   -27.6  1.050UN          59  1000
                                                                         10275 GN4         220.00    1  1    623.0   -27.6  1.050UN          59  1000
   10210 HUADU=      500.00    1 1.0542  -42.7     0.0    846.6     0.0 -----------------------------------------------------------------------------
                               2 527.08            0.0      1.2   273.4  10212 XIANLS=     500.00    1  1   -951.2   120.0                   27  3340
                                                                         10212 XIANLS=     500.00    1  2   -946.3   111.7                   27  3340
                                                                         10216 YANDU=      500.00    1  1   -177.9  -114.2                    6  3641
                                                                         10216 YANDU=      500.00    1  2   -179.0  -115.6                    6  3641
                                                                         10222 BOLUO=      500.00    1  1    252.7  -179.1                    8  3641
                                                                         10222 BOLUO=      500.00    1  2    254.4  -179.9                    8  3641
                                                                         10227 QUJIANG=    500.00    1  1   -522.2    -4.4                   20  2500
                                                                         10227 QUJIANG=    500.00    1  2   -521.4    -2.6                   20  2500
                                                                         10233 BEIJIAO=    500.00    1  1    972.2    45.0                   37  2500
                                                                         10233 BEIJIAO=    500.00    1  2    972.2    44.7                   37  2500
   10211 DCSUID=     500.00    1 1.0530  -47.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               4 526.52            0.0      0.0     0.0  10013 GD01-HLZ    525.00    1  1      0.0     0.0  1.000LK
                                                                         10013 GD01-HLZ    525.00    1  2      0.0     0.0  1.000LK
                                                                         10013 GD01-HLZ    525.00    1  3      0.0     0.0  1.000LK
                                                                         10207 ZCT=        500.00    1  2    791.8     6.7                   36  2100
                                                                         10208 ZENGCHE=    500.00    1  1   -490.9   186.6                   24  2100
                                                                         10219 HENGLI=     500.00    1  1   -151.0   -95.1                    8  2100
                                                                         10219 HENGLI=     500.00    1  2   -150.0   -98.2                    8  2100
   10212 XIANLS=     500.00    1 1.0439  -35.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 521.93            0.0      0.0   215.7  10016 XIANLS50    525.00    1  1  -2217.1   288.2  1.000UN
                                                                         10210 HUADU=      500.00    1  1    958.8  -151.8                   28  3340
                                                                         10210 HUADU=      500.00    1  2    953.1  -144.2                   28  3340
                                                                         10334 XLS2        220.00    1  1    305.3  -207.9  1.050UN          47   750
   10213 LUODONG=    500.00    1 1.0432  -43.3     0.0   2511.0     0.0 -----------------------------------------------------------------------------
                               2 521.60            0.0    130.6     0.0  10014 LUODON50    525.00    1  1  -3438.4   739.9  1.000UN
                                                                         10214 XIJIANG=    500.00    1  1    181.3  -372.3                   16  2500
                                                                         10233 BEIJIAO=    500.00    1  1    380.1  -248.3                   17  2500
                                                                         10233 BEIJIAO=    500.00    1  2    366.1  -250.0                   20  2100
   10214 XIJIANG=    500.00    1 1.0504  -43.6     0.0   1050.0     0.0 -----------------------------------------------------------------------------
                               2 525.21            0.0    -19.2     0.0  10213 LUODONG=    500.00    1  1   -180.7   348.2                   15  2500
                                                                         10216 YANDU=      500.00    1  1   -905.4  -154.2                   24  3641
                                                                         10216 YANDU=      500.00    1  2   -904.0  -172.7                   24  3641
                                                                         10228 JIANGME=    500.00    1  1    411.4   -21.9                   16  2500
                                                                         10228 JIANGME=    500.00    1  2    528.7    19.9                   20  2500
   10215 SHUNDE=     500.00    1 1.0464  -46.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 523.19            0.0      0.0     0.0  10209 GUANGNA=    500.00    1  1    373.4  -151.7                   15  2500
                                                                         10209 GUANGNA=    500.00    1  2    368.6  -150.2                   15  2500
                                                                         10228 JIANGME=    500.00    1  1   -724.2    18.7                   28  2500
                                                                         10228 JIANGME=    500.00    1  2   -724.2    18.2                   28  2500
                                                                         10232 XIANGSH=    500.00    1  1   -126.7   131.6                    7  2500
                                                                         10232 XIANGSH=    500.00    1  2   -126.7   131.6                    7  2500
                                                                         10292 SD2         220.00    1  1    479.5     0.9  1.050UN          46  1000
                                                                         10293 SD3         220.00    1  1    480.3     0.9  1.050UN          46  1000
   10216 YANDU=      500.00    1 1.0607  -41.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 530.33            0.0      0.0     0.0  10005 DCZQ=       500.00    1  1  -1410.0  -205.2                   27  5000
                                                                         10005 DCZQ=       500.00    1  2  -1410.0  -205.2                   27  5000
                                                                         10210 HUADU=      500.00    1  1    178.2   -45.8                    5  3641
                                                                         10210 HUADU=      500.00    1  2    179.3   -44.4                    5  3641
                                                                         10214 XIJIANG=    500.00    1  1    908.5   138.3                   24  3641
                                                                         10214 XIJIANG=    500.00    1  2    906.2   157.0                   24  3641
                                                                         10229 DIELING=    500.00    1  1   -248.7    21.2                   11  2100
                                                                         10229 DIELING=    500.00    1  2   -248.7    21.2                   11  2100
                                                                         10366 YD2         220.00    1  1    572.6    81.4  1.050UN          73   750
                                                                         10367 YD3         220.00    1  1    572.6    81.4  1.050UN          73   750
   10217 DGT=        500.00    1 1.0590  -45.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 529.52            0.0      0.0     0.0  10219 HENGLI=     500.00    1  2    621.1    31.5                   19  3150
                                                                         10221 HUIZHOU=    500.00    1  2   -621.1   -31.5                   29  2000
   10218 DONGGUA=    500.00    1 1.0611  -46.9     0.0   1856.0     0.0 -----------------------------------------------------------------------------
                               2 530.57            0.0    -65.7     0.0  10197 HZXUNEN=    500.00    1  1   -478.1   -65.2                   16  2850
                                                                         10197 HZXUNEN=    500.00    1  2   -478.1   -65.2                   16  2850
                                                                         10219 HENGLI=     500.00    1  1   -327.0   228.8                   12  3150
                                                                         10221 HUIZHOU=    500.00    1  1   -808.7    82.3                   38  2000
                                                                         10554 KUNPENG=    500.00    1  1    117.9   -57.5                    5  2500
                                                                         10554 KUNPENG=    500.00    1  2    117.9   -57.5                    5  2500
   10219 HENGLI=     500.00    1 1.0572  -46.5     0.0   1974.0     0.0 -----------------------------------------------------------------------------
                               2 528.60            0.0    523.2     0.0  10211 DCSUID=     500.00    1  1    151.1    39.3                    7  2100
                                                                         10211 DCSUID=     500.00    1  2    150.1    42.0                    7  2100
                                                                         10217 DGT=        500.00    1  2   -620.4   -44.3                   19  3150
                                                                         10218 DONGGUA=    500.00    1  1    327.1  -245.4                   12  3150
                                                                         10222 BOLUO=      500.00    1  1   -991.0  -157.4                   30  3140
                                                                         10222 BOLUO=      500.00    1  2   -991.0  -157.4                   30  3140
   10220 GUANCHE=    500.00    1 1.0484  -49.7     0.0   2699.0     0.0 -----------------------------------------------------------------------------
                               2 524.21            0.0    158.0     0.0  10207 ZCT=        500.00    1  2   -789.6   -44.4                   24  3150
                                                                         10208 ZENGCHE=    500.00    1  1  -1187.4    29.6                   36  3150
                                                                         10560 BAOAN=      500.00    1  1   -722.0  -143.2                   28  2500
   10221 HUIZHOU=    500.00    1 1.0627  -44.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 531.37            0.0      0.0     0.0  10217 DGT=        500.00    1  2    622.8     1.5                   29  2000
                                                                         10218 DONGGUA=    500.00    1  1    814.1  -107.5                   39  2000
                                                                         10224 MAOHU=      500.00    1  1   -828.1    21.8                   31  2500
                                                                         10224 MAOHU=      500.00    1  2   -834.7    22.8                   31  2500
                                                                         10245 HZ1         220.00    1  1    256.8     1.5  1.050UN          32   750
                                                                         10246 HZ2         220.00    1  1    256.8     1.5  1.050UN          32   750
                                                                         10249 HZ3         220.00    1  1    256.8     1.5  1.050UN          32   750
                                                                         20191 DAYAWAN=    500.00    2  1   -544.4    56.8                   25  2100
   10222 BOLUO=      500.00    1 1.0656  -44.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 532.81            0.0      0.0     0.0  10011 DCHZ=       500.00    1  1  -1587.2   -78.8                   30  5000
                                                                         10011 DCHZ=       500.00    1  2  -1209.2  -154.1                   23  5000
                                                                         10197 HZXUNEN=    500.00    1  1    770.7   -29.8                   29  2500
                                                                         10210 HUADU=      500.00    1  1   -251.9    27.2                    7  3641
                                                                         10210 HUADU=      500.00    1  2   -253.6    28.1                    7  3641
                                                                         10219 HENGLI=     500.00    1  1    993.7   148.6                   30  3140
                                                                         10219 HENGLI=     500.00    1  2    993.7   148.6                   30  3140
                                                                         10410 BL2         220.00    1  1    272.0   -44.9  1.050UN          34   750
                                                                         10411 BL3         220.00    1  1    272.0   -44.9  1.050UN          34   750
   10223 SHANTOU=    500.00    1 1.0649  -34.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 532.45            0.0      0.0     0.0  10205 HAIMEN=     500.00    1  1   -394.1   -55.6                   11  3340
                                                                         10205 HAIMEN=     500.00    1  2   -394.1   -55.6                   11  3340
                                                                         10226 RONGJIA=    500.00    1  1    224.2   -29.9                    8  2500
                                                                         10226 RONGJIA=    500.00    1  2    224.7   -25.1                    8  2500
                                                                         10377 ST1         220.00    1  1    110.5    54.1  1.050UN          15   750
                                                                         10378 ST2         220.00    1  1    117.9    57.8  1.050UN          16   750
                                                                         10379 ST3         220.00    1  1    110.8    54.3  1.050UN          15   750
   10224 MAOHU=      500.00    1 1.0651  -39.2     0.0    327.8     0.0 -----------------------------------------------------------------------------
                               2 532.54            0.0     76.0     0.0  10204 HONGHAW=    500.00    1  1   -481.6    42.8                   16  2850
                                                                         10204 HONGHAW=    500.00    1  2   -497.5    45.8                   16  2850
                                                                         10221 HUIZHOU=    500.00    1  1    834.2   -72.5                   31  2500
                                                                         10221 HUIZHOU=    500.00    1  2    840.9   -73.4                   32  2500
                                                                         10226 RONGJIA=    500.00    1  1   -536.0    -6.2                   20  2500
                                                                         10226 RONGJIA=    500.00    1  2   -487.8   -12.5                   18  2500
   10225 JIAYING=    500.00    1 1.0612  -32.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 530.60            0.0      0.0   223.0  10206 HESHUYB=    500.00    1  1   -528.6    59.1                   24  2100
                                                                         10226 RONGJIA=    500.00    1  1    380.6  -117.0                   15  2500
                                                                         10226 RONGJIA=    500.00    1  2    380.0  -119.9                   15  2500
                                                                         10403 JY1         220.00    1  1   -232.0   -45.2  1.050UN          22  1000
   10226 RONGJIA=    500.00    1 1.0642  -35.4     0.0    177.0     0.0 -----------------------------------------------------------------------------
                               2 532.08            0.0    117.1   139.3  10223 SHANTOU=    500.00    1  1   -224.0   -16.2                    8  2500
                                                                         10223 SHANTOU=    500.00    1  2   -224.6   -21.0                    8  2500
                                                                         10224 MAOHU=      500.00    1  1    538.5   -99.5                   21  2500
                                                                         10224 MAOHU=      500.00    1  2    490.6  -111.0                   19  2500
                                                                         10225 JIAYING=    500.00    1  1   -379.2    -5.8                   14  2500
                                                                         10225 JIAYING=    500.00    1  2   -378.4    -2.9                   14  2500
   10227 QUJIANG=    500.00    1 1.0503  -38.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 525.13            0.0      0.0   327.6  10201 QIAOKOU=    500.00    1  1   -781.6   -62.5                   36  2100
                                                                         10201 QIAOKOU=    500.00    1  2   -804.7   -66.7                   37  2100
                                                                         10210 HUADU=      500.00    1  1    524.7  -122.6                   21  2500
                                                                         10210 HUADU=      500.00    1  2    524.2  -127.3                   21  2500
                                                                         10326 QJ1         220.00    1  1    271.7    26.0  1.050UN          35   750
                                                                         10327 QJ2         220.00    1  1    265.7    25.5  1.050UN          34   750
   10228 JIANGME=    500.00    1 1.0475  -44.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 523.76            0.0      0.0     0.0  10214 XIJIANG=    500.00    1  1   -410.3   -28.0                   16  2500
                                                                         10214 XIJIANG=    500.00    1  2   -528.2   -67.1                   20  2500
                                                                         10215 SHUNDE=     500.00    1  1    725.7   -35.9                   28  2500
                                                                         10215 SHUNDE=     500.00    1  2    725.7   -36.4                   28  2500
                                                                         10229 DIELING=    500.00    1  1   -650.7   -45.6                   25  2500
                                                                         10229 DIELING=    500.00    1  2   -650.7   -45.6                   25  2500
                                                                         10318 JM1         220.00    1  1    394.3   129.3  1.000UN          53   750
                                                                         10319 JM2         220.00    1  1    394.3   129.3  1.000UN          53   750
   10229 DIELING=    500.00    1 1.0542  -39.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 527.10            0.0      0.0   220.0  10203 YANGXI=     500.00    1  1   -231.7   -77.1                   11  2100
                                                                         10203 YANGXI=     500.00    1  2   -231.7   -77.1                   11  2100
                                                                         10216 YANDU=      500.00    1  1    249.4  -104.9                   12  2100
                                                                         10216 YANDU=      500.00    1  2    249.4  -104.9                   12  2100
                                                                         10228 JIANGME=    500.00    1  1    655.4   -56.5                   25  2500
                                                                         10228 JIANGME=    500.00    1  2    655.4   -56.5                   25  2500
                                                                         10230 MAOMING=    500.00    1  1   -876.2   104.4                   33  2500
                                                                         10230 MAOMING=    500.00    1  2   -871.0   102.8                   33  2500
                                                                         10343 DL2         220.00    1  1    200.5    24.9  1.050UN          26   750
                                                                         10345 DL3         220.00    1  1    200.5    24.9  1.050UN          26   750
   10230 MAOMING=    500.00    1 1.0440  -31.7     0.0    288.0     0.0 -----------------------------------------------------------------------------
                               2 522.02            0.0     40.8   242.0  10015 MAOMIN50    525.00    1  1  -2148.6   342.3  1.000UN
                                                                         10229 DIELING=    500.00    1  1    884.9  -154.6                   34  2500
                                                                         10229 DIELING=    500.00    1  2    879.6  -153.7                   34  2500
                                                                         10231 GANGCHE=    500.00    1  1     47.4  -158.6                    4  3641
                                                                         10231 GANGCHE=    500.00    1  2     48.8  -158.2                    4  3641
   10231 GANGCHE=    500.00    1 1.0528  -32.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 526.40            0.0      0.0     0.0  10022 GANGCH50    525.00    1  1      0.0  -104.0  1.000UN
                                                                         10202 AOLIYOU=    500.00    1  1      0.0   -34.1                    1  3200
                                                                         10202 AOLIYOU=    500.00    1  2      0.0   -34.1                    1  3200
                                                                         10230 MAOMING=    500.00    1  1    -47.3    67.1                    2  3641
                                                                         10230 MAOMING=    500.00    1  2    -48.7    66.6                    2  3641
                                                                         10355 GH2         220.00    1  1     96.0    38.4  1.050UN          13   750
   10232 XIANGSH=    500.00    1 1.0431  -46.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 521.57            0.0      0.0     0.0  10198 ZHUHAIB=    500.00    1  1   -518.2   -56.8                   15  3340
                                                                         10198 ZHUHAIB=    500.00    1  2   -518.2   -56.8                   15  3340
                                                                         10199 TONGGU=     500.00    1  1   -782.4   -18.4                   24  3140
                                                                         10199 TONGGU=     500.00    1  2   -783.1   -25.7                   24  3140
                                                                         10215 SHUNDE=     500.00    1  1    126.8  -156.9                    8  2500
                                                                         10215 SHUNDE=     500.00    1  2    126.8  -156.9                    8  2500
                                                                         10301 XS1         220.00    1  1    777.4   109.7  1.050UN          75  1000
                                                                         10302 XS2         220.00    1  1    794.8   183.0  1.050UN          78  1000
                                                                         10303 XS3         220.00    1  1    776.1   178.8  1.050UN          76  1000
   10233 BEIJIAO=    500.00    1 1.0509  -44.2     0.0    571.4     0.0 -----------------------------------------------------------------------------
                               2 525.44            0.0     24.1     0.0  10195 XUNENG1=    500.00    1  1   -296.1  -148.1                   22  1420
                                                                         10208 ZENGCHE=    500.00    1  1    880.4  -122.5                   34  2500
                                                                         10208 ZENGCHE=    500.00    1  2    884.5  -106.3                   34  2500
                                                                         10210 HUADU=      500.00    1  1   -970.5   -51.6                   37  2500
                                                                         10210 HUADU=      500.00    1  2   -970.5   -51.8                   37  2500
                                                                         10213 LUODONG=    500.00    1  1   -379.2   213.8                   17  2500
                                                                         10213 LUODONG=    500.00    1  2   -365.1   215.1                   19  2100
                                                                         10235 BJ2         220.00    1  1    341.7    14.3  1.050UN          43   750
                                                                         10236 BJ3         220.00    1  1    303.4    13.0  1.050UN          39   750
   10234 BEIJIAO     220.00    1 1.0443  -47.5     0.0   2301.0     0.0 -----------------------------------------------------------------------------
                               2 229.74            0.0    267.5     0.0  10002 GZ-HLZ      220.00    1  1  -1656.4  -109.8  1.000UN
                                                                         10235 BJ2         220.00    1  1   -341.4   -78.4  1.045UN          45   750
                                                                         10236 BJ3         220.00    1  1   -303.2   -79.3  1.045UN          40   750
   10235 BJ2         220.00    1 0.9999  -47.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 219.98            0.0      0.0     0.0  10233 BEIJIAO=    500.00    1  1   -341.6     5.2  1.000LK          46   750
                                                                         10234 BEIJIAO     220.00    1  1    341.6    78.6  1.000LK          47   750
                                                                         10237 BJ32        34.500    1  1      0.1   -83.8  1.000LK          52   160
   10236 BJ3         220.00    1 0.9999  -47.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 219.97            0.0      0.0     0.0  10233 BEIJIAO=    500.00    1  1   -303.4     4.3  1.000LK          40   750
                                                                         10234 BEIJIAO     220.00    1  1    303.3    79.5  1.000LK          42   750
                                                                         10238 BJ33        34.500    1  1      0.1   -83.8  1.000LK          52   160
   10237 BJ32        34.500    1 1.0480  -47.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 36.155            0.0      0.0   -87.9  10235 BJ2         220.00    1  1      0.0    87.9  1.000UN          52   160
 
   10238 BJ33        34.500    1 1.0478  -47.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 36.150            0.0      0.0   -87.8  10236 BJ3         220.00    1  1      0.0    87.8  1.000UN          52   160
 
   10239 ZAY1        20.000    1 1.0100  -41.7   300.0     10.0     0.0 -----------------------------------------------------------------------------
                              20 20.200          152.2R     6.0     0.0  10241 ZHAOYANG    220.00    1  1    290.0   146.2  1.000LK          67   480
 
   10240 ZAY2        20.000    1 1.0100  -41.7   300.0     10.0     0.0 -----------------------------------------------------------------------------
                              20 20.200          152.2R     6.0     0.0  10241 ZHAOYANG    220.00    1  1    290.0   146.2  1.000LK          67   480
 
   10241 ZHAOYANG    220.00    1 1.0677  -46.5     0.0    266.6     0.0 -----------------------------------------------------------------------------
                              21 234.89            0.0    128.2     0.0  10239 ZAY1        20.000    1  1   -289.6  -116.5  1.100UN          61   480
                                                                         10240 ZAY2        20.000    1  1   -289.6  -116.5  1.100UN          61   480
                                                                         10242 QIANFAN     220.00    1  1    156.3    52.4                    9  1650
                                                                         10242 QIANFAN     220.00    1  2    156.3    52.4                    9  1650
   10242 QIANFAN     220.00    1 1.0670  -46.6     0.0    119.7     0.0 -----------------------------------------------------------------------------
                              21 234.73            0.0     30.8     0.0  10241 ZHAOYANG    220.00    1  1   -156.2   -52.5                    9  1650
                                                                         10241 ZHAOYANG    220.00    1  2   -156.2   -52.5                    9  1650
                                                                         10243 QIUCHANG    220.00    1  1     96.4    37.1                    6  1650
                                                                         10243 QIUCHANG    220.00    1  2     96.4    37.1                    6  1650
   10243 QIUCHANG    220.00    1 1.0593  -47.5     0.0    247.9     0.0 -----------------------------------------------------------------------------
                              21 233.04            0.0     47.0     0.0  10242 QIANFAN     220.00    1  1    -96.3   -41.4                    6  1650
                                                                         10242 QIANFAN     220.00    1  2    -96.3   -41.4                    6  1650
                                                                         10244 HUIZHOU     220.00    1  1    -27.6    17.8                    3   900
                                                                         10244 HUIZHOU     220.00    1  2    -27.8    18.0                    3   900
   10244 HUIZHOU     220.00    1 1.0581  -47.3     0.0    714.4     0.0 -----------------------------------------------------------------------------
                               2 232.78            0.0    133.2     0.0  10243 QIUCHANG    220.00    1  1     27.6   -20.8                    4   900
                                                                         10243 QIUCHANG    220.00    1  2     27.8   -21.1                    4   900
                                                                         10245 HZ1         220.00    1  1   -256.6   -30.4  1.045UN          33   750
                                                                         10246 HZ2         220.00    1  1   -256.6   -30.4  1.045UN          33   750
                                                                         10249 HZ3         220.00    1  1   -256.6   -30.4  1.045UN          33   750
   10245 HZ1         220.00    1 1.0128  -47.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 222.83            0.0      0.0     0.0  10221 HUIZHOU=    500.00    1  1   -256.7    11.4  1.000LK          34   750
                                                                         10244 HUIZHOU     220.00    1  1    256.7    30.6  1.000LK          34   750
                                                                         10247 HZ31        34.500    1  1      0.0   -42.0  1.000LK          26   160
   10246 HZ2         220.00    1 1.0128  -47.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 222.83            0.0      0.0     0.0  10221 HUIZHOU=    500.00    1  1   -256.7    11.4  1.000LK          34   750
                                                                         10244 HUIZHOU     220.00    1  1    256.7    30.6  1.000LK          34   750
                                                                         10248 HZ32        34.500    1  1      0.0   -42.0  1.000LK          26   160
   10247 HZ31        34.500    1 1.0365  -47.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 35.759            0.0      0.0   -43.0  10245 HZ1         220.00    1  1      0.0    43.0  1.000UN          26   160
 
   10248 HZ32        34.500    1 1.0365  -47.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 35.759            0.0      0.0   -43.0  10246 HZ2         220.00    1  1      0.0    43.0  1.000UN          26   160
 
   10249 HZ3         220.00    1 1.0128  -47.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 222.83            0.0      0.0     0.0  10221 HUIZHOU=    500.00    1  1   -256.7    11.4  1.000LK          34   750
                                                                         10244 HUIZHOU     220.00    1  1    256.7    30.6  1.000LK          34   750
                                                                         10250 HZ33        34.500    1  1      0.0   -42.0  1.000LK          26   160
   10250 HZ33        34.500    1 1.0365  -47.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 35.759            0.0      0.0   -43.0  10249 HZ3         220.00    1  1      0.0    43.0  1.000UN          26   160
 
   10251 HUP5        18.000    1 1.0150  -48.6   250.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 18.270          169.1R     8.0     0.0  10253 HUANGPUB    220.00    1  1    235.0   161.1  1.000LK          78   360
 
   10252 HUP6        18.000    1 1.0150  -48.6   250.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 18.270          169.1R     8.0     0.0  10253 HUANGPUB    220.00    1  1    235.0   161.1  1.000LK          78   360
 
   10253 HUANGPUB    220.00    1 1.0519  -53.9     0.0    100.6     0.0 -----------------------------------------------------------------------------
                              21 231.42            0.0    124.8     0.0  10251 HUP5        18.000    1  1   -234.4  -130.7  1.100UN          71   360
                                                                         10252 HUP6        18.000    1  1   -234.4  -130.7  1.100UN          71   360
                                                                         10254 BISHAN      220.00    1  1    184.1    68.3                   21   900
                                                                         10254 BISHAN      220.00    1  2    184.1    68.3                   21   900
   10254 BISHAN      220.00    1 1.0394  -55.0     0.0    468.3     0.0 -----------------------------------------------------------------------------
                              21 228.68            0.0    104.6     0.0  10253 HUANGPUB    220.00    1  1   -183.2   -67.5                   21   900
                                                                         10253 HUANGPUB    220.00    1  2   -183.2   -67.5                   21   900
                                                                         10255 TANGXIA     220.00    1  1    -50.9    15.2                    6   900
                                                                         10255 TANGXIA     220.00    1  2    -50.9    15.2                    6   900
   10255 TANGXIA     220.00    1 1.0385  -54.6     0.0    440.7     0.0 -----------------------------------------------------------------------------
                              21 228.48            0.0     28.0     0.0  10254 BISHAN      220.00    1  1     51.0   -18.2                    6   900
                                                                         10254 BISHAN      220.00    1  2     51.0   -18.2                    6   900
                                                                         10256 ZENGCHEA    220.00    1  1   -271.3     4.2                   16  1650
                                                                         10256 ZENGCHEA    220.00    1  2   -271.3     4.2                   16  1650
   10256 ZENGCHEA    220.00    1 1.0417  -52.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 229.17            0.0      0.0     0.0  10255 TANGXIA     220.00    1  1    272.2     0.6                   16  1650
                                                                         10255 TANGXIA     220.00    1  2    272.2     0.6                   16  1650
                                                                         10258 ZC1         220.00    1  1   -544.4    -1.2  1.031UN          70   750
   10257 ZENGCHEN    220.00    1 1.0221  -53.3     0.0   1138.0     0.0 -----------------------------------------------------------------------------
                               2 224.86            0.0    239.5     0.0  10259 ZC2         220.00    1  1   -613.1   -89.5  1.031UN          81   750
                                                                         10260 ZC3         220.00    1  1   -613.1   -89.5  1.031UN          81   750
                                                                         10286 HUAPU       220.00    1  1     44.0   -30.3                    5  1050
                                                                         10286 HUAPU       220.00    1  2     44.0   -30.3                    5  1050
   10258 ZC1         220.00    1 1.0107  -52.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 222.35            0.0      0.0     0.0  10208 ZENGCHE=    500.00    1  1   -544.9    83.8  1.000LK          73   750
                                                                         10256 ZENGCHEA    220.00    1  1    544.8     1.8  1.000LK          72   750
                                                                         10261 ZC31        34.500    1  1      0.1   -85.6  1.000LK          53   160
   10259 ZC2         220.00    1 0.9920  -53.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 218.24            0.0      0.0     0.0  10208 ZENGCHE=    500.00    1  1   -613.6    -7.8  1.000LK          82   750
                                                                         10257 ZENGCHEN    220.00    1  1    613.6    90.3  1.000LK          83   750
                                                                         10262 ZC32        34.500    1  1      0.1   -82.5  1.000LK          52   160
   10260 ZC3         220.00    1 0.9920  -53.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 218.24            0.0      0.0     0.0  10208 ZENGCHE=    500.00    1  1   -613.6    -7.8  1.000LK          82   750
                                                                         10257 ZENGCHEN    220.00    1  1    613.6    90.3  1.000LK          83   750
                                                                         10263 ZC33        34.500    1  1      0.1   -82.5  1.000LK          52   160
   10261 ZC31        34.500    1 1.0587  -52.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 36.524            0.0      0.0   -89.7  10258 ZC1         220.00    1  1      0.0    89.7  1.000UN          53   160
 
   10262 ZC32        34.500    1 1.0391  -53.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 35.849            0.0      0.0   -86.4  10259 ZC2         220.00    1  1      0.0    86.4  1.000UN          52   160
 
   10263 ZC33        34.500    1 1.0391  -53.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 35.849            0.0      0.0   -86.4  10260 ZC3         220.00    1  1      0.0    86.4  1.000UN          52   160
 
   10264 ZUJ1        20.000    1 1.0100  -42.9   295.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 20.200          129.0R     8.0     0.0  10268 ZHUJIANG    220.00    1  1    280.0   121.0  1.000LK          84   360
 
   10265 ZUJ2        20.000    1 1.0100  -42.9   295.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 20.200          129.0R     8.0     0.0  10268 ZHUJIANG    220.00    1  1    280.0   121.0  1.000LK          84   360
 
   10266 ZUJ3        20.000    1 1.0100  -43.3   295.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 20.200          135.4R     8.0     0.0  10268 ZHUJIANG    220.00    1  1    280.0   127.4  1.000LK          85   360
 
   10267 ZUJ4        20.000    1 1.0100  -43.3   295.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 20.200          135.4R     8.0     0.0  10268 ZHUJIANG    220.00    1  1    280.0   127.4  1.000LK          85   360
 
   10268 ZHUJIANG    220.00    1 1.0587  -49.5     0.0    791.8     0.0 -----------------------------------------------------------------------------
                              21 232.92            0.0    216.0     0.0  10264 ZUJ1        20.000    1  1   -279.4   -84.5  1.095UN          77   360
                                                                         10265 ZUJ2        20.000    1  1   -279.4   -84.5  1.095UN          77   360
                                                                         10266 ZUJ3        20.000    1  1   -279.5   -92.3  1.095UN          77   360
                                                                         10267 ZUJ4        20.000    1  1   -279.5   -92.3  1.095UN          77   360
                                                                         10269 GUANGNAA    220.00    1  1    163.0    68.8                   19   900
                                                                         10269 GUANGNAA    220.00    1  2    163.0    68.8                   19   900
   10269 GUANGNAA    220.00    1 1.0386  -51.2     0.0    705.2     0.0 -----------------------------------------------------------------------------
                               2 228.50            0.0    187.8     0.0  10268 ZHUJIANG    220.00    1  1   -162.0   -68.9                   19   900
                                                                         10268 ZHUJIANG    220.00    1  2   -162.0   -68.9                   19   900
                                                                         10270 GN1         220.00    1  1   -376.1   -17.3  1.031UN          36  1000
                                                                         10281 PANYU       220.00    1  1     -2.5   -16.3                    1  1600
                                                                         10281 PANYU       220.00    1  2     -2.5   -16.3                    1  1600
   10270 GN1         220.00    1 1.0079  -51.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 221.73            0.0      0.0     0.0  10209 GUANGNA=    500.00    1  1   -376.3    44.9  1.000LK          38  1000
                                                                         10269 GUANGNAA    220.00    1  1    376.2    17.6  1.000LK          37  1000
                                                                         10271 GN31        34.500    1  1      0.0   -62.5  1.000LK          21   300
   10271 GN31        34.500    1 1.0334  -51.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 35.653            0.0      0.0   -64.1  10270 GN1         220.00    1  1      0.0    64.1  1.000UN          21   300
 
   10272 GUANGNAB    220.00    1 1.0425  -53.5     0.0   1245.0     0.0 -----------------------------------------------------------------------------
                               2 229.35            0.0    -55.2     0.0  10273 GN3         220.00    1  1   -622.5    27.6  1.031UN          60  1000
                                                                         10275 GN4         220.00    1  1   -622.5    27.6  1.031UN          60  1000
   10273 GN3         220.00    1 1.0117  -53.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 222.58            0.0      0.0     0.0  10209 GUANGNA=    500.00    1  1   -622.9    89.7  1.000LK          62  1000
                                                                         10272 GUANGNAB    220.00    1  1    622.8   -26.8  1.000LK          62  1000
                                                                         10274 GN33        34.500    1  1      0.0   -62.9  1.000LK          21   300
   10274 GN33        34.500    1 1.0369  -53.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 35.773            0.0      0.0   -64.5  10273 GN3         220.00    1  1      0.0    64.5  1.000UN          21   300
 
   10275 GN4         220.00    1 1.0117  -53.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 222.58            0.0      0.0     0.0  10209 GUANGNA=    500.00    1  1   -622.9    89.7  1.000LK          62  1000
                                                                         10272 GUANGNAB    220.00    1  1    622.8   -26.8  1.000LK          62  1000
                                                                         10276 GN34        34.500    1  1      0.0   -62.9  1.000LK          21   300
   10276 GN34        34.500    1 1.0369  -53.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 35.773            0.0      0.0   -64.5  10275 GN4         220.00    1  1      0.0    64.5  1.000UN          21   300
 
   10277 ZHN1        19.000    1 1.0000  -43.0   365.0     10.0     0.0 -----------------------------------------------------------------------------
                              20 19.000          157.7R     6.0     0.0  10279 ZHANNECH    220.00    1  1    355.0   151.7  1.000LK          80   480
 
   10278 ZHN2        19.000    1 1.0000  -43.0   365.0     10.0     0.0 -----------------------------------------------------------------------------
                              20 19.000          157.7R     6.0     0.0  10279 ZHANNECH    220.00    1  1    355.0   151.7  1.000LK          80   480
 
   10279 ZHANNECH    220.00    1 1.0563  -49.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 232.38            0.0      0.0     0.0  10277 ZHN1        19.000    1  1   -354.4  -108.9  1.100UN          73   480
                                                                         10278 ZHN2        19.000    1  1   -354.4  -108.9  1.100UN          73   480
                                                                         10280 HUQIAO      220.00    1  1    354.4   108.9                   21  1650
                                                                         10280 HUQIAO      220.00    1  2    354.4   108.9                   21  1650
   10280 HUQIAO      220.00    1 1.0540  -49.4     0.0    171.3     0.0 -----------------------------------------------------------------------------
                              21 231.88            0.0     15.7     0.0  10279 ZHANNECH    220.00    1  1   -354.3  -107.1                   21  1650
                                                                         10279 ZHANNECH    220.00    1  2   -354.3  -107.1                   21  1650
                                                                         10281 PANYU       220.00    1  1    281.8   104.4                   17  1650
                                                                         10281 PANYU       220.00    1  2    255.4    94.2                   16  1650
   10281 PANYU       220.00    1 1.0394  -51.2     0.0    530.7     0.0 -----------------------------------------------------------------------------
                              21 228.67            0.0    158.3     0.0  10269 GUANGNAA    220.00    1  1      2.5    14.4                    1  1600
                                                                         10269 GUANGNAA    220.00    1  2      2.5    14.4                    1  1600
                                                                         10280 HUQIAO      220.00    1  1   -281.0   -98.1                   17  1650
                                                                         10280 HUQIAO      220.00    1  2   -254.8   -89.1                   16  1650
   10282 HEY8        20.000    1 0.9977  -46.9   250.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 19.953          145.0H     8.0     0.0  10284 HENGYUND    220.00    1  1    235.0   137.0  1.000LK          74   370
 
   10283 HEY9        20.000    1 1.0000  -46.9   250.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 20.000          151.5R     8.0     0.0  10284 HENGYUND    220.00    1  1    235.0   143.5  1.000LK          74   370
 
   10284 HENGYUND    220.00    1 1.0391  -52.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 228.59            0.0      0.0     0.0  10282 HEY8        20.000    1  1   -234.6  -108.9  1.095UN          67   370
                                                                         10283 HEY9        20.000    1  1   -234.6  -114.8  1.095UN          68   370
                                                                         10285 KAIYUANB    220.00    1  1    469.2   223.6                   42  1200
   10285 KAIYUANB    220.00    1 1.0352  -52.6     0.0     92.5     0.0 -----------------------------------------------------------------------------
                              21 227.74            0.0     18.3     0.0  10284 HENGYUND    220.00    1  1   -468.7  -220.6                   42  1200
                                                                         10286 HUAPU       220.00    1  1    188.1   101.2                   20  1050
                                                                         10286 HUAPU       220.00    1  2    188.1   101.2                   20  1050
   10286 HUAPU       220.00    1 1.0236  -53.4     0.0    463.0     0.0 -----------------------------------------------------------------------------
                              21 225.20            0.0    142.5     0.0  10257 ZENGCHEN    220.00    1  1    -44.0    28.5                    5  1050
                                                                         10257 ZENGCHEN    220.00    1  2    -44.0    28.5                    5  1050
                                                                         10285 KAIYUANB    220.00    1  1   -187.5   -99.8                   20  1050
                                                                         10285 KAIYUANB    220.00    1  2   -187.5   -99.8                   20  1050
   10287 DES1        20.000    1 0.9910  -46.2   250.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 19.820          145.0H     8.0     0.0  10289 DESHENG     220.00    1  1    235.0   137.0  1.000LK          76   360
 
   10288 DES2        20.000    1 0.9910  -46.2   250.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 19.820          145.0H     8.0     0.0  10289 DESHENG     220.00    1  1    235.0   137.0  1.000LK          76   360
 
   10289 DESHENG     220.00    1 1.0353  -51.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 227.77            0.0      0.0     0.0  10287 DES1        20.000    1  1   -234.6  -108.2  1.100UN          69   360
                                                                         10288 DES2        20.000    1  1   -234.6  -108.2  1.100UN          69   360
                                                                         10290 XUSHENG     220.00    1  1    234.6   108.2                   18  1420
                                                                         10290 XUSHENG     220.00    1  2    234.6   108.2                   18  1420
   10290 XUSHENG     220.00    1 1.0326  -51.9     0.0    685.6     0.0 -----------------------------------------------------------------------------
                              21 227.16            0.0    146.8     0.0  10289 DESHENG     220.00    1  1   -234.5  -107.6                   18  1420
                                                                         10289 DESHENG     220.00    1  2   -234.5  -107.6                   18  1420
                                                                         10291 SHUNDE      220.00    1  1   -108.3    34.2                    7  1650
                                                                         10291 SHUNDE      220.00    1  2   -108.3    34.2                    7  1650
   10291 SHUNDE      220.00    1 1.0303  -51.3     0.0    742.1     0.0 -----------------------------------------------------------------------------
                               2 226.67            0.0     91.3     0.0  10290 XUSHENG     220.00    1  1    108.5   -36.6                    7  1650
                                                                         10290 XUSHENG     220.00    1  2    108.5   -36.6                    7  1650
                                                                         10292 SD2         220.00    1  1   -479.1    -9.1  1.031UN          47  1000
                                                                         10293 SD3         220.00    1  1   -479.9    -9.0  1.031UN          47  1000
   10292 SD2         220.00    1 1.0001  -51.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 220.01            0.0      0.0     0.0  10215 SHUNDE=     500.00    1  1   -479.4    41.4  1.000LK          48  1000
                                                                         10291 SHUNDE      220.00    1  1    479.4     9.6  1.000LK          48  1000
                                                                         10294 SD32        34.500    1  1      0.0   -51.0  1.000LK          17   300
   10293 SD3         220.00    1 1.0001  -51.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 220.01            0.0      0.0     0.0  10215 SHUNDE=     500.00    1  1   -480.2    41.5  1.000LK          48  1000
                                                                         10291 SHUNDE      220.00    1  1    480.2     9.5  1.000LK          48  1000
                                                                         10295 SD33        34.500    1  1      0.0   -51.0  1.000LK          17   300
   10294 SD32        34.500    1 1.0200  -51.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 35.189            0.0      0.0   -52.0  10292 SD2         220.00    1  1      0.0    52.0  1.000UN          17   300
 
   10295 SD33        34.500    1 1.0200  -51.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 35.191            0.0      0.0   -52.0  10293 SD3         220.00    1  1      0.0    52.0  1.000UN          17   300
 
   10296 HEM3        19.000    1 0.9687  -48.8   300.0     10.0     0.0 -----------------------------------------------------------------------------
                              20 18.405          165.0H     6.0     0.0  10297 HENGMENB    220.00    1  1    290.0   159.0  1.000LK          71   480
 
   10297 HENGMENB    220.00    1 1.0161  -54.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 223.55            0.0      0.0     0.0  10296 HEM3        19.000    1  1   -289.6  -125.0  1.100UN          65   480
                                                                         10298 QILE        220.00    1  1    144.8    62.5                    9  1650
                                                                         10298 QILE        220.00    1  2    144.8    62.5                    9  1650
   10298 QILE        220.00    1 1.0045  -55.4     0.0    259.5     0.0 -----------------------------------------------------------------------------
                              21 221.00            0.0     84.6     0.0  10297 HENGMENB    220.00    1  1   -144.5   -64.2                   10  1650
                                                                         10297 HENGMENB    220.00    1  2   -144.5   -64.2                   10  1650
                                                                         10299 XIANGSHB    220.00    1  1   -190.3   -41.7                   12  1650
                                                                         10299 XIANGSHB    220.00    1  2   -190.3   -41.7                   12  1650
                                                                         10311 SANXIANG    220.00    1  1    205.1    63.6                   22   951
                                                                         10311 SANXIANG    220.00    1  2    205.1    63.6                   22   951
   10299 XIANGSHB    220.00    1 1.0147  -53.7     0.0   1187.0     0.0 -----------------------------------------------------------------------------
                               2 223.23            0.0    257.8     0.0  10298 QILE        220.00    1  1    191.0    42.1                   12  1650
                                                                         10298 QILE        220.00    1  2    191.0    42.1                   12  1650
                                                                         10302 XS2         220.00    1  1   -793.8  -171.8  1.045UN          80  1000
                                                                         10303 XS3         220.00    1  1   -775.2  -170.2  1.045UN          78  1000
   10300 XIANGSHA    220.00    1 1.0267  -53.5     0.0    776.5     0.0 -----------------------------------------------------------------------------
                               2 225.88            0.0    108.9     0.0  10301 XS1         220.00    1  1   -776.5  -108.9  1.045UN          76  1000
 
   10301 XS1         220.00    1 0.9835  -53.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 216.37            0.0      0.0     0.0  10232 XIANGSH=    500.00    1  1   -777.1    -9.4  1.000LK          79  1000
                                                                         10300 XIANGSHA    220.00    1  1    777.1   110.3  1.000LK          80  1000
                                                                         10304 XS31        34.500    1  1      0.1  -100.9  1.000LK          34   300
   10302 XS2         220.00    1 0.9721  -53.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 213.86            0.0      0.0     0.0  10232 XIANGSH=    500.00    1  1   -794.5   -74.8  1.000LK          82  1000
                                                                         10299 XIANGSHB    220.00    1  1    794.4   173.3  1.000LK          84  1000
                                                                         10305 XS32        34.500    1  1      0.1   -98.6  1.000LK          34   300
   10303 XS3         220.00    1 0.9721  -53.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 213.86            0.0      0.0     0.0  10232 XIANGSH=    500.00    1  1   -775.9   -73.2  1.000LK          80  1000
                                                                         10299 XIANGSHB    220.00    1  1    775.8   171.7  1.000LK          82  1000
                                                                         10306 XS33        34.500    1  1      0.1   -98.5  1.000LK          34   300
   10304 XS31        34.500    1 1.0259  -53.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 35.392            0.0      0.0  -105.2  10301 XS1         220.00    1  1      0.0   105.2  1.000UN          34   300
 
   10305 XS32        34.500    1 1.0139  -53.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 34.979            0.0      0.0  -102.8  10302 XS2         220.00    1  1      0.0   102.8  1.000UN          34   300
 
   10306 XS33        34.500    1 1.0136  -53.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 34.971            0.0      0.0  -102.7  10303 XS3         220.00    1  1      0.0   102.7  1.000UN          34   300
 
   10307 ZUH1        22.000    1 0.9800  -46.3   650.0     35.0     0.0 -----------------------------------------------------------------------------
                              20 21.560          222.6R    20.0     0.0  10309 ZHUCHANG    220.00    1  1    615.0   202.6  1.000LK          82   810
 
   10308 ZUH2        22.000    1 0.9800  -46.3   650.0     35.0     0.0 -----------------------------------------------------------------------------
                              20 21.560          222.6R    20.0     0.0  10309 ZHUCHANG    220.00    1  1    615.0   202.6  1.000LK          82   810
 
   10309 ZHUCHANG    220.00    1 1.0171  -53.6     0.0    707.8     0.0 -----------------------------------------------------------------------------
                              21 223.77            0.0     75.0     0.0  10307 ZUH1        22.000    1  1   -615.0  -119.4  1.073UN          76   810
                                                                         10308 ZUH2        22.000    1  1   -615.0  -119.4  1.073UN          76   810
                                                                         10310 DOUMEN      220.00    1  1    261.1    81.9                   22  1200
                                                                         10310 DOUMEN      220.00    1  2    261.1    81.9                   22  1200
   10310 DOUMEN      220.00    1 0.9945  -56.1     0.0    324.9     0.0 -----------------------------------------------------------------------------
                              21 218.80            0.0    117.3     0.0  10309 ZHUCHANG    220.00    1  1   -258.8   -74.6                   23  1200
                                                                         10309 ZHUCHANG    220.00    1  2   -258.8   -74.6                   23  1200
                                                                         10311 SANXIANG    220.00    1  1     96.3    16.0                    9  1050
                                                                         10311 SANXIANG    220.00    1  2     96.3    16.0                    9  1050
   10311 SANXIANG    220.00    1 0.9857  -57.3     0.0    598.2     0.0 -----------------------------------------------------------------------------
                              21 216.86            0.0    163.6     0.0  10298 QILE        220.00    1  1   -203.3   -61.1                   23   951
                                                                         10298 QILE        220.00    1  2   -203.3   -61.1                   23   951
                                                                         10310 DOUMEN      220.00    1  1    -95.8   -20.7                    9  1050
                                                                         10310 DOUMEN      220.00    1  2    -95.8   -20.7                    9  1050
   10312 TOG1        20.000    1 1.0000  -35.6   550.0     30.0     0.0 -----------------------------------------------------------------------------
                              20 20.000          216.1R    18.0     0.0  10314 TONGGUCH    220.00    1  1    520.0   198.1  1.000LK          77   720
 
   10313 TOG2        20.000    1 1.0000  -35.6   550.0     30.0     0.0 -----------------------------------------------------------------------------
                              20 20.000          216.1R    18.0     0.0  10314 TONGGUCH    220.00    1  1    520.0   198.1  1.000LK          77   720
 
   10314 TONGGUCH    220.00    1 1.0599  -42.1     0.0    836.8     0.0 -----------------------------------------------------------------------------
                              21 233.18            0.0    230.4     0.0  10312 TOG1        20.000    1  1   -519.3  -133.4  1.100UN          70   720
                                                                         10313 TOG2        20.000    1  1   -519.3  -133.4  1.100UN          70   720
                                                                         10315 NENGDA      220.00    1  1    201.8    36.4                   15  1250
   10315 NENGDA      220.00    1 1.0271  -47.5     0.0     74.1     0.0 -----------------------------------------------------------------------------
                              21 225.96            0.0     11.8     0.0  10314 TONGGUCH    220.00    1  1   -198.8   -32.0                   16  1250
                                                                         10316 XINHUI      220.00    1  1    124.7    20.2                   10  1250
   10316 XINHUI      220.00    1 1.0161  -49.3     0.0    162.2     0.0 -----------------------------------------------------------------------------
                              21 223.54            0.0     39.1     0.0  10315 NENGDA      220.00    1  1   -124.1   -23.7                   10  1250
                                                                         10317 JIANGMEN    220.00    1  1    -19.2    -7.8                    2   900
                                                                         10317 JIANGMEN    220.00    1  2    -19.0    -7.6                    2  1050
   10317 JIANGMEN    220.00    1 1.0170  -49.2     0.0    749.7     0.0 -----------------------------------------------------------------------------
                               2 223.73            0.0    359.8     0.0  10316 XINHUI      220.00    1  1     19.2     5.2                    2   900
                                                                         10316 XINHUI      220.00    1  2     19.0     4.9                    2  1050
                                                                         10318 JM1         220.00    1  1   -393.9  -184.9  0.993UN          57   750
                                                                         10319 JM2         220.00    1  1   -393.9  -184.9  0.993UN          57   750
   10318 JM1         220.00    1 1.0248  -49.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 225.45            0.0      0.0     0.0  10228 JIANGME=    500.00    1  1   -394.2   -96.8  1.000LK          53   750
                                                                         10317 JIANGMEN    220.00    1  1    394.1   185.3  1.000LK          57   750
                                                                         10320 JM31        34.500    1  1      0.1   -88.4  1.000LK          54   160
   10319 JM2         220.00    1 1.0248  -49.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 225.45            0.0      0.0     0.0  10228 JIANGME=    500.00    1  1   -394.2   -96.8  1.000LK          53   750
                                                                         10317 JIANGMEN    220.00    1  1    394.1   185.3  1.000LK          57   750
                                                                         10321 JM32        34.500    1  1      0.1   -88.4  1.000LK          54   160
   10320 JM31        34.500    1 1.0787  -49.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 37.214            0.0      0.0   -93.1  10318 JM1         220.00    1  1      0.0    93.1  1.000UN          54   160
 
   10321 JM32        34.500    1 1.0787  -49.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 37.214            0.0      0.0   -93.1  10319 JM2         220.00    1  1      0.0    93.1  1.000UN          54   160
 
   10322 SAG10       20.000    1 1.0052  -35.9   250.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 20.103          100.0H     8.0     0.0  10324 SHAOB       220.00    1  1    235.0    92.0  1.000LK          70   360
 
   10323 SAG11       20.000    1 1.0052  -35.9   250.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 20.103          100.0H     8.0     0.0  10324 SHAOB       220.00    1  1    235.0    92.0  1.000LK          70   360
 
   10324 SHAOB       220.00    1 1.0706  -41.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 235.52            0.0      0.0     0.0  10322 SAG10       20.000    1  1   -234.6   -68.2  1.100UN          63   360
                                                                         10323 SAG11       20.000    1  1   -234.6   -68.2  1.100UN          63   360
                                                                         10325 QUJIANG     220.00    1  1    234.6    68.2                   18  1250
                                                                         10325 QUJIANG     220.00    1  2    234.6    68.2                   18  1250
   10325 QUJIANG     220.00    1 1.0686  -41.3     0.0   1006.0     0.0 -----------------------------------------------------------------------------
                               2 235.10            0.0    159.9     0.0  10324 SHAOB       220.00    1  1   -234.5   -67.9                   18  1250
                                                                         10324 SHAOB       220.00    1  2   -234.5   -67.9                   18  1250
                                                                         10326 QJ1         220.00    1  1   -271.5   -12.1  1.073UN          34   750
                                                                         10327 QJ2         220.00    1  1   -265.5   -11.9  1.073UN          33   750
   10326 QJ1         220.00    1 0.9966  -41.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 219.26            0.0      0.0     0.0  10227 QUJIANG=    500.00    1  1   -271.6   -12.3  1.000LK          36   750
                                                                         10325 QUJIANG     220.00    1  1    271.6    12.3  1.000LK          36   750
                                                                         10328 QJ31        34.500    1  1      0.0     0.0  1.000LK           0   160
   10327 QJ2         220.00    1 0.9965  -41.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 219.22            0.0      0.0     0.0  10227 QUJIANG=    500.00    1  1   -265.6   -12.1  1.000LK          36   750
                                                                         10325 QUJIANG     220.00    1  1    265.6    12.1  1.000LK          36   750
                                                                         10329 QJ32        34.500    1  1      0.0     0.0  1.000LK           0   160
   10328 QJ31        34.500    1 0.9966  -41.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 34.383            0.0      0.0     0.0  10326 QJ1         220.00    1  1      0.0     0.0  1.000UN           0   160
 
   10329 QJ32        34.500    1 0.9965  -41.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 34.378            0.0      0.0     0.0  10327 QJ2         220.00    1  1      0.0     0.0  1.000UN           0   160
 
   10330 YUL1        13.800    1 0.9900  -33.4   120.0      9.0     0.0 -----------------------------------------------------------------------------
                              20 13.662           -4.0R     5.0     0.0  10332 YUELIAN     220.00    1  1    111.0    -9.0  1.000LK          75   150
 
   10331 YUL2        13.800    1 0.9900  -33.4   120.0      9.0     0.0 -----------------------------------------------------------------------------
                              20 13.662           -4.0R     5.0     0.0  10332 YUELIAN     220.00    1  1    111.0    -9.0  1.000LK          75   150
 
   10332 YUELIAN     220.00    1 1.0737  -39.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 236.22            0.0      0.0     0.0  10330 YUL1        13.800    1  1   -110.8    20.2  1.073UN          70   150
                                                                         10331 YUL2        13.800    1  1   -110.8    20.2  1.073UN          70   150
                                                                         10333 XIANLS      220.00    1  1      4.3   -15.4                    2   900
                                                                         10333 XIANLS      220.00    1  2      4.3   -15.4                    2   900
                                                                         10338 ANFENG      220.00    1  1    212.9    -9.5                   22   900
   10333 XIANLS      220.00    1 1.0767  -39.2     0.0    313.0     0.0 -----------------------------------------------------------------------------
                               2 236.87            0.0    -11.6     0.0  10332 YUELIAN     220.00    1  1     -4.3    -4.3                    1   900
                                                                         10332 YUELIAN     220.00    1  2     -4.3    -4.3                    1   900
                                                                         10334 XLS2        220.00    1  1   -304.4    20.2  1.034UN          38   750
   10334 XLS2        220.00    1 1.0412  -39.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 229.07            0.0      0.0     0.0  10212 XIANLS=     500.00    1  1   -305.1   237.9  1.000LK          50   750
                                                                         10333 XIANLS      220.00    1  1    304.4   -20.0  1.000LK          39   750
                                                                         10335 XLS32       34.500    1  1      0.7  -217.8  1.000LK         131   160
   10335 XLS32       34.500    1 1.1623  -39.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 40.100            0.0      0.0  -243.2  10334 XLS2        220.00    1  1      0.0   243.2  1.000UN         131   160
 
   10336 LUOY3       13.800    1 1.0000  -38.6   120.0      8.4     0.0 -----------------------------------------------------------------------------
                              20 13.800           18.8R     3.0     0.0  10337 LUOCHANG    220.00    1  1    111.6    15.8  1.000LK          63   180
 
   10337 LUOCHANG    220.00    1 1.0617  -43.6     0.0    297.8     0.0 -----------------------------------------------------------------------------
                              21 233.57            0.0    -11.8     0.0  10336 LUOY3       13.800    1  1   -111.4    -6.0  1.073UN          58   180
                                                                         10338 ANFENG      220.00    1  1   -186.4    17.8                   20   900
   10338 ANFENG      220.00    1 1.0657  -41.3     0.0     23.1     0.0 -----------------------------------------------------------------------------
                              21 234.45            0.0      5.8     0.0  10332 YUELIAN     220.00    1  1   -210.9    11.5                   22   900
                                                                         10337 LUOCHANG    220.00    1  1    187.8   -17.3                   20   900
   10339 MAM5        15.800    1 0.9700  -27.0   190.0     12.0     0.0 -----------------------------------------------------------------------------
                              20 15.326           28.6R     7.0     0.0  10341 MAOCHANG    220.00    1  1    178.0    21.6  1.000LK          77   240
 
   10340 MAM6        20.000    1 0.9700  -27.0   290.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 19.400           42.2R     8.0     0.0  10341 MAOCHANG    220.00    1  1    275.0    34.2  1.000LK          77   370
 
   10341 MAOCHANG    220.00    1 1.0313  -33.3     0.0    266.1     0.0 -----------------------------------------------------------------------------
                              21 226.88            0.0     91.7     0.0  10339 MAM5        15.800    1  1   -177.7    -2.0  1.073UN          72   240
                                                                         10340 MAM6        20.000    1  1   -274.6    -4.0  1.073UN          72   370
                                                                         10342 DIELING     220.00    1  1    186.2   -85.7                   26   760
   10342 DIELING     220.00    1 1.0308  -41.6     0.0    579.9     0.0 -----------------------------------------------------------------------------
                               2 226.78            0.0     22.4     0.0  10341 MAOCHANG    220.00    1  1   -179.1    11.1                   23   760
                                                                         10343 DL2         220.00    1  1   -200.4   -16.8  1.031UN          26   750
                                                                         10345 DL3         220.00    1  1   -200.4   -16.8  1.031UN          26   750
   10343 DL2         220.00    1 0.9996  -41.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 219.91            0.0      0.0     0.0  10229 DIELING=    500.00    1  1   -200.4   -16.9  1.000LK          27   750
                                                                         10342 DIELING     220.00    1  1    200.4    16.9  1.000LK          27   750
                                                                         10344 DL32        34.500    1  1      0.0     0.0  1.000LK           0   240
   10344 DL32        34.500    1 0.9996  -41.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 34.486            0.0      0.0     0.0  10343 DL2         220.00    1  1      0.0     0.0  1.000UN           0   240
 
   10345 DL3         220.00    1 0.9996  -41.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 219.91            0.0      0.0     0.0  10229 DIELING=    500.00    1  1   -200.4   -16.9  1.000LK          27   750
                                                                         10342 DIELING     220.00    1  1    200.4    16.9  1.000LK          27   750
                                                                         10346 DL33        34.500    1  1      0.0     0.0  1.000LK           0   240
   10346 DL33        34.500    1 0.9996  -41.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 34.486            0.0      0.0     0.0  10345 DL3         220.00    1  1      0.0     0.0  1.000UN           0   240
 
   10347 ZAJ1        20.000    1 0.9800  -26.2   250.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 19.600           56.8R     8.0     0.0  10351 ZHANJIAN    220.00    1  1    235.0    48.8  1.000LK          68   360
 
   10348 ZAJ2        20.000    1 0.9800  -26.2   250.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 19.600           56.8R     8.0     0.0  10351 ZHANJIAN    220.00    1  1    235.0    48.8  1.000LK          68   360
 
   10349 ZAJ3        20.000    1 0.9800  -26.2   250.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 19.600           56.8R     8.0     0.0  10351 ZHANJIAN    220.00    1  1    235.0    48.8  1.000LK          68   360
 
   10350 ZAJ4        20.000    1 0.9800  -26.2   250.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 19.600           56.8R     8.0     0.0  10351 ZHANJIAN    220.00    1  1    235.0    48.8  1.000LK          68   360
 
   10351 ZHANJIAN    220.00    1 1.0337  -31.7     0.0    623.3     0.0 -----------------------------------------------------------------------------
                              21 227.42            0.0     65.6     0.0  10347 ZAJ1        20.000    1  1   -234.6   -25.5  1.073UN          63   360
                                                                         10348 ZAJ2        20.000    1  1   -234.6   -25.5  1.073UN          63   360
                                                                         10349 ZAJ3        20.000    1  1   -234.6   -25.5  1.073UN          63   360
                                                                         10350 ZAJ4        20.000    1  1   -234.6   -25.5  1.073UN          63   360
                                                                         10352 CHIKAN      220.00    1  1    158.7    18.0                   15  1050
                                                                         10352 CHIKAN      220.00    1  2    156.5    18.2                   15  1050
   10352 CHIKAN      220.00    1 1.0305  -32.3     0.0    150.1     0.0 -----------------------------------------------------------------------------
                              21 226.70            0.0     13.5     0.0  10351 ZHANJIAN    220.00    1  1   -158.4   -18.6                   15  1050
                                                                         10351 ZHANJIAN    220.00    1  2   -156.2   -18.8                   15  1050
                                                                         10353 SHENBEI     220.00    1  1    164.5    23.9                   15  1050
   10353 SHENBEI     220.00    1 1.0271  -32.9     0.0     63.9     0.0 -----------------------------------------------------------------------------
                              21 225.97            0.0     11.3     0.0  10352 CHIKAN      220.00    1  1   -164.2   -24.1                   15  1050
                                                                         10354 GANGCHEN    220.00    1  1     50.1     6.4                    3  1650
                                                                         10354 GANGCHEN    220.00    1  2     50.1     6.4                    3  1650
   10354 GANGCHEN    220.00    1 1.0261  -33.1     0.0    196.2     0.0 -----------------------------------------------------------------------------
                               2 225.74            0.0     54.6     0.0  10353 SHENBEI     220.00    1  1    -50.1    -9.2                    3  1650
                                                                         10353 SHENBEI     220.00    1  2    -50.1    -9.2                    3  1650
                                                                         10355 GH2         220.00    1  1    -96.0   -36.2  1.031UN          13   750
   10355 GH2         220.00    1 0.9950  -33.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 218.90            0.0      0.0     0.0  10231 GANGCHE=    500.00    1  1    -96.0   -36.2  1.000LK          14   750
                                                                         10354 GANGCHEN    220.00    1  1     96.0    36.2  1.000LK          14   750
                                                                         10356 GH32        34.500    1  1      0.0     0.0  1.000LK           0   240
   10356 GH32        34.500    1 0.9950  -33.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 34.327            0.0      0.0     0.0  10355 GH2         220.00    1  1      0.0     0.0  1.000UN           0   240
 
   10357 YUF1        13.800    1 0.9757  -45.5   120.0      8.0     0.0 -----------------------------------------------------------------------------
                              20 13.464           60.0H     4.0     0.0  10361 YUNFU2      110.00    1  1    112.0    56.0  1.000UN          86   150
 
   10358 YUF2        13.800    1 0.9757  -45.5   120.0      8.0     0.0 -----------------------------------------------------------------------------
                              20 13.464           60.0H     4.0     0.0  10363 YUNFU4      110.00    1  1    112.0    56.0  1.000UN          86   150
 
   10359 YUNFU       220.00    1 1.0377  -48.7     0.0    106.7     0.0 -----------------------------------------------------------------------------
                              21 228.29            0.0      7.9     0.0  10361 YUNFU2      110.00    1  1    -56.3   -28.9  1.100UN          41   150
                                                                         10363 YUNFU4      110.00    1  1    -56.3   -28.9  1.100UN          41   150
                                                                         10364 ZHUSHAN     220.00    1  1      5.8    49.9                    5   900
   10360 YUNFU1      110.00    1 1.0272  -46.6     0.0     27.8     0.0 -----------------------------------------------------------------------------
                              21 112.99            0.0     11.1     0.0  10361 YUNFU2      110.00    1  1    -27.8   -11.1  1.064UN          19   150
 
   10361 YUNFU2      110.00    1 0.9744  -45.4     0.0     27.8     0.0 -----------------------------------------------------------------------------
                              21 107.19            0.0     11.1     0.0  10357 YUF1        13.800    1  1   -111.8   -56.0  1.000LK          86   150
                                                                         10359 YUNFU       220.00    1  1     56.3    33.1  1.000LK          45   150
                                                                         10360 YUNFU1      110.00    1  1     27.8    11.8  1.000LK          21   150
   10362 YUNFU3      110.00    1 1.0272  -46.6     0.0     27.8     0.0 -----------------------------------------------------------------------------
                              21 112.99            0.0     11.1     0.0  10363 YUNFU4      110.00    1  1    -27.8   -11.1  1.064UN          19   150
 
   10363 YUNFU4      110.00    1 0.9744  -45.4     0.0     27.8     0.0 -----------------------------------------------------------------------------
                              21 107.19            0.0     11.1     0.0  10358 YUF2        13.800    1  1   -111.8   -56.0  1.000LK          86   150
                                                                         10359 YUNFU       220.00    1  1     56.3    33.1  1.000LK          45   150
                                                                         10362 YUNFU3      110.00    1  1     27.8    11.8  1.000LK          21   150
   10364 ZHUSHAN     220.00    1 1.0288  -48.6     0.0    148.3     0.0 -----------------------------------------------------------------------------
                              21 226.33            0.0     47.2     0.0  10359 YUNFU       220.00    1  1     -5.7   -54.2                    6   900
                                                                         10365 YANDU       220.00    1  1   -142.6     7.0                   15   900
   10365 YANDU       220.00    1 1.0308  -47.8     0.0   1001.0     0.0 -----------------------------------------------------------------------------
                               2 226.77            0.0     40.0     0.0  10364 ZHUSHAN     220.00    1  1    143.0    -7.9                   15   900
                                                                         10366 YD2         220.00    1  1   -572.0   -16.1  1.031UN          74   750
                                                                         10367 YD3         220.00    1  1   -572.0   -16.1  1.031UN          74   750
   10366 YD2         220.00    1 0.9999  -47.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 219.98            0.0      0.0     0.0  10216 YANDU=      500.00    1  1   -572.2   -16.7  1.000LK          76   750
                                                                         10365 YANDU       220.00    1  1    572.2    16.7  1.000LK          76   750
                                                                         10368 YD32        34.500    1  1      0.0     0.0  1.000LK           0   240
   10367 YD3         220.00    1 0.9999  -47.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 219.98            0.0      0.0     0.0  10216 YANDU=      500.00    1  1   -572.2   -16.7  1.000LK          76   750
                                                                         10365 YANDU       220.00    1  1    572.2    16.7  1.000LK          76   750
                                                                         10369 YD33        34.500    1  1      0.0     0.0  1.000LK           0   240
   10368 YD32        34.500    1 0.9999  -47.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 34.496            0.0      0.0     0.0  10366 YD2         220.00    1  1      0.0     0.0  1.000UN           0   240
 
   10369 YD33        34.500    1 0.9999  -47.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 34.496            0.0      0.0     0.0  10367 YD3         220.00    1  1      0.0     0.0  1.000UN           0   240
 
   10370 SAT1        20.000    1 1.0000  -29.8   280.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 20.000          150.3R     8.0     0.0  10373 SHANCHAN    220.00    1  1    265.0   142.3  1.000LK          75   400
 
   10371 SAT2        20.000    1 1.0000  -29.8   280.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 20.000          150.3R     8.0     0.0  10373 SHANCHAN    220.00    1  1    265.0   142.3  1.000LK          75   400
 
   10372 SAT3        20.000    1 1.0000  -28.2   520.0     30.0     0.0 -----------------------------------------------------------------------------
                              20 20.000          225.4R    18.0     0.0  10373 SHANCHAN    220.00    1  1    490.0   207.4  1.000LK          74   720
 
   10373 SHANCHAN    220.00    1 1.0583  -34.3     0.0    407.0     0.0 -----------------------------------------------------------------------------
                              21 232.83            0.0    138.6     0.0  10370 SAT1        20.000    1  1   -265.0  -116.3  1.100UN          68   400
                                                                         10371 SAT2        20.000    1  1   -265.0  -116.3  1.100UN          68   400
                                                                         10372 SAT3        20.000    1  1   -490.0  -148.2  1.100UN          67   720
                                                                         10374 GUANDI      220.00    1  1    306.5   121.1                   30  1050
                                                                         10374 GUANDI      220.00    1  2    306.5   121.1                   30  1050
   10374 GUANDI      220.00    1 1.0428  -35.7     0.0    350.4     0.0 -----------------------------------------------------------------------------
                              21 229.41            0.0    123.4     0.0  10373 SHANCHAN    220.00    1  1   -304.7  -114.6                   30  1050
                                                                         10373 SHANCHAN    220.00    1  2   -304.7  -114.6                   30  1050
                                                                         10375 HONGLIAN    220.00    1  1    131.5    49.0                   15   900
                                                                         10375 HONGLIAN    220.00    1  2    127.6    56.8                   13  1050
   10375 HONGLIAN    220.00    1 1.0387  -36.0     0.0    185.4     0.0 -----------------------------------------------------------------------------
                              21 228.51            0.0     61.6     0.0  10374 GUANDI      220.00    1  1   -131.3   -49.8                   15   900
                                                                         10374 GUANDI      220.00    1  2   -127.4   -57.6                   13  1050
                                                                         10376 SHANTOU     220.00    1  1     33.0    20.4                    6   625
                                                                         10376 SHANTOU     220.00    1  2     40.3    25.4                    7   625
   10376 SHANTOU     220.00    1 1.0350  -36.2     0.0    221.1     0.0 -----------------------------------------------------------------------------
                               2 227.70            0.0     27.6     0.0  10375 HONGLIAN    220.00    1  1    -33.0   -22.5                    6   625
                                                                         10375 HONGLIAN    220.00    1  2    -40.2   -28.1                    8   625
                                                                         10377 ST1         220.00    1  1   -110.5    -6.9  1.031UN          14   750
                                                                         10378 ST2         220.00    1  1   -117.8   -10.4  1.031UN          15   750
                                                                         10379 ST3         220.00    1  1   -110.7    -7.1  1.031UN          14   750
                                                                         10388 JINSHA      220.00    1  1     92.4    27.5                    9  1050
                                                                         10388 JINSHA      220.00    1  2     92.4    27.5                    9  1050
                                                                         10393 GURAO       220.00    1  1      3.1    -3.8                    0  1185
                                                                         10393 GURAO       220.00    1  2      3.1    -3.8                    0  1185
   10377 ST1         220.00    1 1.0036  -36.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 220.80            0.0      0.0     0.0  10223 SHANTOU=    500.00    1  1   -110.5   -51.1  1.000LK          16   750
                                                                         10376 SHANTOU     220.00    1  1    110.5     6.9  1.000LK          15   750
                                                                         10380 ST31        34.500    1  1      0.0    44.2  1.000LK          28   160
   10378 ST2         220.00    1 1.0037  -36.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 220.82            0.0      0.0     0.0  10223 SHANTOU=    500.00    1  1   -117.9   -54.6  1.000LK          17   750
                                                                         10376 SHANTOU     220.00    1  1    117.9    10.4  1.000LK          16   750
                                                                         10381 ST32        34.500    1  1      0.0    44.2  1.000LK          28   160
   10379 ST3         220.00    1 1.0036  -36.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 220.80            0.0      0.0     0.0  10223 SHANTOU=    500.00    1  1   -110.7   -51.3  1.000LK          16   750
                                                                         10376 SHANTOU     220.00    1  1    110.7     7.1  1.000LK          15   750
                                                                         10382 ST33        34.500    1  1      0.0    44.2  1.000LK          28   160
   10380 ST31        34.500    1 0.9783  -36.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 33.752            0.0      0.0    43.1  10377 ST1         220.00    1  1      0.0   -43.1  1.000UN          28   160
 
   10381 ST32        34.500    1 0.9793  -36.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 33.787            0.0      0.0    43.2  10378 ST2         220.00    1  1      0.0   -43.2  1.000UN          28   160
 
   10382 ST33        34.500    1 0.9784  -36.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 33.755            0.0      0.0    43.1  10379 ST3         220.00    1  1      0.0   -43.1  1.000UN          28   160
 
   10383 ZEL1        20.000    1 1.0000  -26.0   520.0     30.0     0.0 -----------------------------------------------------------------------------
                              20 20.000          204.8R    18.0     0.0  10385 ZHELINCH    220.00    1  1    490.0   186.8  1.000LK          73   720
 
   10384 ZEL2        20.000    1 1.0000  -26.0   520.0     30.0     0.0 -----------------------------------------------------------------------------
                              20 20.000          204.8R    18.0     0.0  10385 ZHELINCH    220.00    1  1    490.0   186.8  1.000LK          73   720
 
   10385 ZHELINCH    220.00    1 1.0613  -32.1     0.0    443.8     0.0 -----------------------------------------------------------------------------
                              21 233.49            0.0    119.4     0.0  10383 ZEL1        20.000    1  1   -489.4  -128.4  1.100UN          66   720
                                                                         10384 ZEL2        20.000    1  1   -489.4  -128.4  1.100UN          66   720
                                                                         10386 RAOPING     220.00    1  1    267.5    68.7                   18  1420
                                                                         10386 RAOPING     220.00    1  2    267.5    68.7                   18  1420
   10386 RAOPING     220.00    1 1.0458  -34.4     0.0    337.8     0.0 -----------------------------------------------------------------------------
                              21 230.07            0.0     89.4     0.0  10385 ZHELINCH    220.00    1  1   -266.2   -63.5                   18  1420
                                                                         10385 ZHELINCH    220.00    1  2   -266.2   -63.5                   18  1420
                                                                         10387 CHAOZHOU    220.00    1  1    194.5    37.5                   18  1050
   10387 CHAOZHOU    220.00    1 1.0290  -36.7     0.0    231.3     0.0 -----------------------------------------------------------------------------
                              21 226.38            0.0     53.0     0.0  10386 RAOPING     220.00    1  1   -192.9   -35.7                   18  1050
                                                                         10388 JINSHA      220.00    1  1    -38.4   -17.3                    5   900
   10388 JINSHA      220.00    1 1.0323  -36.4     0.0    146.2     0.0 -----------------------------------------------------------------------------
                              21 227.10            0.0     44.5     0.0  10376 SHANTOU     220.00    1  1    -92.3   -29.0                    9  1050
                                                                         10376 SHANTOU     220.00    1  2    -92.3   -29.0                    9  1050
                                                                         10387 CHAOZHOU    220.00    1  1     38.5    13.5                    4   900
   10389 JIH1        22.000    1 1.0000  -26.6   520.0     30.0     0.0 -----------------------------------------------------------------------------
                              20 22.000          207.4R    18.0     0.0  10391 JINGHACH    220.00    1  1    490.0   189.4  1.000LK          73   720
 
   10390 JIH2        22.000    1 1.0000  -26.6   520.0     30.0     0.0 -----------------------------------------------------------------------------
                              20 22.000          207.4R    18.0     0.0  10391 JINGHACH    220.00    1  1    490.0   189.4  1.000LK          73   720
 
   10391 JINGHACH    220.00    1 1.0615  -32.6     0.0    438.4     0.0 -----------------------------------------------------------------------------
                              21 233.53            0.0    114.8     0.0  10389 JIH1        22.000    1  1   -489.3  -132.6  1.100UN          66   720
                                                                         10390 JIH2        22.000    1  1   -489.3  -132.6  1.100UN          66   720
                                                                         10392 LIANGYIN    220.00    1  1    270.1    75.2                   17  1600
                                                                         10392 LIANGYIN    220.00    1  2    270.1    75.2                   17  1600
   10392 LIANGYIN    220.00    1 1.0430  -35.4     0.0    395.2     0.0 -----------------------------------------------------------------------------
                              21 229.46            0.0     94.1     0.0  10391 JINGHACH    220.00    1  1   -268.9   -68.6                   17  1600
                                                                         10391 JINGHACH    220.00    1  2   -268.9   -68.6                   17  1600
                                                                         10393 GURAO       220.00    1  1     71.3    21.5                    8   900
                                                                         10393 GURAO       220.00    1  2     71.3    21.5                    8   900
   10393 GURAO       220.00    1 1.0351  -36.2     0.0    148.4     0.0 -----------------------------------------------------------------------------
                              21 227.72            0.0     57.5     0.0  10376 SHANTOU     220.00    1  1     -3.1    -1.9                    0  1185
                                                                         10376 SHANTOU     220.00    1  2     -3.1    -1.9                    0  1185
                                                                         10392 LIANGYIN    220.00    1  1    -71.1   -26.9                    8   900
                                                                         10392 LIANGYIN    220.00    1  2    -71.1   -26.9                    8   900
   10394 MEX3        13.800    1 0.9950  -25.2   100.0      9.0     0.0 -----------------------------------------------------------------------------
                              20 13.731           21.9R     6.0     0.0  10400 MEICHAN0    110.00    1  1     91.0    15.9  1.000UN          62   150
 
   10395 MEX4        13.800    1 0.9950  -25.1   100.0      9.0     0.0 -----------------------------------------------------------------------------
                              20 13.731           22.6R     6.0     0.0  10398 MEICHANG    220.00    1  1     91.0    16.6  1.000LK          62   150
 
   10396 MEX5        13.800    1 0.9950  -25.5   100.0      8.4     0.0 -----------------------------------------------------------------------------
                              20 13.731           19.1R     5.0     0.0  10398 MEICHANG    220.00    1  1     91.6    14.1  1.000LK          58   160
 
   10397 MEX6        13.800    1 0.9950  -25.5   100.0      8.4     0.0 -----------------------------------------------------------------------------
                              20 13.731           19.1R     5.0     0.0  10398 MEICHANG    220.00    1  1     91.6    14.1  1.000LK          58   160
 
   10398 MEICHANG    220.00    1 1.0559  -30.3     0.0    230.5     0.0 -----------------------------------------------------------------------------
                              21 232.29            0.0     17.2     0.0  10395 MEX4        13.800    1  1    -90.8    -8.2  1.077UN          58   150
                                                                         10396 MEX5        13.800    1  1    -91.5    -6.3  1.073UN          54   160
                                                                         10397 MEX6        13.800    1  1    -91.5    -6.3  1.073UN          54   160
                                                                         10400 MEICHAN0    110.00    1  1    -72.5    -8.9  1.077UN          46   150
                                                                         10401 CHANGSHA    220.00    1  1    115.7    12.6                   12   900
   10399 MEICHAN1    110.00    1 1.0582  -26.0     0.0     18.5     0.0 -----------------------------------------------------------------------------
                              21 116.40            0.0      0.0     0.0  10400 MEICHAN0    110.00    1  1    -18.5     0.0  1.064UN          12   150
 
   10400 MEICHAN0    110.00    1 0.9950  -25.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 109.45            0.0      0.0     0.0  10394 MEX3        13.800    1  1    -91.0   -15.8  1.000LK          62   150
                                                                         10398 MEICHANG    220.00    1  1     72.5    15.6  1.000LK          50   150
                                                                         10399 MEICHAN1    110.00    1  1     18.5     0.3  1.000LK          12   150
   10401 CHANGSHA    220.00    1 1.0516  -31.0     0.0    192.3     0.0 -----------------------------------------------------------------------------
                              21 231.36            0.0    -11.6     0.0  10398 MEICHANG    220.00    1  1   -115.4   -14.7                   12   900
                                                                         10402 JIAYING     220.00    1  1    -38.5    13.1                    4  1050
                                                                         10402 JIAYING     220.00    1  2    -38.5    13.1                    4  1050
   10402 JIAYING     220.00    1 1.0507  -30.7     0.0   -309.0     0.0 -----------------------------------------------------------------------------
                               2 231.15            0.0    -82.5     0.0  10401 CHANGSHA    220.00    1  1     38.5   -16.3                    4  1050
                                                                         10401 CHANGSHA    220.00    1  2     38.5   -16.3                    4  1050
                                                                         10403 JY1         220.00    1  1    232.0   115.1  1.031UN          25  1000
   10403 JY1         220.00    1 1.0188  -30.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 224.13            0.0      0.0     0.0  10225 JIAYING=    500.00    1  1    232.0    54.2  1.000LK          23  1000
                                                                         10402 JIAYING     220.00    1  1   -232.0  -114.9  1.000LK          25  1000
                                                                         10404 JY31        34.500    1  1      0.0    60.8  1.000LK          20   300
   10404 JY31        34.500    1 0.9943  -30.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 34.302            0.0      0.0    59.3  10403 JY1         220.00    1  1      0.0   -59.3  1.000UN          20   300
 
   10405 YHC1        20.000    1 0.9868  -38.0   360.0     30.0     0.0 -----------------------------------------------------------------------------
                              20 19.736           60.0H    18.0     0.0  10406 YUANHECH    220.00    1  1    330.0    42.0  1.000LK          47   720
 
   10406 YUANHECH    220.00    1 1.0778  -41.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 237.12            0.0      0.0     0.0  10405 YHC1        20.000    1  1   -329.7   -19.9  1.100UN          43   720
                                                                         10407 LIANHE      220.00    1  1    164.9    10.0                    9  1650
                                                                         10407 LIANHE      220.00    1  2    164.9    10.0                    9  1650
   10407 LIANHE      220.00    1 1.0743  -42.8     0.0     55.6     0.0 -----------------------------------------------------------------------------
                              21 236.34            0.0      4.8     0.0  10406 YUANHECH    220.00    1  1   -164.6   -27.0                    9  1650
                                                                         10406 YUANHECH    220.00    1  2   -164.6   -27.0                    9  1650
                                                                         10408 YANGTIAN    220.00    1  1    248.0    -1.1                   33   710
                                                                         10419 HEYUAN      220.00    1  1     25.6    50.3                    7   710
   10408 YANGTIAN    220.00    1 1.0616  -46.3     0.0     82.6     0.0 -----------------------------------------------------------------------------
                              21 233.55            0.0     22.5     0.0  10407 LIANHE      220.00    1  1   -244.8     7.5                   32   710
                                                                         10409 BOLUO       220.00    1  1     82.1   -15.1                    8  1000
                                                                         10409 BOLUO       220.00    1  2     80.1   -15.0                    8  1000
   10409 BOLUO       220.00    1 1.0614  -47.7     0.0    705.2     0.0 -----------------------------------------------------------------------------
                               2 233.51            0.0     93.0     0.0  10408 YANGTIAN    220.00    1  1    -81.9     5.4                    8  1000
                                                                         10408 YANGTIAN    220.00    1  2    -79.8     4.9                    8  1000
                                                                         10410 BL2         220.00    1  1   -271.7   -51.6  1.036UN          35   750
                                                                         10411 BL3         220.00    1  1   -271.7   -51.6  1.036UN          35   750
   10410 BL2         220.00    1 1.0250  -47.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 225.50            0.0      0.0     0.0  10222 BOLUO=      500.00    1  1   -271.9    59.8  1.000LK          36   750
                                                                         10409 BOLUO       220.00    1  1    271.8    51.8  1.000LK          36   750
                                                                         10412 BL32        34.500    1  1      0.1  -111.6  1.000LK          45   240
   10411 BL3         220.00    1 1.0250  -47.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 225.50            0.0      0.0     0.0  10222 BOLUO=      500.00    1  1   -271.9    59.8  1.000LK          36   750
                                                                         10409 BOLUO       220.00    1  1    271.8    51.8  1.000LK          36   750
                                                                         10413 BL33        34.500    1  1      0.1  -111.6  1.000LK          45   240
   10412 BL32        34.500    1 1.0886  -47.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 37.556            0.0      0.0  -118.5  10410 BL2         220.00    1  1      0.0   118.5  1.000UN          45   240
 
   10413 BL33        34.500    1 1.0886  -47.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 37.556            0.0      0.0  -118.5  10411 BL3         220.00    1  1      0.0   118.5  1.000UN          45   240
 
   10414 XFJ1        13.800    1 1.0000  -37.2    80.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 13.800            8.2R     0.0     0.0  10417 XINFENGA    220.00    1  1     80.0     8.2  1.000LK          54   150
 
   10415 XFJ2        13.800    1 1.0000  -38.2    50.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 13.800            4.7R     0.0     0.0  10417 XINFENGA    220.00    1  1     50.0     4.7  1.000LK          56    90
 
   10416 XFJ3        13.800    1 1.0000  -38.8    50.0      0.0     0.0 -----------------------------------------------------------------------------
                              20 13.800            5.7R     0.0     0.0  10418 XINFENGB    220.00    1  1     50.0     5.7  1.000LK          42   120
 
   10417 XINFENGA    220.00    1 1.0696  -42.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 235.31            0.0      0.0     0.0  10414 XFJ1        13.800    1  1    -79.8    -0.5  1.077UN          50   150
                                                                         10415 XFJ2        13.800    1  1    -49.9    -0.7  1.077UN          52    90
                                                                         10419 HEYUAN      220.00    1  1    129.7     1.2                   20   600
   10418 XINFENGB    220.00    1 1.0694  -42.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              21 235.26            0.0      0.0     0.0  10416 XFJ3        13.800    1  1    -49.9    -2.2  1.077UN          39   120
                                                                         10419 HEYUAN      220.00    1  2     49.9     2.2                    8   600
   10419 HEYUAN      220.00    1 1.0692  -42.8     0.0    205.1     0.0 -----------------------------------------------------------------------------
                              21 235.22            0.0     56.9     0.0  10407 LIANHE      220.00    1  1    -25.5   -53.1                    8   710
                                                                         10417 XINFENGA    220.00    1  1   -129.7    -1.4                   20   600
                                                                         10418 XINFENGB    220.00    1  2    -49.9    -2.5                    8   600
   10535 SHENZHE=    500.00    1 1.0549  -47.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 527.47            0.0      0.0     0.0  10192 LINGAO=     500.00    1  1   -623.0   -93.7                   24  2500
                                                                         10192 LINGAO=     500.00    1  2   -649.5   -66.5                   25  2500
                                                                         10537 SZ3         220.00    1  1    376.3    52.8  1.050UN          48   750
                                                                         10538 SZ4         220.00    1  1    376.3    52.8  1.050UN          48   750
                                                                         10539 SZ5         220.00    1  1    376.6    52.3  1.050UN          48   750
                                                                         10543 PENGCHE=    500.00    1  1    274.3   -43.9                   11  2500
                                                                         10543 PENGCHE=    500.00    1  2    274.3   -43.7                   11  2500
                                                                         20432 SZE         400.00    2  1   -202.9    44.9  1.050UN          20  1005
                                                                         20432 SZE         400.00    2  2   -202.5    44.8  1.050UN          20  1005
   10536 SHENZHEN    220.00    1 1.0458  -52.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 230.07            0.0      0.0     0.0  10537 SZ3         220.00    1  1   -376.0   -66.2  1.050UN          49   750
                                                                         10538 SZ4         220.00    1  1   -376.0   -66.2  1.050UN          49   750
                                                                         10539 SZ5         220.00    1  1   -376.2  -108.3  1.050UN          50   750
                                                                         10568 SHUIBEI     220.00    1  1    105.2    24.0                   11   910
                                                                         10568 SHUIBEI     220.00    1  2    105.2    24.0                   11   910
                                                                         10578 LILANG      220.00    1  1    221.3    61.3                   13  1650
                                                                         10578 LILANG      220.00    1  2    221.3    61.3                   13  1650
                                                                         10590 DONGHU      220.00    1  1    237.7    35.0                   18  1250
                                                                         10590 DONGHU      220.00    1  2    237.7    35.0                   18  1250
   10537 SZ3         220.00    1 0.9969  -52.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 219.31            0.0      0.0     0.0  10535 SHENZHE=    500.00    1  1   -376.2   -25.8  1.000LK          50   750
                                                                         10536 SHENZHEN    220.00    1  1    376.2    66.5  1.000LK          51   750
                                                                         10540 SZ33        34.500    1  1      0.0   -40.7  1.000LK          26   160
   10538 SZ4         220.00    1 0.9969  -52.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 219.31            0.0      0.0     0.0  10535 SHENZHE=    500.00    1  1   -376.2   -25.8  1.000LK          50   750
                                                                         10536 SHENZHEN    220.00    1  1    376.2    66.5  1.000LK          51   750
                                                                         10541 SZ34        34.500    1  1      0.0   -40.7  1.000LK          26   160
   10539 SZ5         220.00    1 0.9970  -52.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 219.33            0.0      0.0     0.0  10535 SHENZHE=    500.00    1  1   -376.4   -25.3  1.000LK          50   750
                                                                         10536 SHENZHEN    220.00    1  1    376.4   108.7  1.000LK          52   750
                                                                         10542 SZ35        34.500    1  1      0.1   -83.3  1.000LK          52   160
   10540 SZ33        34.500    1 1.0203  -52.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 35.200            0.0      0.0   -41.6  10537 SZ3         220.00    1  1      0.0    41.6  1.000UN          26   160
 
   10541 SZ34        34.500    1 1.0203  -52.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 35.200            0.0      0.0   -41.6  10538 SZ4         220.00    1  1      0.0    41.6  1.000UN          26   160
 
   10542 SZ35        34.500    1 1.0449  -52.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 36.049            0.0      0.0   -87.3  10539 SZ5         220.00    1  1      0.0    87.3  1.000UN          52   160
 
   10543 PENGCHE=    500.00    1 1.0547  -48.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 527.37            0.0      0.0     0.0  10193 SHAJIAC=    500.00    1  1   -928.7    19.1                   35  2500
                                                                         10193 SHAJIAC=    500.00    1  2   -576.2    26.1                   22  2500
                                                                         10535 SHENZHE=    500.00    1  1   -274.0    15.1                   10  2500
                                                                         10535 SHENZHE=    500.00    1  2   -274.0    15.3                   10  2500
                                                                         10545 PC1         220.00    1  1    717.9    37.0  1.050UN          68  1000
                                                                         10546 PC4         220.00    1  1    717.9    37.0  1.050UN          68  1000
                                                                         10550 PC2         220.00    1  1    593.2   -15.2  1.050UN          56  1000
                                                                         10551 PC3         220.00    1  1    593.2   -15.2  1.050UN          56  1000
                                                                         10560 BAOAN=      500.00    1  1   -284.7   -59.6                   11  2500
                                                                         10560 BAOAN=      500.00    1  2   -284.7   -59.6                   11  2500
   10544 PENGCHEA    220.00    1 1.0494  -55.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 230.86            0.0      0.0     0.0  10545 PC1         220.00    1  1   -717.2   -80.2  1.045UN          69  1000
                                                                         10546 PC4         220.00    1  1   -717.2   -80.2  1.045UN          69  1000
                                                                         10582 YUXIN       220.00    1  1    411.0   107.9                   25  1650
                                                                         10582 YUXIN       220.00    1  2    411.0   107.9                   25  1650
                                                                         10589 JIHAI       220.00    1  1    306.2   -27.7                   18  1650
                                                                         10589 JIHAI       220.00    1  2    306.2   -27.7                   18  1650
   10545 PC1         220.00    1 1.0050  -55.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 221.10            0.0      0.0     0.0  10543 PENGCHE=    500.00    1  1   -717.7    46.2  1.000LK          72  1000
                                                                         10544 PENGCHEA    220.00    1  1    717.6    81.3  1.000LK          72  1000
                                                                         10547 PC31        34.500    1  1      0.1  -127.5  1.000LK          42   300
   10546 PC4         220.00    1 1.0050  -55.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 221.10            0.0      0.0     0.0  10543 PENGCHE=    500.00    1  1   -717.7    46.2  1.000LK          72  1000
                                                                         10544 PENGCHEA    220.00    1  1    717.6    81.3  1.000LK          72  1000
                                                                         10548 PC34        34.500    1  1      0.1  -127.5  1.000LK          42   300
   10547 PC31        34.500    1 1.0575  -55.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 36.485            0.0      0.0  -134.2  10545 PC1         220.00    1  1      0.0   134.2  1.000UN          42   300
 
   10548 PC34        34.500    1 1.0575  -55.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 36.485            0.0      0.0  -134.2  10546 PC4         220.00    1  1      0.0   134.2  1.000UN          42   300
 
   10549 PENGCHEN    220.00    1 1.0561  -53.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 232.34            0.0      0.0     0.0  10550 PC2         220.00    1  1   -592.7   -56.7  1.045UN          56  1000
                                                                         10551 PC3         220.00    1  1   -592.7   -56.7  1.045UN          56  1000
                                                                         10577 LONGTANG    220.00    1  1    313.1    30.1                   18  1650
                                                                         10577 LONGTANG    220.00    1  2    313.1    30.1                   18  1650
                                                                         10595 QINGSHA     220.00    1  1    279.6    26.6                   16  1650
                                                                         10595 QINGSHA     220.00    1  2    279.6    26.6                   16  1650
   10550 PC2         220.00    1 1.0113  -53.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 222.48            0.0      0.0     0.0  10543 PENGCHE=    500.00    1  1   -593.1    71.7  1.000LK          59  1000
                                                                         10549 PENGCHEN    220.00    1  1    593.0    57.5  1.000LK          59  1000
                                                                         10552 PC32        34.500    1  1      0.1  -129.2  1.000LK          43   300
   10551 PC3         220.00    1 1.0113  -53.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 222.48            0.0      0.0     0.0  10543 PENGCHE=    500.00    1  1   -593.1    71.7  1.000LK          59  1000
                                                                         10549 PENGCHEN    220.00    1  1    593.0    57.5  1.000LK          59  1000
                                                                         10553 PC33        34.500    1  1      0.1  -129.1  1.000LK          43   300
   10552 PC32        34.500    1 1.0644  -53.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 36.722            0.0      0.0  -136.0  10550 PC2         220.00    1  1      0.0   136.0  1.000UN          43   300
 
   10553 PC33        34.500    1 1.0643  -53.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 36.717            0.0      0.0  -135.9  10551 PC3         220.00    1  1      0.0   135.9  1.000UN          43   300
 
   10554 KUNPENG=    500.00    1 1.0620  -47.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 530.99            0.0      0.0     0.0  10192 LINGAO=     500.00    1  1   -302.0    38.1                   11  2500
                                                                         10192 LINGAO=     500.00    1  2   -309.1    40.2                   12  2500
                                                                         10218 DONGGUA=    500.00    1  1   -117.9    28.8                    5  2500
                                                                         10218 DONGGUA=    500.00    1  2   -117.9    28.8                    5  2500
                                                                         10556 KP2         220.00    1  1    424.5   -68.1  1.050UN          40  1000
                                                                         10557 KP4         220.00    1  1    422.4   -67.8  1.050UN          40  1000
   10555 KUNPENG     220.00    1 1.0423  -50.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 229.30            0.0      0.0     0.0  10556 KP2         220.00    1  1   -424.2    33.1  1.018UN          41  1000
                                                                         10557 KP4         220.00    1  1   -422.2    32.6  1.018UN          41  1000
                                                                         10575 HONGTU      220.00    1  1    121.2    -3.3                    7  1650
                                                                         10575 HONGTU      220.00    1  2    121.2    -3.3                    7  1650
                                                                         10576 PANGUSHI    220.00    1  1    109.8   -85.6                    8  1650
                                                                         10576 PANGUSHI    220.00    1  2    109.8   -85.6                    8  1650
                                                                         10579 MAAO        220.00    1  1    192.2    55.9                   12  1650
                                                                         10579 MAAO        220.00    1  2    192.2    55.9                   12  1650
   10556 KP2         220.00    1 1.0244  -50.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 225.36            0.0      0.0     0.0  10554 KUNPENG=    500.00    1  1   -424.4    97.3  1.000LK          43  1000
                                                                         10555 KUNPENG     220.00    1  1    424.4   -32.7  1.000LK          42  1000
                                                                         10558 KP32        34.500    1  1      0.0   -64.6  1.000LK          21   300
   10557 KP4         220.00    1 1.0244  -50.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 225.36            0.0      0.0     0.0  10554 KUNPENG=    500.00    1  1   -422.3    96.8  1.000LK          42  1000
                                                                         10555 KUNPENG     220.00    1  1    422.3   -32.3  1.000LK          41  1000
                                                                         10559 KP34        34.500    1  1      0.0   -64.6  1.000LK          21   300
   10558 KP32        34.500    1 1.0504  -50.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 36.239            0.0      0.0   -66.2  10556 KP2         220.00    1  1      0.0    66.2  1.000UN          21   300
 
   10559 KP34        34.500    1 1.0503  -50.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 36.236            0.0      0.0   -66.2  10557 KP4         220.00    1  1      0.0    66.2  1.000UN          21   300
 
   10560 BAOAN=      500.00    1 1.0555  -48.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 527.74            0.0      0.0     0.0  10007 BA-HLZ      525.00    1  1  -2781.3  -394.6  1.000UN
                                                                         10220 GUANCHE=    500.00    1  1    723.4   119.8                   28  2500
                                                                         10543 PENGCHE=    500.00    1  1    284.8    51.0                   11  2500
                                                                         10543 PENGCHE=    500.00    1  2    284.8    51.0                   11  2500
                                                                         10562 BA2         220.00    1  1    744.1    86.4  1.050UN          71  1000
                                                                         10563 BA3         220.00    1  1    744.1    86.4  1.050UN          71  1000
   10561 BAOAN       220.00    1 1.0426  -55.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 229.38            0.0      0.0     0.0  10562 BA2         220.00    1  1   -743.3  -118.4  1.045UN          72  1000
                                                                         10563 BA3         220.00    1  1   -743.3  -118.4  1.045UN          72  1000
                                                                         10574 GONGMINB    220.00    1  1     85.7     9.3                    5  1650
                                                                         10574 GONGMINB    220.00    1  2     85.7     9.3                    5  1650
                                                                         10585 XIANGSHN    220.00    1  1    211.7     7.4                   10  2100
                                                                         10585 XIANGSHN    220.00    1  2    211.7     7.4                   10  2100
                                                                         10593 FENJIN      220.00    1  1    446.0   101.7                   21  2100
                                                                         10593 FENJIN      220.00    1  2    446.0   101.7                   21  2100
   10562 BA2         220.00    1 0.9982  -55.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 219.61            0.0      0.0     0.0  10560 BAOAN=      500.00    1  1   -743.9     6.3  1.000LK          75  1000
                                                                         10561 BAOAN       220.00    1  1    743.8   119.7  1.000LK          75  1000
                                                                         10564 BA32        34.500    1  1      0.1  -125.9  1.000LK          42   300
   10563 BA3         220.00    1 0.9982  -55.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 219.61            0.0      0.0     0.0  10560 BAOAN=      500.00    1  1   -743.9     6.3  1.000LK          75  1000
                                                                         10561 BAOAN       220.00    1  1    743.8   119.7  1.000LK          75  1000
                                                                         10565 BA33        34.500    1  1      0.1  -125.9  1.000LK          42   300
   10564 BA32        34.500    1 1.0513  -55.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 36.270            0.0      0.0  -132.6  10562 BA2         220.00    1  1      0.0   132.6  1.000UN          42   300
 
   10565 BA33        34.500    1 1.0513  -55.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               2 36.270            0.0      0.0  -132.6  10563 BA3         220.00    1  1      0.0   132.6  1.000UN          42   300
 
   10566 JINGMAO     220.00    1 1.0413  -52.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 229.09            0.0      0.0     0.0  10590 DONGHU      220.00    1  1    -93.5   -20.5                   10   910
                                                                         10590 DONGHU      220.00    1  2    -93.5   -20.5                   10   910
                                                                         10875 经贸2200    220.00    1  1     93.5    20.5  1.090LK          51   180
                                                                         10876 经贸2201    220.00    1  1     93.5    20.5  1.090LK          51   180
   10567 HUANLE      220.00    1 1.0620  -53.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 233.64            0.0      0.0     0.0  10591 XIXIANG     220.00    1  1    345.6   116.2                   21  1650
                                                                         10591 XIXIANG     220.00    1  2    345.6   116.2                   21  1650
                                                                         10609 MAWAN       220.00    1  1   -373.5  -130.2                   23  1650
                                                                         10609 MAWAN       220.00    1  2   -373.5  -130.2                   23  1650
                                                                         10742 欢乐2200    220.00    1  1     27.9    13.9  1.060LK          12   240
                                                                         10744 欢乐220#    220.00    1  1     27.9    13.9  1.060LK          12   240
   10568 SHUIBEI     220.00    1 1.0431  -52.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 229.49            0.0      0.0     0.0  10536 SHENZHEN    220.00    1  1   -105.0   -25.1                   11   910
                                                                         10536 SHENZHEN    220.00    1  2   -105.0   -25.1                   11   910
                                                                         10867 水贝220#    220.00    1  1     74.7    17.9  1.075LK          49   150
                                                                         10868 水贝2200    220.00    1  1     67.7    16.1  1.075LK          44   150
                                                                         10869 水贝2201    220.00    1  1     67.7    16.2  1.075LK          44   150
   10569 JUNKANG     220.00    1 1.0543  -51.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 231.95            0.0      0.0     0.0  10573 PINGSHAN    220.00    1  1    156.3    67.2                   10  1650
                                                                         10573 PINGSHAN    220.00    1  2    156.3    67.2                   10  1650
                                                                         10612 NENGDONG    220.00    1  1   -158.0   -40.4                    9  1650
                                                                         10612 NENGDONG    220.00    1  2   -158.0   -40.4                    9  1650
                                                                         10835 骏康220#    220.00    1  1      1.7   -26.8  1.090LK          14   180
                                                                         10836 骏康2200    220.00    1  1      1.7   -26.8  1.090LK          14   180
   10570 TENGFEI     220.00    1 1.0480  -56.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 230.57            0.0      0.0     0.0  10589 JIHAI       220.00    1  1   -189.0    -7.4                   11  1650
                                                                         10589 JIHAI       220.00    1  2   -189.0    -7.4                   11  1650
                                                                         10698 腾飞2200    220.00    1  1    189.0     7.4  1.090LK          75   240
                                                                         10700 腾飞220#    220.00    1  1    189.0     7.4  1.090LK          75   240
   10571 HUANGGAN    220.00    1 1.0508  -55.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 231.17            0.0      0.0     0.0  10572 BINHE       220.00    1  1    157.6    38.4                   15  1000
                                                                         10572 BINHE       220.00    1  2    157.6    38.4                   15  1000
                                                                         10580 MEILIN      220.00    1  1   -243.1   -38.0                   20  1187
                                                                         10580 MEILIN      220.00    1  2   -243.1   -38.0                   20  1187
                                                                         10773 皇岗220#    220.00    1  1     44.1    -0.2  1.105LK          23   180
                                                                         10774 皇岗2200    220.00    1  1     41.4    -0.2  1.105LK          26   150
                                                                         10775 皇岗2201    220.00    1  1     44.1    -0.2  1.105LK          23   180
                                                                         10776 皇岗#3变    220.00    1  1     41.4    -0.2  1.105LK          26   150
   10572 BINHE       220.00    1 1.0504  -55.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 231.09            0.0      0.0     0.0  10571 HUANGGAN    220.00    1  1   -157.6   -48.7                   16  1000
                                                                         10571 HUANGGAN    220.00    1  2   -157.6   -48.7                   16  1000
                                                                         10783 滨河220#    220.00    1  1    104.5    26.8  1.045LK          57   180
                                                                         10784 滨河2200    220.00    1  1    104.5    26.8  1.045LK          57   180
                                                                         10785 滨河2201    220.00    1  1    106.1    43.9  1.030LK          61   180
   10573 PINGSHAN    220.00    1 1.0449  -52.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 229.87            0.0      0.0     0.0  10569 JUNKANG     220.00    1  1   -155.9   -68.5                   10  1650
                                                                         10569 JUNKANG     220.00    1  2   -155.9   -68.5                   10  1650
                                                                         10575 HONGTU      220.00    1  1     18.3    11.0                    1  1650
                                                                         10575 HONGTU      220.00    1  2     18.3    11.0                    1  1650
                                                                         10576 PANGUSHI    220.00    1  1   -185.2     2.3                   20   900
                                                                         10576 PANGUSHI    220.00    1  2   -185.2     2.3                   20   900
                                                                         10586 JIANLONG    220.00    1  1    211.0    10.4                   19  1050
                                                                         10586 JIANLONG    220.00    1  2    220.1    17.9                   23   900
                                                                         10845 坪山220#    220.00    1  1     73.4    28.1  1.075LK          42   180
                                                                         10846 坪山2200    220.00    1  1     67.9    25.9  1.075LK          46   150
                                                                         10847 坪山2201    220.00    1  1     73.4    28.1  1.075LK          42   180
   10574 GONGMINB    220.00    1 1.0389  -56.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 228.56            0.0      0.0     0.0  10561 BAOAN       220.00    1  1    -85.6   -15.7                    5  1650
                                                                         10561 BAOAN       220.00    1  2    -85.6   -15.7                    5  1650
                                                                         10633 公明220#    220.00    1  1    171.1    31.5  1.075LK          93   180
   10575 HONGTU      220.00    1 1.0406  -52.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 228.93            0.0      0.0     0.0  10555 KUNPENG     220.00    1  1   -121.0    -1.3                    7  1650
                                                                         10555 KUNPENG     220.00    1  2   -121.0    -1.3                    7  1650
                                                                         10573 PINGSHAN    220.00    1  1    -18.2   -17.6                    1  1650
                                                                         10573 PINGSHAN    220.00    1  2    -18.2   -17.6                    1  1650
                                                                         10826 宏图220#    220.00    1  1    139.2    19.0  1.045LK          56   240
                                                                         10827 宏图2200    220.00    1  1    139.2    19.0  1.045LK          56   240
   10576 PANGUSHI    220.00    1 1.0467  -51.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 230.27            0.0      0.0     0.0  10555 KUNPENG     220.00    1  1   -109.7    84.3                    8  1650
                                                                         10555 KUNPENG     220.00    1  2   -109.7    84.3                    8  1650
                                                                         10573 PINGSHAN    220.00    1  1    185.6    -2.1                   20   900
                                                                         10573 PINGSHAN    220.00    1  2    185.6    -2.1                   20   900
                                                                         10612 NENGDONG    220.00    1  1   -166.0   -91.6                   11  1650
                                                                         10612 NENGDONG    220.00    1  2   -166.0   -91.6                   11  1650
                                                                         10805 盘古石21    220.00    1  1     89.4    -1.9  1.060LK          36   240
                                                                         10806 盘古石22    220.00    1  1     90.7    20.8  1.045LK          37   240
   10577 LONGTANG    220.00    1 1.0530  -54.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 231.67            0.0      0.0     0.0  10549 PENGCHEN    220.00    1  1   -312.6   -27.1                   18  1650
                                                                         10549 PENGCHEN    220.00    1  2   -312.6   -27.1                   18  1650
                                                                         10580 MEILIN      220.00    1  1    121.7   -26.5                    7  1650
                                                                         10580 MEILIN      220.00    1  2    121.7   -26.5                    7  1650
                                                                         10594 JIAAN       220.00    1  1    -53.1   -33.9                    4  1650
                                                                         10594 JIAAN       220.00    1  2    -53.1   -33.9                    4  1650
                                                                         10705 龙塘2200    220.00    1  1    116.0    41.6  1.060LK          78   150
                                                                         10707 龙塘2201    220.00    1  1    118.2    42.4  1.060LK          79   150
                                                                         10708 龙塘2202    220.00    1  1    127.0    45.5  1.060LK          71   180
                                                                         10709 龙塘220#    220.00    1  1    127.0    45.5  1.060LK          71   180
   10578 LILANG      220.00    1 1.0431  -52.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 229.48            0.0      0.0     0.0  10536 SHENZHEN    220.00    1  1   -221.2   -61.0                   13  1650
                                                                         10536 SHENZHEN    220.00    1  2   -221.2   -61.0                   13  1650
                                                                         10796 李朗2200    220.00    1  1    110.6    30.5  1.015LK          46   240
                                                                         10797 李朗2201    220.00    1  1    110.6    30.5  1.015LK          46   240
                                                                         10798 李朗2202    220.00    1  1    110.6    30.5  1.015LK          46   240
                                                                         10799 李朗220#    220.00    1  1    110.6    30.5  1.015LK          46   240
   10579 MAAO        220.00    1 1.0346  -52.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 227.61            0.0      0.0     0.0  10555 KUNPENG     220.00    1  1   -191.9   -56.0                   12  1650
                                                                         10555 KUNPENG     220.00    1  2   -191.9   -56.0                   12  1650
                                                                         10816 马坳220#    220.00    1  1     94.9     9.8  1.030LK          38   240
                                                                         10817 马坳2200    220.00    1  1     96.3    34.0  1.015LK          41   240
                                                                         10818 马坳2201    220.00    1  1     96.3    34.0  1.015LK          41   240
                                                                         10819 马坳2202    220.00    1  1     96.3    34.0  1.015LK          41   240
   10580 MEILIN      220.00    1 1.0535  -55.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 231.77            0.0      0.0     0.0  10571 HUANGGAN    220.00    1  1    243.4    38.7                   20  1187
                                                                         10571 HUANGGAN    220.00    1  2    243.4    38.7                   20  1187
                                                                         10577 LONGTANG    220.00    1  1   -121.6    25.4                    7  1650
                                                                         10577 LONGTANG    220.00    1  2   -121.6    25.4                    7  1650
                                                                         10583 XIANGHE     220.00    1  1    -91.0   -60.6                    6  1650
                                                                         10583 XIANGHE     220.00    1  2    -91.0   -60.6                    6  1650
                                                                         10767 梅林220#    220.00    1  1    -20.9    -2.4  1.105LK          13   150
                                                                         10768 梅林2200    220.00    1  1    -20.6    -2.4  1.105LK          13   150
                                                                         10769 梅林2201    220.00    1  1    -20.0    -2.3  1.105LK          13   150
   10581 FEICUI      220.00    1 1.0563  -54.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 232.39            0.0      0.0     0.0  10583 XIANGHE     220.00    1  1     81.2    30.0                    5  1650
                                                                         10583 XIANGHE     220.00    1  2     81.2    30.0                    5  1650
                                                                         10609 MAWAN       220.00    1  1   -227.3   -64.5                   21  1050
                                                                         10609 MAWAN       220.00    1  2   -227.3   -64.5                   21  1050
                                                                         10751 翡翠2200    220.00    1  1    146.1    34.6  1.045LK          59   240
                                                                         10753 翡翠220#    220.00    1  1    146.1    34.6  1.045LK          59   240
   10582 YUXIN       220.00    1 1.0416  -56.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 229.15            0.0      0.0     0.0  10544 PENGCHEA    220.00    1  1   -409.8  -101.3                   25  1650
                                                                         10544 PENGCHEA    220.00    1  2   -409.8  -101.3                   25  1650
                                                                         10587 GONGMING    220.00    1  1    145.2    28.6                    9  1650
                                                                         10587 GONGMING    220.00    1  2    145.2    28.6                    9  1650
                                                                         10642 育新2200    220.00    1  1    264.6    72.7  1.045LK         110   240
                                                                         10644 育新220#    220.00    1  1    264.6    72.7  1.045LK         110   240
   10583 XIANGHE     220.00    1 1.0549  -54.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 232.09            0.0      0.0     0.0  10580 MEILIN      220.00    1  1     91.0    60.0                    6  1650
                                                                         10580 MEILIN      220.00    1  2     91.0    60.0                    6  1650
                                                                         10581 FEICUI      220.00    1  1    -81.2   -31.2                    5  1650
                                                                         10581 FEICUI      220.00    1  2    -81.2   -31.2                    5  1650
                                                                         10611 MEISHICH    220.00    1  1    -75.8   -37.5                    8   960
                                                                         10611 MEISHICH    220.00    1  2    -75.8   -37.5                    8   960
                                                                         10762 祥和220#    220.00    1  1     66.0     8.6  1.075LK          35   180
                                                                         10763 祥和2200    220.00    1  1     66.0     8.6  1.075LK          35   180
   10584 WUTONG      220.00    1 1.0412  -53.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 229.06            0.0      0.0     0.0  10586 JIANLONG    220.00    1  1    -60.0     8.4                    6  1050
                                                                         10586 JIANLONG    220.00    1  2    -60.0     8.4                    6  1050
                                                                         10861 梧桐220#    220.00    1  1     60.0    -8.4  1.075LK          24   240
                                                                         10862 梧桐2200    220.00    1  1     60.0    -8.4  1.075LK          24   240
   10585 XIANGSHN    220.00    1 1.0402  -56.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 228.84            0.0      0.0     0.0  10561 BAOAN       220.00    1  1   -211.3    -7.9                   10  2100
                                                                         10561 BAOAN       220.00    1  2   -211.3    -7.9                   10  2100
                                                                         10587 GONGMING    220.00    1  1     74.0    21.2                    7  1050
                                                                         10587 GONGMING    220.00    1  2     74.0    21.2                    7  1050
                                                                         10588 PINGAN      220.00    1  1    -96.2   -36.8                    9  1050
                                                                         10588 PINGAN      220.00    1  2   -104.3   -39.3                   10  1050
                                                                         10610 QIANWAN     220.00    1  1   -158.2   -58.5                    9  1820
                                                                         10610 QIANWAN     220.00    1  2   -158.2   -58.5                    9  1820
                                                                         10653 象山2200    220.00    1  1    197.9    41.6  1.060LK          81   240
                                                                         10655 象山2201    220.00    1  1    197.9    41.6  1.060LK          81   240
                                                                         10656 象山2202    220.00    1  1    197.9    41.6  1.060LK          81   240
                                                                         10657 象山220#    220.00    1  1    197.9    41.6  1.060LK          81   240
   10586 JIANLONG    220.00    1 1.0413  -52.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 229.08            0.0      0.0     0.0  10573 PINGSHAN    220.00    1  1   -210.4    -9.7                   19  1050
                                                                         10573 PINGSHAN    220.00    1  2   -219.6   -17.1                   24   900
                                                                         10584 WUTONG      220.00    1  1     60.1   -10.5                    6  1050
                                                                         10584 WUTONG      220.00    1  2     60.1   -10.5                    6  1050
                                                                         10854 简龙220#    220.00    1  1    103.3    15.9  1.075LK          67   150
                                                                         10855 简龙2200    220.00    1  1    103.3    15.9  1.075LK          67   150
                                                                         10856 简龙2201    220.00    1  1    103.3    15.9  1.075LK          67   150
   10587 GONGMING    220.00    1 1.0388  -56.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 228.53            0.0      0.0     0.0  10582 YUXIN       220.00    1  1   -145.0   -29.3                    9  1650
                                                                         10582 YUXIN       220.00    1  2   -145.0   -29.3                    9  1650
                                                                         10585 XIANGSHN    220.00    1  1    -73.9   -22.5                    7  1050
                                                                         10585 XIANGSHN    220.00    1  2    -73.9   -22.5                    7  1050
                                                                         10629 公明2200    220.00    1  1    138.9    32.8  1.060LK          92   150
                                                                         10631 公明2201    220.00    1  1    150.3    35.5  1.060LK          99   150
                                                                         10632 公明2202    220.00    1  1    148.7    35.2  1.060LK          98   150
   10588 PINGAN      220.00    1 1.0448  -56.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 229.85            0.0      0.0     0.0  10585 XIANGSHN    220.00    1  1     96.4    34.5                    9  1050
                                                                         10585 XIANGSHN    220.00    1  2    104.4    37.3                   10  1050
                                                                         10591 XIXIANG     220.00    1  1   -173.5   -43.0                   16  1050
                                                                         10591 XIXIANG     220.00    1  2   -173.5   -43.0                   16  1050
                                                                         10610 QIANWAN     220.00    1  1   -170.4   -63.1                   10  1820
                                                                         10610 QIANWAN     220.00    1  2   -170.4   -63.1                   10  1820
                                                                         10667 平安2200    220.00    1  1    162.3    46.8  1.090LK          90   180
                                                                         10669 平安2201    220.00    1  1    162.3    46.8  1.090LK          90   180
                                                                         10670 平安220#    220.00    1  1    162.3    46.8  1.090LK          90   180
   10589 JIHAI       220.00    1 1.0496  -55.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 230.90            0.0      0.0     0.0  10544 PENGCHEA    220.00    1  1   -305.9    30.1                   18  1650
                                                                         10544 PENGCHEA    220.00    1  2   -305.9    30.1                   18  1650
                                                                         10570 TENGFEI     220.00    1  1    189.2     7.0                   11  1650
                                                                         10570 TENGFEI     220.00    1  2    189.2     7.0                   11  1650
                                                                         10692 济海2200    220.00    1  1     73.7   -23.5  1.090LK          31   240
                                                                         10694 济海2201    220.00    1  1     79.8   -25.4  1.090LK          33   240
                                                                         10695 济海220#    220.00    1  1     79.8   -25.4  1.090LK          33   240
   10590 DONGHU      220.00    1 1.0420  -52.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 229.24            0.0      0.0     0.0  10536 SHENZHEN    220.00    1  1   -237.2   -34.1                   18  1250
                                                                         10536 SHENZHEN    220.00    1  2   -237.2   -34.1                   18  1250
                                                                         10566 JINGMAO     220.00    1  1     93.6     1.4                   10   910
                                                                         10566 JINGMAO     220.00    1  2     93.6     1.4                   10   910
                                                                         10883 东湖220#    220.00    1  1     95.8    21.8  1.090LK          52   180
                                                                         10884 东湖2200    220.00    1  1     95.8    21.8  1.090LK          52   180
                                                                         10885 东湖2201    220.00    1  1     95.8    21.8  1.090LK          52   180
   10591 XIXIANG     220.00    1 1.0539  -54.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 231.86            0.0      0.0     0.0  10567 HUANLE      220.00    1  1   -344.9  -111.7                   21  1650
                                                                         10567 HUANLE      220.00    1  2   -344.9  -111.7                   21  1650
                                                                         10588 PINGAN      220.00    1  1    174.2    42.2                   16  1050
                                                                         10588 PINGAN      220.00    1  2    174.2    42.2                   16  1050
                                                                         10676 西乡2200    220.00    1  1     82.5    33.6  1.075LK          56   150
                                                                         10678 西乡2201    220.00    1  1     82.9    33.8  1.075LK          57   150
                                                                         10679 西乡2202    220.00    1  1     82.9    33.8  1.075LK          57   150
                                                                         10680 西乡220#    220.00    1  1     93.2    37.9  1.075LK          64   150
   10592 ZHONGHA     220.00    1 1.0492  -56.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 230.82            0.0      0.0     0.0  10595 QINGSHA     220.00    1  1   -117.5   -19.7                   11  1000
                                                                         10595 QINGSHA     220.00    1  2   -117.5   -19.7                   11  1000
                                                                         10735 中航2200    220.00    1  1    117.5    19.7  1.087LK          63   180
                                                                         10737 中航2201    220.00    1  1    117.5    19.7  1.087LK          63   180
   10593 FENJIN      220.00    1 1.0294  -57.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 226.47            0.0      0.0     0.0  10561 BAOAN       220.00    1  1   -444.1   -87.3                   21  2100
                                                                         10561 BAOAN       220.00    1  2   -444.1   -87.3                   21  2100
                                                                         10613 CHANGANB    220.00    1  1    120.4    22.6                   11  1050
                                                                         10613 CHANGANB    220.00    1  2    120.4    22.6                   11  1050
                                                                         10618 奋进2200    220.00    1  1    215.8    43.1  1.060LK          89   240
                                                                         10620 奋进2201    220.00    1  1    215.8    43.1  1.060LK          89   240
                                                                         10621 奋进220#    220.00    1  1    215.8    43.1  1.060LK          89   240
   10594 JIAAN       220.00    1 1.0561  -54.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 232.33            0.0      0.0     0.0  10577 LONGTANG    220.00    1  1     53.1    31.5                    4  1650
                                                                         10577 LONGTANG    220.00    1  2     53.1    31.5                    4  1650
                                                                         10609 MAWAN       220.00    1  1   -221.2   -85.1                   14  1650
                                                                         10609 MAWAN       220.00    1  2   -221.2   -85.1                   14  1650
                                                                         10717 甲岸2200    220.00    1  1    168.1    53.7  1.045LK          70   240
                                                                         10719 甲岸220#    220.00    1  1    168.1    53.7  1.045LK          70   240
   10595 QINGSHA     220.00    1 1.0495  -55.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 230.90            0.0      0.0     0.0  10549 PENGCHEN    220.00    1  1   -278.8   -21.8                   16  1650
                                                                         10549 PENGCHEN    220.00    1  2   -278.8   -21.8                   16  1650
                                                                         10592 ZHONGHA     220.00    1  1    117.6   -18.6                   11  1000
                                                                         10592 ZHONGHA     220.00    1  2    117.6   -18.6                   11  1000
                                                                         10728 清水河24    220.00    1  1    161.2    40.5  1.090LK          88   180
                                                                         10729 清水河22    220.00    1  1    161.2    40.5  1.090LK          88   180
   10596 MAW1        20.000    1 1.0150  -47.2   290.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 20.300          138.0R     8.0     0.0  10609 MAWAN       220.00    1  1    275.0   130.0  1.000LK          81   370
 
   10597 MAW2        20.000    1 1.0150  -47.2   290.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 20.300          138.0R     8.0     0.0  10609 MAWAN       220.00    1  1    275.0   130.0  1.000LK          81   370
 
   10598 MAW3        20.000    1 1.0150  -47.2   290.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 20.300          138.0R     8.0     0.0  10609 MAWAN       220.00    1  1    275.0   130.0  1.000LK          81   370
 
   10599 MAW4        20.000    1 1.0150  -47.2   290.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 20.300          138.0R     8.0     0.0  10609 MAWAN       220.00    1  1    275.0   130.0  1.000LK          81   370
 
   10600 MAW5        20.000    1 1.0150  -47.2   290.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 20.300          138.0R     8.0     0.0  10609 MAWAN       220.00    1  1    275.0   130.0  1.000LK          81   370
 
   10601 MAW6        20.000    1 1.0150  -47.2   290.0     15.0     0.0 -----------------------------------------------------------------------------
                              20 20.300          138.0R     8.0     0.0  10609 MAWAN       220.00    1  1    275.0   130.0  1.000LK          81   370
 
   10602 QIW1        20.000    1 0.9995  -49.0   360.0     10.0     0.0 -----------------------------------------------------------------------------
                              20 19.989          165.0H     6.0     0.0  10610 QIANWAN     220.00    1  1    350.0   159.0  1.000LK          80   480
 
   10603 QIW2        20.000    1 1.0000  -49.7   320.0     10.0     0.0 -----------------------------------------------------------------------------
                              20 20.000          163.5R     6.0     0.0  10610 QIANWAN     220.00    1  1    310.0   157.5  1.000LK          72   480
 
   10604 MSH1        13.800    1 1.0000  -50.4   110.0      6.0     0.0 -----------------------------------------------------------------------------
                              20 13.800           60.5R     3.0     0.0  10611 MEISHICH    220.00    1  1    104.0    57.5  1.000LK          66   180
 
   10605 MSH2        10.500    1 1.0000  -51.2    50.0      2.0     0.0 -----------------------------------------------------------------------------
                              20 10.500           32.5R     1.0     0.0  10611 MEISHICH    220.00    1  1     48.0    31.5  1.000LK          72    80
 
   10606 NED1        20.000    1 0.9976  -46.7   220.0     10.0     0.0 -----------------------------------------------------------------------------
                              20 19.952          100.0H     6.0     0.0  10612 NENGDONG    220.00    1  1    210.0    94.0  1.000LK          48   480
 
   10607 NED2        20.000    1 0.9976  -46.7   220.0     10.0     0.0 -----------------------------------------------------------------------------
                              20 19.952          100.0H     6.0     0.0  10612 NENGDONG    220.00    1  1    210.0    94.0  1.000LK          48   480
 
   10608 NED3        20.000    1 1.0050  -46.4   240.0     10.0     0.0 -----------------------------------------------------------------------------
                              20 20.100          127.4R     6.0     0.0  10612 NENGDONG    220.00    1  1    230.0   121.4  1.000LK          54   480
 
   10609 MAWAN       220.00    1 1.0664  -53.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 234.61            0.0      0.0     0.0  10567 HUANLE      220.00    1  1    373.9   132.9                   23  1650
                                                                         10567 HUANLE      220.00    1  2    373.9   132.9                   23  1650
                                                                         10581 FEICUI      220.00    1  1    227.9    65.9                   21  1050
                                                                         10581 FEICUI      220.00    1  2    227.9    65.9                   21  1050
                                                                         10594 JIAAN       220.00    1  1    221.6    87.1                   14  1650
                                                                         10594 JIAAN       220.00    1  2    221.6    87.1                   14  1650
                                                                         10596 MAW1        20.000    1  1   -274.5   -95.3  1.100UN          74   370
                                                                         10597 MAW2        20.000    1  1   -274.5   -95.3  1.100UN          74   370
                                                                         10598 MAW3        20.000    1  1   -274.5   -95.3  1.100UN          74   370
                                                                         10599 MAW4        20.000    1  1   -274.5   -95.3  1.100UN          74   370
                                                                         10600 MAW5        20.000    1  1   -274.5   -95.3  1.100UN          74   370
                                                                         10601 MAW6        20.000    1  1   -274.5   -95.3  1.100UN          74   370
   10610 QIANWAN     220.00    1 1.0534  -55.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 231.75            0.0      0.0     0.0  10585 XIANGSHN    220.00    1  1    158.8    57.4                    9  1820
                                                                         10585 XIANGSHN    220.00    1  2    158.8    57.4                    9  1820
                                                                         10588 PINGAN      220.00    1  1    170.7    62.2                    9  1820
                                                                         10588 PINGAN      220.00    1  2    170.7    62.2                    9  1820
                                                                         10602 QIW1        20.000    1  1   -349.4  -116.5  1.100UN          73   480
                                                                         10603 QIW2        20.000    1  1   -309.5  -122.7  1.100UN          66   480
   10611 MEISHICH    220.00    1 1.0554  -54.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 232.19            0.0      0.0     0.0  10583 XIANGHE     220.00    1  1     75.8    37.2                    8   960
                                                                         10583 XIANGHE     220.00    1  2     75.8    37.2                    8   960
                                                                         10604 MSH1        13.800    1  1   -103.8   -47.1  1.100UN          60   180
                                                                         10605 MSH2        10.500    1  1    -47.9   -27.2  1.100UN          65    80
   10612 NENGDONG    220.00    1 1.0599  -50.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              31 233.17            0.0      0.0     0.0  10569 JUNKANG     220.00    1  1    158.2    38.9                    9  1650
                                                                         10569 JUNKANG     220.00    1  2    158.2    38.9                    9  1650
                                                                         10576 PANGUSHI    220.00    1  1    166.4    90.9                   11  1650
                                                                         10576 PANGUSHI    220.00    1  2    166.4    90.9                   11  1650
                                                                         10606 NED1        20.000    1  1   -209.8   -78.7  1.091UN          44   480
                                                                         10607 NED2        20.000    1  1   -209.8   -78.7  1.091UN          44   480
                                                                         10608 NED3        20.000    1  1   -229.7  -102.1  1.091UN          49   480
   10613 CHANGANB    220.00    1 1.0279  -57.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              32 226.13            0.0      0.0     0.0  10593 FENJIN      220.00    1  1   -120.3   -23.3                   11  1050
                                                                         10593 FENJIN      220.00    1  2   -120.3   -23.3                   11  1050
                                                                         10616 CHANGAB0    110.00    1  1    240.5    46.5  1.030UN          33   720
   10614 CHANGAB1    110.00    1 1.0260  -63.8     0.0    240.0     0.0 -----------------------------------------------------------------------------
                              32 112.86            0.0     70.0     0.0  10616 CHANGAB0    110.00    1  1   -240.0   -70.0  1.045UN          34   720
 
   10615 CHANGAB2    10.500    1 0.9954  -63.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              32 10.452            0.0      0.0   -49.5  10616 CHANGAB0    110.00    1  1      0.0    49.5  1.000UN          28   180
 
   10616 CHANGAB0    110.00    1 0.9822  -63.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              32 108.05            0.0      0.0     0.0  10613 CHANGANB    220.00    1  1   -240.2   -21.3  1.000LK          34   720
                                                                         10614 CHANGAB1    110.00    1  1    240.2    70.1  1.000LK          35   720
                                                                         10615 CHANGAB2    10.500    1  1      0.0   -48.9  1.000LK          28   180
   10617 奋进110     110.00    1 0.9968  -66.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              33 109.64            0.0      0.0     0.0  10618 奋进2200    220.00    1  1   -180.5   -50.7  1.045LK          78   240
                                                                         10620 奋进2201    220.00    1  1   -180.5   -50.7  1.045LK          78   240
                                                                         10621 奋进220#    220.00    1  1   -180.5   -50.7  1.045LK          78   240
                                                                         10622 松北        110.00    1  1     96.8    26.5                   14   740
                                                                         10622 松北        110.00    1  2     96.8    26.5                   14   740
                                                                         10623 旧基        110.00    1  1    116.7    32.6                   16   740
                                                                         10623 旧基        110.00    1  2    116.7    32.6                   16   740
                                                                         10624 燕罗        110.00    1  1     57.2    17.0                    8   740
                                                                         10624 燕罗        110.00    1  2     57.2    17.0                    8   740
   10618 奋进2200    220.00    1 0.9535  -66.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              33 209.78            0.0      0.0     0.0  10593 FENJIN      220.00    1  1   -215.8   -11.1  1.000UN          94   240
                                                                         10617 奋进110     110.00    1  1    180.5    50.8  1.000UN          82   240
                                                                         10619 奋进10      10.500    1  1     35.3   -39.8  1.000UN          93    60
   10619 奋进10      10.500    1 1.0158  -69.1     0.0    106.0     0.0 -----------------------------------------------------------------------------
                              33 10.666            0.0     27.0  -159.9  10618 奋进2200    220.00    1  1    -35.3    44.3  1.000LK          93    60
                                                                         10620 奋进2201    220.00    1  1    -35.3    44.3  1.000LK          93    60
                                                                         10621 奋进220#    220.00    1  1    -35.3    44.3  1.000LK          93    60
   10620 奋进2201    220.00    1 0.9535  -66.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              33 209.78            0.0      0.0     0.0  10593 FENJIN      220.00    1  1   -215.8   -11.1  1.000UN          94   240
                                                                         10617 奋进110     110.00    1  1    180.5    50.8  1.000UN          82   240
                                                                         10619 奋进10      10.500    1  1     35.3   -39.8  1.000UN          93    60
   10621 奋进220#    220.00    1 0.9535  -66.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              33 209.78            0.0      0.0     0.0  10593 FENJIN      220.00    1  1   -215.8   -11.1  1.000UN          94   240
                                                                         10617 奋进110     110.00    1  1    180.5    50.8  1.000UN          82   240
                                                                         10619 奋进10      10.500    1  1     35.3   -39.8  1.000UN          93    60
   10622 松北        110.00    1 0.9900  -66.8     0.0    118.0     0.0 -----------------------------------------------------------------------------
                              33 108.90            0.0     33.4     0.0  10617 奋进110     110.00    1  1    -96.5   -25.2                   14   740
                                                                         10617 奋进110     110.00    1  2    -96.5   -25.2                   14   740
                                                                         10625 合水口      110.00    1  1     37.5     8.5                    5   740
                                                                         10625 合水口      110.00    1  2     37.5     8.5                    5   740
   10623 旧基        110.00    1 0.9849  -67.4     0.0    132.0     0.0 -----------------------------------------------------------------------------
                              33 108.34            0.0     36.3     0.0  10617 奋进110     110.00    1  1   -116.0   -29.7                   16   740
                                                                         10617 奋进110     110.00    1  2   -116.0   -29.7                   16   740
                                                                         10626 潭头        110.00    1  1     50.0    11.6                    7   740
                                                                         10626 潭头        110.00    1  2     50.0    11.6                    7   740
   10624 燕罗        110.00    1 0.9905  -66.8     0.0    114.0     0.0 -----------------------------------------------------------------------------
                              33 108.96            0.0     33.0     0.0  10617 奋进110     110.00    1  1    -57.0   -16.5                    8   740
                                                                         10617 奋进110     110.00    1  2    -57.0   -16.5                    8   740
   10625 合水口      110.00    1 0.9890  -67.0     0.0     75.0     0.0 -----------------------------------------------------------------------------
                              33 108.79            0.0     17.0     0.0  10622 松北        110.00    1  1    -37.5    -8.5                    5   740
                                                                         10622 松北        110.00    1  2    -37.5    -8.5                    5   740
   10626 潭头        110.00    1 0.9838  -67.6     0.0    100.0     0.0 -----------------------------------------------------------------------------
                              33 108.21            0.0     23.0     0.0  10623 旧基        110.00    1  1    -50.0   -11.5                    7   740
                                                                         10623 旧基        110.00    1  2    -50.0   -11.5                    7   740
   10627 公明110     110.00    1 1.0520  -65.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              34 115.72            0.0      0.0     0.0  10629 公明2200    220.00    1  1   -109.3   -26.7  1.100LK          71   150
                                                                         10631 公明2201    220.00    1  1   -115.1   -30.7  1.100LK          75   150
                                                                         10632 公明2202    220.00    1  1   -112.5   -31.2  1.100LK          74   150
                                                                         10636 东周        110.00    1  1      7.0     0.6                    1   740
                                                                         10637 上村        110.00    1  1     67.2    18.0                    9   740
                                                                         10637 上村        110.00    1  2     67.2    18.0                    9   740
                                                                         10639 松岗        110.00    1  1    124.4    32.1                   17   740
                                                                         10640 田寮        110.00    1  1     35.6     9.9                    5   740
                                                                         10640 田寮        110.00    1  2     35.6     9.9                    5   740
   10628 公明110B    110.00    1 1.0456  -65.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              34 115.01            0.0      0.0     0.0  10633 公明220#    220.00    1  1   -137.1   -31.3  1.100LK          75   180
                                                                         10635 和平        110.00    1  1    137.1    31.3                   18   740
   10629 公明2200    220.00    1 0.9564  -65.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              34 210.41            0.0      0.0     0.0  10587 GONGMING    220.00    1  1   -138.9   -10.6  1.000UN          97   150
                                                                         10627 公明110     110.00    1  1    109.3    26.8  1.000UN          78   150
                                                                         10630 公明10      10.500    1  1     29.5   -16.2  1.000UN          47    75
   10630 公明10      10.500    1 1.0160  -66.9     0.0    101.0     0.0 -----------------------------------------------------------------------------
                              34 10.668            0.0     16.7   -75.3  10629 公明2200    220.00    1  1    -29.5    17.2  1.048LK          45    75
                                                                         10631 公明2201    220.00    1  1    -35.2    20.4  1.048LK          53    75
                                                                         10632 公明2202    220.00    1  1    -36.3    21.0  1.048LK          55    75
   10631 公明2201    220.00    1 0.9564  -65.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              34 210.41            0.0      0.0     0.0  10587 GONGMING    220.00    1  1   -150.3   -11.4  1.000UN         105   150
                                                                         10627 公明110     110.00    1  1    115.1    30.7  1.000UN          83   150
                                                                         10630 公明10      10.500    1  1     35.2   -19.3  1.000UN          56    75
   10632 公明2202    220.00    1 0.9564  -65.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              34 210.41            0.0      0.0     0.0  10587 GONGMING    220.00    1  1   -148.7   -11.3  1.000UN         104   150
                                                                         10627 公明110     110.00    1  1    112.5    31.2  1.000UN          81   150
                                                                         10630 公明10      10.500    1  1     36.3   -19.9  1.000UN          58    75
   10633 公明220#    220.00    1 0.9506  -65.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              34 209.13            0.0      0.0     0.0  10574 GONGMINB    220.00    1  1   -171.1    -2.6  1.000UN         100   180
                                                                         10628 公明110B    110.00    1  1    137.1    31.4  1.000UN          82   180
                                                                         10634 公明10B     10.500    1  1     34.0   -28.8  1.000UN          52    90
   10634 公明10B     10.500    1 1.0158  -67.1     0.0     34.0     0.0 -----------------------------------------------------------------------------
                              34 10.666            0.0      0.0   -30.1  10633 公明220#    220.00    1  1    -34.0    30.1  1.048LK          50    90
 
   10635 和平        110.00    1 1.0160  -69.7     0.0    135.0     0.0 -----------------------------------------------------------------------------
                              34 111.76            0.0     22.1     0.0  10628 公明110B    110.00    1  1   -135.0   -22.1                   18   740
 
   10636 东周        110.00    1 1.0513  -65.6     0.0      7.0     0.0 -----------------------------------------------------------------------------
                              34 115.64            0.0      1.0     0.0  10627 公明110     110.00    1  1     -7.0    -1.0                    1   740
 
   10637 上村        110.00    1 1.0461  -66.2     0.0    113.0     0.0 -----------------------------------------------------------------------------
                              34 115.07            0.0     32.8     0.0  10627 公明110     110.00    1  1    -67.0   -17.4                    9   740
                                                                         10627 公明110     110.00    1  2    -67.0   -17.4                    9   740
                                                                         10638 圳美        110.00    1  1     21.0     2.0                    3   740
   10638 圳美        110.00    1 1.0449  -66.4     0.0     21.0     0.0 -----------------------------------------------------------------------------
                              34 114.94            0.0      2.2     0.0  10637 上村        110.00    1  1    -21.0    -2.2                    3   740
 
   10639 松岗        110.00    1 1.0447  -66.3     0.0    124.0     0.0 -----------------------------------------------------------------------------
                              34 114.92            0.0     30.3     0.0  10627 公明110     110.00    1  1   -124.0   -30.3                   17   740
 
   10640 田寮        110.00    1 1.0488  -65.9     0.0     71.0     0.0 -----------------------------------------------------------------------------
                              34 115.37            0.0     20.0     0.0  10627 公明110     110.00    1  1    -35.5   -10.0                    5   740
                                                                         10627 公明110     110.00    1  2    -35.5   -10.0                    5   740
   10641 育新110     110.00    1 1.0093  -66.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              35 111.02            0.0      0.0     0.0  10642 育新2200    220.00    1  1   -223.1   -54.2  1.045LK          95   240
                                                                         10644 育新220#    220.00    1  1   -223.1   -54.2  1.045LK          95   240
                                                                         10645 圳美23      110.00    1  1     13.2     2.0
                                                                         10645 圳美23      110.00    1  2     27.8     4.2
                                                                         10646 光明        110.00    1  1     33.1     6.8                    5   740
                                                                         10646 光明        110.00    1  2     33.1     6.8                    5   740
                                                                         10647 塘尾        110.00    1  1    116.2    28.9
                                                                         10648 大水坑      110.00    1  1     46.6    10.6                    6   740
                                                                         10648 大水坑      110.00    1  2     46.6    10.6                    6   740
                                                                         10649 东周2       110.00    1  1      4.0     0.2
                                                                         10650 水田        110.00    1  1     62.8    19.3
                                                                         10650 水田        110.00    1  2     62.8    19.3
   10642 育新2200    220.00    1 0.9655  -66.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              35 212.42            0.0      0.0     0.0  10582 YUXIN       220.00    1  1   -264.6   -25.3  1.000UN         115   240
                                                                         10641 育新110     110.00    1  1    223.1    54.3  1.000UN          99   240
                                                                         10643 育新10      10.500    1  1     41.5   -29.0  1.000UN          87    60
   10643 育新10      10.500    1 1.0113  -69.6     0.0     83.0     0.0 -----------------------------------------------------------------------------
                              35 10.619            0.0     18.0   -84.1  10642 育新2200    220.00    1  1    -41.5    33.0  1.000LK          87    60
                                                                         10644 育新220#    220.00    1  1    -41.5    33.0  1.000LK          87    60
   10644 育新220#    220.00    1 0.9655  -66.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              35 212.42            0.0      0.0     0.0  10582 YUXIN       220.00    1  1   -264.6   -25.3  1.000UN         115   240
                                                                         10641 育新110     110.00    1  1    223.1    54.3  1.000UN          99   240
                                                                         10643 育新10      10.500    1  1     41.5   -29.0  1.000UN          87    60
   10645 圳美23      110.00    1 1.0083  -66.2     0.0     41.0     0.0 -----------------------------------------------------------------------------
                              35 110.92            0.0      6.4     0.0  10641 育新110     110.00    1  1    -13.2    -2.2
                                                                         10641 育新110     110.00    1  2    -27.8    -4.2
   10646 光明        110.00    1 1.0063  -66.4     0.0     66.0     0.0 -----------------------------------------------------------------------------
                              35 110.69            0.0     13.5     0.0  10641 育新110     110.00    1  1    -33.0    -6.8                    5   740
                                                                         10641 育新110     110.00    1  2    -33.0    -6.8                    5   740
   10647 塘尾        110.00    1 0.9884  -68.6     0.0    115.0     0.0 -----------------------------------------------------------------------------
                              35 108.72            0.0     23.7     0.0  10641 育新110     110.00    1  1   -115.0   -23.7
 
   10648 大水坑      110.00    1 1.0035  -66.7     0.0     93.0     0.0 -----------------------------------------------------------------------------
                              35 110.39            0.0     20.5     0.0  10641 育新110     110.00    1  1    -46.5   -10.3                    6   740
                                                                         10641 育新110     110.00    1  2    -46.5   -10.3                    6   740
   10649 东周2       110.00    1 1.0089  -66.1     0.0      4.0     0.0 -----------------------------------------------------------------------------
                              35 110.98            0.0      0.6     0.0  10641 育新110     110.00    1  1     -4.0    -0.6
 
   10650 水田        110.00    1 0.9984  -67.2     0.0    120.0     0.0 -----------------------------------------------------------------------------
                              35 109.82            0.0     36.1     0.0  10641 育新110     110.00    1  1    -62.5   -18.3
                                                                         10641 育新110     110.00    1  2    -62.5   -18.3
                                                                         10651 白芒1       110.00    1  2      5.0     0.5
   10651 白芒1       110.00    1 0.9978  -67.2     0.0      5.0     0.0 -----------------------------------------------------------------------------
                              35 109.75            0.0      1.0     0.0  10650 水田        110.00    1  2     -5.0    -1.0
 
   10652 象山110     110.00    1 1.0067  -63.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              36 110.74            0.0      0.0     0.0  10653 象山2200    220.00    1  1   -164.9   -51.1  1.045LK          71   240
                                                                         10655 象山2201    220.00    1  1   -164.9   -51.1  1.045LK          71   240
                                                                         10656 象山2202    220.00    1  1   -164.9   -51.1  1.045LK          71   240
                                                                         10657 象山220#    220.00    1  1   -164.9   -51.1  1.045LK          71   240
                                                                         10658 帝堂        110.00    1  1    130.9    41.6                   18   740
                                                                         10658 帝堂        110.00    1  2    130.9    41.6                   18   740
                                                                         10659 福源        110.00    1  1     80.3    23.6                   11   740
                                                                         10659 福源        110.00    1  2     80.3    23.6                   11   740
                                                                         10660 新桥        110.00    1  1    101.0    31.3                   14   740
                                                                         10660 新桥        110.00    1  2    101.0    31.3                   14   740
                                                                         10661 芙蓉        110.00    1  1      7.6     1.5                    1   740
                                                                         10661 芙蓉        110.00    1  2     10.4     2.1                    1   740
                                                                         10662 九围        110.00    1  1     17.0     7.8                    3   740
   10653 象山2200    220.00    1 0.9631  -63.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              36 211.87            0.0      0.0     0.0  10585 XIANGSHN    220.00    1  1   -197.9   -15.1  1.000UN          86   240
                                                                         10652 象山110     110.00    1  1    164.9    51.2  1.000UN          75   240
                                                                         10654 象山10      10.500    1  1     33.0   -36.1  1.000UN          85    60
   10654 象山10      10.500    1 1.0189  -66.7     0.0    132.0     0.0 -----------------------------------------------------------------------------
                              36 10.699            0.0     40.0  -199.3  10653 象山2200    220.00    1  1    -33.0    39.8  1.000LK          85    60
                                                                         10655 象山2201    220.00    1  1    -33.0    39.8  1.000LK          85    60
                                                                         10656 象山2202    220.00    1  1    -33.0    39.8  1.000LK          85    60
                                                                         10657 象山220#    220.00    1  1    -33.0    39.8  1.000LK          85    60
   10655 象山2201    220.00    1 0.9631  -63.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              36 211.87            0.0      0.0     0.0  10585 XIANGSHN    220.00    1  1   -197.9   -15.1  1.000UN          86   240
                                                                         10652 象山110     110.00    1  1    164.9    51.2  1.000UN          75   240
                                                                         10654 象山10      10.500    1  1     33.0   -36.1  1.000UN          85    60
   10656 象山2202    220.00    1 0.9631  -63.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              36 211.87            0.0      0.0     0.0  10585 XIANGSHN    220.00    1  1   -197.9   -15.1  1.000UN          86   240
                                                                         10652 象山110     110.00    1  1    164.9    51.2  1.000UN          75   240
                                                                         10654 象山10      10.500    1  1     33.0   -36.1  1.000UN          85    60
   10657 象山220#    220.00    1 0.9631  -63.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              36 211.87            0.0      0.0     0.0  10585 XIANGSHN    220.00    1  1   -197.9   -15.1  1.000UN          86   240
                                                                         10652 象山110     110.00    1  1    164.9    51.2  1.000UN          75   240
                                                                         10654 象山10      10.500    1  1     33.0   -36.1  1.000UN          85    60
   10658 帝堂        110.00    1 0.9937  -65.3     0.0    135.0     0.0 -----------------------------------------------------------------------------
                              36 109.31            0.0     40.5     0.0  10652 象山110     110.00    1  1   -130.2   -38.3                   18   740
                                                                         10652 象山110     110.00    1  2   -130.2   -38.3                   18   740
                                                                         10663 万安        110.00    1  1     62.7    18.1                    9   740
                                                                         10663 万安        110.00    1  2     62.7    18.1                    9   740
   10659 福源        110.00    1 0.9985  -64.8     0.0    118.0     0.0 -----------------------------------------------------------------------------
                              36 109.83            0.0     33.0     0.0  10652 象山110     110.00    1  1    -80.0   -22.4                   11   740
                                                                         10652 象山110     110.00    1  2    -80.0   -22.4                   11   740
                                                                         10664 福永        110.00    1  1     21.0     5.9                    3   740
                                                                         10664 福永        110.00    1  2     21.0     5.9                    3   740
   10660 新桥        110.00    1 0.9992  -64.7     0.0    120.0     0.0 -----------------------------------------------------------------------------
                              36 109.92            0.0     35.3     0.0  10652 象山110     110.00    1  1   -100.7   -29.9                   14   740
                                                                         10652 象山110     110.00    1  2   -100.7   -29.9                   14   740
                                                                         10665 沙井        110.00    1  1     81.3    24.5                   11   740
   10661 芙蓉        110.00    1 1.0063  -64.0     0.0     18.0     0.0 -----------------------------------------------------------------------------
                              36 110.70            0.0      3.8     0.0  10652 象山110     110.00    1  1     -7.6    -1.6                    1   740
                                                                         10652 象山110     110.00    1  2    -10.4    -2.2                    1   740
   10662 九围        110.00    1 1.0033  -64.2     0.0     17.0     0.0 -----------------------------------------------------------------------------
                              36 110.36            0.0      8.0     0.0  10652 象山110     110.00    1  1    -17.0    -8.0                    3   740
 
   10663 万安        110.00    1 0.9877  -65.9     0.0    125.0     0.0 -----------------------------------------------------------------------------
                              36 108.65            0.0     35.0     0.0  10658 帝堂        110.00    1  1    -62.5   -17.5                    9   740
                                                                         10658 帝堂        110.00    1  2    -62.5   -17.5                    9   740
   10664 福永        110.00    1 0.9966  -65.0     0.0     42.0     0.0 -----------------------------------------------------------------------------
                              36 109.63            0.0     12.0     0.0  10659 福源        110.00    1  1    -21.0    -6.0                    3   740
                                                                         10659 福源        110.00    1  2    -21.0    -6.0                    3   740
   10665 沙井        110.00    1 0.9911  -65.6     0.0     81.0     0.0 -----------------------------------------------------------------------------
                              36 109.02            0.0     23.3     0.0  10660 新桥        110.00    1  1    -81.0   -23.3                   11   740
 
   10666 平安110     110.00    1 1.0213  -64.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              37 112.35            0.0      0.0     0.0  10667 平安2200    220.00    1  1   -139.0   -36.4  1.100LK          78   180
                                                                         10669 平安2201    220.00    1  1   -139.0   -36.4  1.100LK          78   180
                                                                         10670 平安220#    220.00    1  1   -139.0   -36.4  1.100LK          78   180
                                                                         10671 塘边23      110.00    1  1     37.0     7.4
                                                                         10672 航城        110.00    1  1     81.7    14.9                   11   740
                                                                         10672 航城        110.00    1  2     81.7    14.9                   11   740
                                                                         10673 凤凰        110.00    1  1    108.3    36.0                   15   740
                                                                         10673 凤凰        110.00    1  2    108.3    36.0                   15   740
   10667 平安2200    220.00    1 0.9286  -64.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              37 204.29            0.0      0.0     0.0  10588 PINGAN      220.00    1  1   -162.3   -20.9  1.000UN          98   180
                                                                         10666 平安110     110.00    1  1    139.0    36.4  1.000UN          86   180
                                                                         10668 平安10      10.500    1  1     23.3   -15.5  1.000UN          50    60
   10668 平安10      10.500    1 1.0118  -67.9     0.0     70.0     0.0 -----------------------------------------------------------------------------
                              37 10.624            0.0     22.3   -74.7  10667 平安2200    220.00    1  1    -23.3    17.5  1.048LK          48    60
                                                                         10669 平安2201    220.00    1  1    -23.3    17.5  1.048LK          48    60
                                                                         10670 平安220#    220.00    1  1    -23.3    17.5  1.048LK          48    60
   10669 平安2201    220.00    1 0.9286  -64.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              37 204.29            0.0      0.0     0.0  10588 PINGAN      220.00    1  1   -162.3   -20.9  1.000UN          98   180
                                                                         10666 平安110     110.00    1  1    139.0    36.4  1.000UN          86   180
                                                                         10668 平安10      10.500    1  1     23.3   -15.5  1.000UN          50    60
   10670 平安220#    220.00    1 0.9286  -64.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              37 204.29            0.0      0.0     0.0  10588 PINGAN      220.00    1  1   -162.3   -20.9  1.000UN          98   180
                                                                         10666 平安110     110.00    1  1    139.0    36.4  1.000UN          86   180
                                                                         10668 平安10      10.500    1  1     23.3   -15.5  1.000UN          50    60
   10671 塘边23      110.00    1 1.0201  -64.9     0.0     37.0     0.0 -----------------------------------------------------------------------------
                              37 112.21            0.0      7.4     0.0  10666 平安110     110.00    1  1    -37.0    -7.4
 
   10672 航城        110.00    1 1.0174  -65.3     0.0    163.0     0.0 -----------------------------------------------------------------------------
                              37 111.91            0.0     28.4     0.0  10666 平安110     110.00    1  1    -81.5   -14.2                   11   740
                                                                         10666 平安110     110.00    1  2    -81.5   -14.2                   11   740
   10673 凤凰        110.00    1 0.9955  -67.4     0.0    173.0     0.0 -----------------------------------------------------------------------------
                              37 109.50            0.0     51.4     0.0  10666 平安110     110.00    1  1   -107.0   -30.8                   15   740
                                                                         10666 平安110     110.00    1  2   -107.0   -30.8                   15   740
                                                                         10674 沙井2       110.00    1  1     41.1    10.1                    6   740
   10674 沙井2       110.00    1 0.9926  -67.7     0.0     41.0     0.0 -----------------------------------------------------------------------------
                              37 109.18            0.0     10.0     0.0  10673 凤凰        110.00    1  1    -41.0   -10.0                    6   740
 
   10675 西乡110     110.00    1 1.0426  -60.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              38 114.69            0.0      0.0     0.0  10676 西乡2200    220.00    1  1    -64.5   -35.2  1.100LK          47   150
                                                                         10678 西乡2201    220.00    1  1    -64.8   -35.4  1.100LK          47   150
                                                                         10679 西乡2202    220.00    1  1    -64.8   -35.4  1.100LK          47   150
                                                                         10680 西乡220#    220.00    1  1    -37.5   -60.1  1.100LK          45   150
                                                                         10681 宝安        110.00    1  1     33.5    14.7                    5   740
                                                                         10681 宝安        110.00    1  2     33.5    14.7                    5   740
                                                                         10682 湖洋        110.00    1  1     73.0    17.9                   10   740
                                                                         10682 湖洋        110.00    1  2     73.0    17.9                   10   740
                                                                         10683 留仙洞      110.00    1  1    -99.7     5.3
                                                                         10684 新玉        110.00    1  1    100.8    26.0                   13   740
                                                                         10684 新玉        110.00    1  2    100.8    26.0                   13   740
                                                                         10686 西丽        110.00    1  1     31.7    28.8                    6   740
                                                                         10689 南头        110.00    1  1    -89.9     3.2                   12   740
                                                                         10690 五村        110.00    1  1    -25.2    11.7                    4   740
   10676 西乡2200    220.00    1 0.9479  -60.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              38 208.55            0.0      0.0     0.0  10591 XIXIANG     220.00    1  1    -82.5   -24.8  1.000UN          61   150
                                                                         10675 西乡110     110.00    1  1     64.5    35.2  1.000UN          52   150
                                                                         10677 西乡10      10.500    1  1     18.1   -10.5  1.000UN          29    75
   10677 西乡10      10.500    1 1.0179  -62.6     0.0    110.0     0.0 -----------------------------------------------------------------------------
                              38 10.688            0.0     22.3   -92.2  10676 西乡2200    220.00    1  1    -18.1    11.5  1.048LK          28    75
                                                                         10678 西乡2201    220.00    1  1    -18.1    11.5  1.048LK          28    75
                                                                         10679 西乡2202    220.00    1  1    -18.1    11.5  1.048LK          28    75
                                                                         10680 西乡220#    220.00    1  1    -55.7    35.4  1.048LK          86    75
   10678 西乡2201    220.00    1 0.9479  -60.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              38 208.55            0.0      0.0     0.0  10591 XIXIANG     220.00    1  1    -82.9   -24.9  1.000UN          61   150
                                                                         10675 西乡110     110.00    1  1     64.8    35.4  1.000UN          52   150
                                                                         10677 西乡10      10.500    1  1     18.1   -10.5  1.000UN          29    75
   10679 西乡2202    220.00    1 0.9479  -60.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              38 208.55            0.0      0.0     0.0  10591 XIXIANG     220.00    1  1    -82.9   -24.9  1.000UN          61   150
                                                                         10675 西乡110     110.00    1  1     64.8    35.4  1.000UN          52   150
                                                                         10677 西乡10      10.500    1  1     18.1   -10.5  1.000UN          29    75
   10680 西乡220#    220.00    1 0.9480  -60.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              38 208.56            0.0      0.0     0.0  10591 XIXIANG     220.00    1  1    -93.2   -27.9  1.000UN          68   150
                                                                         10675 西乡110     110.00    1  1     37.5    60.1  1.000UN          50   150
                                                                         10677 西乡10      10.500    1  1     55.7   -32.3  1.000UN          91    75
   10681 宝安        110.00    1 1.0402  -60.5     0.0     67.0     0.0 -----------------------------------------------------------------------------
                              38 114.42            0.0     29.4     0.0  10675 西乡110     110.00    1  1    -33.5   -14.7                    5   740
                                                                         10675 西乡110     110.00    1  2    -33.5   -14.7                    5   740
   10682 湖洋        110.00    1 1.0329  -61.4     0.0     70.0     0.0 -----------------------------------------------------------------------------
                              38 113.61            0.0     14.5     0.0  10675 西乡110     110.00    1  1    -72.6   -16.7                   10   740
                                                                         10675 西乡110     110.00    1  2    -72.6   -16.7                   10   740
                                                                         10685 王家        110.00    1  1     37.6     9.5                    5   740
                                                                         10685 王家        110.00    1  2     37.6     9.5                    5   740
   10683 留仙洞      110.00    1 1.0477  -58.7     0.0     14.0     0.0 -----------------------------------------------------------------------------
                              38 115.25            0.0      2.4     0.0  10675 西乡110     110.00    1  1    100.3    -2.8
                                                                         10686 西丽        110.00    1  1     84.0     5.5
                                                                         10886 南山电0     110.00    1  1    -99.1    -2.5
                                                                         10886 南山电0     110.00    1  2    -99.1    -2.5
   10684 新玉        110.00    1 1.0289  -61.9     0.0     80.0     0.0 -----------------------------------------------------------------------------
                              38 113.18            0.0     25.0     0.0  10675 西乡110     110.00    1  1   -100.2   -23.4                   14   740
                                                                         10675 西乡110     110.00    1  2   -100.2   -23.4                   14   740
                                                                         10687 新安        110.00    1  1    120.3    21.7                   16   740
   10685 王家        110.00    1 1.0276  -62.0     0.0     41.0     0.0 -----------------------------------------------------------------------------
                              38 113.04            0.0     11.0     0.0  10682 湖洋        110.00    1  1    -37.6    -9.5                    5   740
                                                                         10682 湖洋        110.00    1  2    -37.6    -9.5                    5   740
                                                                         10688 九围23      110.00    1  1     34.1     8.0                    5   740
   10686 西丽        110.00    1 1.0389  -60.4     0.0    115.0     0.0 -----------------------------------------------------------------------------
                              38 114.28            0.0     32.2     0.0  10675 西乡110     110.00    1  1    -31.6   -28.8                    6   740
                                                                         10683 留仙洞      110.00    1  1    -83.4    -3.4
   10687 新安        110.00    1 1.0242  -62.5     0.0    120.0     0.0 -----------------------------------------------------------------------------
                              38 112.66            0.0     20.4     0.0  10684 新玉        110.00    1  1   -120.0   -20.4                   16   740
 
   10688 九围23      110.00    1 1.0210  -62.8     0.0     34.0     0.0 -----------------------------------------------------------------------------
                              38 112.31            0.0      8.0     0.0  10685 王家        110.00    1  1    -34.0    -8.0                    5   740
 
   10689 南头        110.00    1 1.0473  -59.0     0.0     92.0     0.0 -----------------------------------------------------------------------------
                              38 115.20            0.0     26.9     0.0  10675 西乡110     110.00    1  1     90.4    -1.5                   12   740
                                                                         10690 五村        110.00    1  1    115.6    16.2                   15   740
                                                                         10887 南山电厂    110.00    1  1   -149.0   -20.8
                                                                         10887 南山电厂    110.00    1  2   -149.0   -20.8
   10690 五村        110.00    1 1.0410  -59.9     0.0     90.0     0.0 -----------------------------------------------------------------------------
                              38 114.51            0.0     26.3     0.0  10675 西乡110     110.00    1  1     25.2   -11.9                    4   740
                                                                         10689 南头        110.00    1  1   -115.2   -14.4                   15   740
   10691 济海110     110.00    1 1.0341  -60.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              39 113.75            0.0      0.0     0.0  10692 济海2200    220.00    1  1    -39.8   -17.6  1.045LK          18   240
                                                                         10694 济海2201    220.00    1  1    -48.2   -11.9  1.045LK          20   240
                                                                         10695 济海220#    220.00    1  1    -48.2   -11.9  1.045LK          20   240
                                                                         10696 大浪        110.00    1  1     68.1    20.6                    9   740
                                                                         10696 大浪        110.00    1  2     68.1    20.6                    9   740
   10692 济海2200    220.00    1 0.9892  -60.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              39 217.62            0.0      0.0     0.0  10589 JIHAI       220.00    1  1    -73.7    29.7  1.000UN          33   240
                                                                         10691 济海110     110.00    1  1     39.8    17.6  1.000UN          18   240
                                                                         10693 济海10      10.500    1  1     33.9   -47.3  1.000UN          98    60
   10693 济海10      10.500    1 1.0145  -61.2     0.0     97.0     0.0 -----------------------------------------------------------------------------
                              39 10.652            0.0     28.3  -168.8  10692 济海2200    220.00    1  1    -33.9    49.1  1.000LK          98    60
                                                                         10694 济海2201    220.00    1  1    -31.6    45.7  1.000LK          91    60
                                                                         10695 济海220#    220.00    1  1    -31.6    45.7  1.000LK          91    60
   10694 济海2201    220.00    1 0.9892  -60.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              39 217.61            0.0      0.0     0.0  10589 JIHAI       220.00    1  1    -79.8    32.1  1.000UN          36   240
                                                                         10691 济海110     110.00    1  1     48.2    11.9  1.000UN          21   240
                                                                         10693 济海10      10.500    1  1     31.6   -44.0  1.000UN          91    60
   10695 济海220#    220.00    1 0.9892  -60.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              39 217.61            0.0      0.0     0.0  10589 JIHAI       220.00    1  1    -79.8    32.1  1.000UN          36   240
                                                                         10691 济海110     110.00    1  1     48.2    11.9  1.000UN          21   240
                                                                         10693 济海10      10.500    1  1     31.6   -44.0  1.000UN          91    60
   10696 大浪        110.00    1 1.0303  -60.5     0.0    136.0     0.0 -----------------------------------------------------------------------------
                              39 113.33            0.0     40.5     0.0  10691 济海110     110.00    1  1    -68.0   -20.3                    9   740
                                                                         10691 济海110     110.00    1  2    -68.0   -20.3                    9   740
   10697 腾飞110     110.00    1 1.0084  -63.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              40 110.92            0.0      0.0     0.0  10698 腾飞2200    220.00    1  1   -151.0   -14.2  1.045LK          63   240
                                                                         10700 腾飞220#    220.00    1  1   -151.0   -14.2  1.045LK          63   240
                                                                         10701 大富        110.00    1  1     71.8    -6.8                   10   740
                                                                         10701 大富        110.00    1  2     71.8    -6.8                   10   740
                                                                         10702 福民        110.00    1  1     79.3    21.0                   11   740
                                                                         10702 福民        110.00    1  2     79.3    21.0                   11   740
   10698 腾飞2200    220.00    1 0.9646  -63.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              40 212.20            0.0      0.0     0.0  10570 TENGFEI     220.00    1  1   -189.0    16.8  1.000UN          82   240
                                                                         10697 腾飞110     110.00    1  1    151.0    14.3  1.000UN          66   240
                                                                         10699 腾飞10      10.500    1  1     38.0   -31.1  1.000UN          85    60
   10699 腾飞10      10.500    1 1.0132  -67.1     0.0     76.0     0.0 -----------------------------------------------------------------------------
                              40 10.638            0.0     24.0   -93.7  10698 腾飞2200    220.00    1  1    -38.0    34.9  1.000LK          85    60
                                                                         10700 腾飞220#    220.00    1  1    -38.0    34.9  1.000LK          85    60
   10700 腾飞220#    220.00    1 0.9646  -63.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              40 212.20            0.0      0.0     0.0  10570 TENGFEI     220.00    1  1   -189.0    16.8  1.000UN          82   240
                                                                         10697 腾飞110     110.00    1  1    151.0    14.3  1.000UN          66   240
                                                                         10699 腾飞10      10.500    1  1     38.0   -31.1  1.000UN          85    60
   10701 大富        110.00    1 1.0068  -64.6     0.0    120.0     0.0 -----------------------------------------------------------------------------
                              40 110.75            0.0     24.0     0.0  10697 腾飞110     110.00    1  1    -71.6     7.5                   10   740
                                                                         10697 腾飞110     110.00    1  2    -71.6     7.5                   10   740
                                                                         10703 观澜        110.00    1  1     23.1   -39.0                    6   740
   10702 福民        110.00    1 1.0012  -64.7     0.0    158.0     0.0 -----------------------------------------------------------------------------
                              40 110.14            0.0     40.0     0.0  10697 腾飞110     110.00    1  1    -79.0   -20.0                   11   740
                                                                         10697 腾飞110     110.00    1  2    -79.0   -20.0                   11   740
   10703 观澜        110.00    1 1.0131  -65.0     0.0    173.0     0.0 -----------------------------------------------------------------------------
                              40 111.44            0.0     32.4     0.0  10701 大富        110.00    1  1    -23.1    39.1                    6   740
                                                                         10889 宝昌电0     110.00    1  1    -75.0   -35.7
                                                                         10889 宝昌电0     110.00    1  2    -75.0   -35.7
   10704 龙塘110     110.00    1 1.0552  -61.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              41 116.07            0.0      0.0     0.0  10705 龙塘2200    220.00    1  1    -84.6   -29.5  1.100LK          57   150
                                                                         10707 龙塘2201    220.00    1  1    -86.8   -30.0  1.100LK          58   150
                                                                         10708 龙塘2202    220.00    1  1    -97.8   -31.8  1.100LK          54   180
                                                                         10709 龙塘220#    220.00    1  1    -97.8   -31.8  1.100LK          54   180
                                                                         10710 龙华        110.00    1  1     53.3    19.8                    7   740
                                                                         10710 龙华        110.00    1  2     53.3    19.8                    7   740
                                                                         10711 坂田23      110.00    1  1     80.7    27.4                   11   740
                                                                         10712 雪岗        110.00    1  1     87.4    27.9                   12   740
                                                                         10712 雪岗        110.00    1  2     87.4    27.9                   12   740
                                                                         10713 白芒        110.00    1  1      2.5     0.1                    0   740
                                                                         10713 白芒        110.00    1  2      2.5     0.1
   10705 龙塘2200    220.00    1 0.9594  -61.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              41 211.06            0.0      0.0     0.0  10577 LONGTANG    220.00    1  1   -116.0   -26.6  1.000UN          83   150
                                                                         10704 龙塘110     110.00    1  1     84.6    29.5  1.000UN          62   150
                                                                         10706 龙塘10      10.500    1  1     31.4    -2.9  1.000UN          44    75
   10706 龙塘10      10.500    1 1.0071  -62.7     0.0    121.0     0.0 -----------------------------------------------------------------------------
                              41 10.574            0.0     60.5   -74.0  10705 龙塘2200    220.00    1  1    -31.4     3.5  1.048LK          42    75
                                                                         10707 龙塘2201    220.00    1  1    -31.4     3.5  1.048LK          42    75
                                                                         10708 龙塘2202    220.00    1  1    -29.1     3.3  1.048LK          32    90
                                                                         10709 龙塘220#    220.00    1  1    -29.1     3.3  1.048LK          32    90
   10707 龙塘2201    220.00    1 0.9594  -61.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              41 211.06            0.0      0.0     0.0  10577 LONGTANG    220.00    1  1   -118.2   -27.1  1.000UN          84   150
                                                                         10704 龙塘110     110.00    1  1     86.8    30.0  1.000UN          64   150
                                                                         10706 龙塘10      10.500    1  1     31.4    -2.9  1.000UN          44    75
   10708 龙塘2202    220.00    1 0.9594  -61.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              41 211.06            0.0      0.0     0.0  10577 LONGTANG    220.00    1  1   -127.0   -29.1  1.000UN          75   180
                                                                         10704 龙塘110     110.00    1  1     97.8    31.8  1.000UN          60   180
                                                                         10706 龙塘10      10.500    1  1     29.1    -2.7  1.000UN          34    90
   10709 龙塘220#    220.00    1 0.9594  -61.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              41 211.06            0.0      0.0     0.0  10577 LONGTANG    220.00    1  1   -127.0   -29.1  1.000UN          75   180
                                                                         10704 龙塘110     110.00    1  1     97.8    31.8  1.000UN          60   180
                                                                         10706 龙塘10      10.500    1  1     29.1    -2.7  1.000UN          34    90
   10710 龙华        110.00    1 1.0523  -61.8     0.0    121.0     0.0 -----------------------------------------------------------------------------
                              41 115.76            0.0     36.4     0.0  10704 龙塘110     110.00    1  1    -53.2   -19.7                    7   740
                                                                         10704 龙塘110     110.00    1  2    -53.2   -19.7                    7   740
                                                                         10714 油松3       110.00    1  1     -7.3     1.5                    1   740
                                                                         10714 油松3       110.00    1  2     -7.3     1.5                    1   740
   10711 坂田23      110.00    1 1.0349  -63.5     0.0     80.0     0.0 -----------------------------------------------------------------------------
                              41 113.84            0.0     24.9     0.0  10704 龙塘110     110.00    1  1    -80.0   -24.9                   11   740
 
   10712 雪岗        110.00    1 1.0454  -62.5     0.0    134.0     0.0 -----------------------------------------------------------------------------
                              41 115.00            0.0     40.3     0.0  10704 龙塘110     110.00    1  1    -87.0   -26.5                   12   740
                                                                         10704 龙塘110     110.00    1  2    -87.0   -26.5                   12   740
                                                                         10715 坂田        110.00    1  1     40.0    12.6                    5   740
   10713 白芒        110.00    1 1.0550  -61.6     0.0      5.0     0.0 -----------------------------------------------------------------------------
                              41 116.05            0.0      1.0     0.0  10704 龙塘110     110.00    1  1     -2.5    -0.5                    0   740
                                                                         10704 龙塘110     110.00    1  2     -2.5    -0.5
   10714 油松3       110.00    1 1.0523  -61.8     0.0    135.0     0.0 -----------------------------------------------------------------------------
                              41 115.76            0.0     27.0     0.0  10710 龙华        110.00    1  1      7.3    -1.6                    1   740
                                                                         10710 龙华        110.00    1  2      7.3    -1.6                    1   740
                                                                         10890 宝昌电厂    110.00    1  1    -74.8   -11.9
                                                                         10890 宝昌电厂    110.00    1  2    -74.8   -11.9
   10715 坂田        110.00    1 1.0437  -62.7     0.0     40.0     0.0 -----------------------------------------------------------------------------
                              41 114.81            0.0     12.6     0.0  10712 雪岗        110.00    1  1    -40.0   -12.6                    5   740
 
   10716 甲岸110     110.00    1 1.0275  -60.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              42 113.02            0.0      0.0     0.0  10717 甲岸2200    220.00    1  1   -141.1   -39.9  1.045LK          59   240
                                                                         10719 甲岸220#    220.00    1  1   -141.1   -39.9  1.045LK          59   240
                                                                         10720 海天        110.00    1  1     74.6    15.5
                                                                         10720 海天        110.00    1  2     74.6    15.5
                                                                         10721 创新        110.00    1  1     41.5    16.6
                                                                         10721 创新        110.00    1  2     41.5    16.6
                                                                         10722 中心城      110.00    1  1      8.3     3.0
                                                                         10722 中心城      110.00    1  2      8.3     3.0
                                                                         10722 中心城      110.00    1  3      8.3     3.0
                                                                         10723 大铲湾      110.00    1  1      8.3     2.2
                                                                         10723 大铲湾      110.00    1  2      8.3     2.2
                                                                         10723 大铲湾      110.00    1  3      8.3     2.2
   10717 甲岸2200    220.00    1 0.9829  -60.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              42 216.24            0.0      0.0     0.0  10594 JIAAN       220.00    1  1   -168.1   -34.6  1.000UN          73   240
                                                                         10716 甲岸110     110.00    1  1    141.1    40.0  1.000UN          62   240
                                                                         10718 甲岸10      10.500    1  1     27.0    -5.3  1.000UN          47    60
   10718 甲岸10      10.500    1 0.9916  -62.9     0.0     54.0     0.0 -----------------------------------------------------------------------------
                              42 10.412            0.0     14.0   -26.9  10717 甲岸2200    220.00    1  1    -27.0     6.5  1.000LK          47    60
                                                                         10719 甲岸220#    220.00    1  1    -27.0     6.5  1.000LK          47    60
   10719 甲岸220#    220.00    1 0.9829  -60.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              42 216.24            0.0      0.0     0.0  10594 JIAAN       220.00    1  1   -168.1   -34.6  1.000UN          73   240
                                                                         10716 甲岸110     110.00    1  1    141.1    40.0  1.000UN          62   240
                                                                         10718 甲岸10      10.500    1  1     27.0    -5.3  1.000UN          47    60
   10720 海天        110.00    1 1.0261  -60.8     0.0     58.0     0.0 -----------------------------------------------------------------------------
                              42 112.87            0.0     13.0     0.0  10716 甲岸110     110.00    1  1    -74.5   -15.2
                                                                         10716 甲岸110     110.00    1  2    -74.5   -15.2
                                                                         10724 共乐        110.00    1  1     91.1    17.5
   10721 创新        110.00    1 1.0266  -60.7     0.0     83.0     0.0 -----------------------------------------------------------------------------
                              42 112.93            0.0     33.0     0.0  10716 甲岸110     110.00    1  1    -41.5   -16.5
                                                                         10716 甲岸110     110.00    1  2    -41.5   -16.5
   10722 中心城      110.00    1 1.0274  -60.6     0.0     25.0     0.0 -----------------------------------------------------------------------------
                              42 113.01            0.0      9.0     0.0  10716 甲岸110     110.00    1  1     -8.3    -3.0
                                                                         10716 甲岸110     110.00    1  2     -8.3    -3.0
                                                                         10716 甲岸110     110.00    1  3     -8.3    -3.0
   10723 大铲湾      110.00    1 1.0273  -60.6     0.0     25.0     0.0 -----------------------------------------------------------------------------
                              42 113.00            0.0      6.6     0.0  10716 甲岸110     110.00    1  1     -8.3    -2.2
                                                                         10716 甲岸110     110.00    1  2     -8.3    -2.2
                                                                         10716 甲岸110     110.00    1  3     -8.3    -2.2
   10724 共乐        110.00    1 1.0248  -61.0     0.0     72.0     0.0 -----------------------------------------------------------------------------
                              42 112.73            0.0     13.4     0.0  10720 海天        110.00    1  1    -91.0   -17.2
                                                                         10725 塘边        110.00    1  1     19.0     3.8
   10725 塘边        110.00    1 1.0245  -61.0     0.0     19.0     0.0 -----------------------------------------------------------------------------
                              42 112.70            0.0      3.8     0.0  10724 共乐        110.00    1  1    -19.0    -3.8
 
   10726 清水河12    110.00    1 1.0310  -65.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              43 113.41            0.0      0.0     0.0  10728 清水河24    220.00    1  1   -148.7   -42.0  1.100LK          83   180
                                                                         10729 清水河22    220.00    1  1   -148.7   -42.0  1.100LK          83   180
                                                                         10730 上步        110.00    1  1     43.6    12.8                    8   540
                                                                         10730 上步        110.00    1  2     43.6    12.8                    8   540
                                                                         10731 布吉        110.00    1  1     61.0    18.2                    8   740
                                                                         10731 布吉        110.00    1  2     61.0    18.2                    8   740
                                                                         10732 笋岗        110.00    1  1     44.1    11.0                    8   540
                                                                         10732 笋岗        110.00    1  2     44.1    11.0                    8   540
   10727 清水河10    10.500    1 1.0016  -65.6     0.0     25.0     0.0 -----------------------------------------------------------------------------
                              43 10.517            0.0      8.2   -65.9  10728 清水河24    220.00    1  1    -12.5    28.9  1.048LK          35    90
                                                                         10729 清水河22    220.00    1  1    -12.5    28.9  1.048LK          35    90
   10728 清水河24    220.00    1 0.9374  -65.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              43 206.23            0.0      0.0     0.0  10595 QINGSHA     220.00    1  1   -161.2   -13.9  1.000UN          96   180
                                                                         10726 清水河12    110.00    1  1    148.7    42.1  1.000UN          92   180
                                                                         10727 清水河10    10.500    1  1     12.5   -28.2  1.000UN          37    90
   10729 清水河22    220.00    1 0.9374  -65.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              43 206.23            0.0      0.0     0.0  10595 QINGSHA     220.00    1  1   -161.2   -13.9  1.000UN          96   180
                                                                         10726 清水河12    110.00    1  1    148.7    42.1  1.000UN          92   180
                                                                         10727 清水河10    10.500    1  1     12.5   -28.2  1.000UN          37    90
   10730 上步        110.00    1 1.0269  -65.5     0.0     87.0     0.0 -----------------------------------------------------------------------------
                              43 112.96            0.0     25.3     0.0  10726 清水河12    110.00    1  1    -43.5   -12.7                    8   540
                                                                         10726 清水河12    110.00    1  2    -43.5   -12.7                    8   540
   10731 布吉        110.00    1 1.0293  -65.3     0.0    115.0     0.0 -----------------------------------------------------------------------------
                              43 113.22            0.0     35.7     0.0  10726 清水河12    110.00    1  1    -61.0   -18.1                    8   740
                                                                         10726 清水河12    110.00    1  2    -61.0   -18.1                    8   740
                                                                         10733 正坑        110.00    1  1      7.0     0.5                    1   540
   10732 笋岗        110.00    1 1.0279  -65.4     0.0     88.0     0.0 -----------------------------------------------------------------------------
                              43 113.07            0.0     21.8     0.0  10726 清水河12    110.00    1  1    -44.0   -10.9                    8   540
                                                                         10726 清水河12    110.00    1  2    -44.0   -10.9                    8   540
   10733 正坑        110.00    1 1.0289  -65.4     0.0      7.0     0.0 -----------------------------------------------------------------------------
                              43 113.18            0.0      1.0     0.0  10731 布吉        110.00    1  1     -7.0    -1.0                    1   540
 
   10734 中航110     110.00    1 1.0480  -62.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              44 115.28            0.0      0.0     0.0  10735 中航2200    220.00    1  1    -92.0   -23.4  1.100LK          50   180
                                                                         10737 中航2201    220.00    1  1    -92.0   -23.4  1.100LK          50   180
                                                                         10738 田面        110.00    1  1     54.5    14.1
                                                                         10738 田面        110.00    1  2     54.5    14.1
                                                                         10739 通心岭      110.00    1  1     52.0    15.2
                                                                         10740 华强        110.00    1  1     11.5     1.7
                                                                         10740 华强        110.00    1  2     11.5     1.7
   10735 中航2200    220.00    1 0.9528  -62.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              44 209.61            0.0      0.0     0.0  10592 ZHONGHA     220.00    1  1   -117.5    -6.1  1.000UN          69   180
                                                                         10734 中航110     110.00    1  1     92.0    23.5  1.000UN          55   180
                                                                         10736 中航10      10.500    1  1     25.5   -17.3  1.000UN          36    90
   10736 中航10      10.500    1 1.0101  -63.7     0.0     51.0     0.0 -----------------------------------------------------------------------------
                              44 10.606            0.0     16.2   -52.1  10735 中航2200    220.00    1  1    -25.5    18.0  1.048LK          34    90
                                                                         10737 中航2201    220.00    1  1    -25.5    18.0  1.048LK          34    90
   10737 中航2201    220.00    1 0.9528  -62.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              44 209.61            0.0      0.0     0.0  10592 ZHONGHA     220.00    1  1   -117.5    -6.1  1.000UN          69   180
                                                                         10734 中航110     110.00    1  1     92.0    23.5  1.000UN          55   180
                                                                         10736 中航10      10.500    1  1     25.5   -17.3  1.000UN          36    90
   10738 田面        110.00    1 1.0474  -62.8     0.0    109.0     0.0 -----------------------------------------------------------------------------
                              44 115.21            0.0     28.1     0.0  10734 中航110     110.00    1  1    -54.5   -14.0
                                                                         10734 中航110     110.00    1  2    -54.5   -14.0
   10739 通心岭      110.00    1 1.0470  -62.8     0.0     52.0     0.0 -----------------------------------------------------------------------------
                              44 115.17            0.0     15.1     0.0  10734 中航110     110.00    1  1    -52.0   -15.1
 
   10740 华强        110.00    1 1.0479  -62.7     0.0     23.0     0.0 -----------------------------------------------------------------------------
                              44 115.27            0.0      3.4     0.0  10734 中航110     110.00    1  1    -11.5    -1.7
                                                                         10734 中航110     110.00    1  2    -11.5    -1.7
   10741 欢乐110     110.00    1 1.0385  -54.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              45 114.23            0.0      0.0     0.0  10742 欢乐2200    220.00    1  1    -14.9   -15.1  1.045LK           9   240
                                                                         10744 欢乐220#    220.00    1  1    -14.9   -15.1  1.045LK           9   240
                                                                         10745 南山        110.00    1  1     66.2    16.2                    6  1100
                                                                         10745 南山        110.00    1  2     66.2    16.2                    6  1100
                                                                         10746 桂庙        110.00    1  3     91.2    19.0                   12   740
                                                                         10748 白田        110.00    1  1    -56.9    -3.7                    7   740
                                                                         10748 白田        110.00    1  2    -56.9    -3.7                    7   740
                                                                         10749 湾厦        110.00    1  1     10.0     2.2
                                                                         10749 湾厦        110.00    1  2     10.0     2.2
                                                                         10888 南山电1     110.00    1  1    -50.0    -9.1
                                                                         10888 南山电1     110.00    1  2    -50.0    -9.1
   10742 欢乐2200    220.00    1 0.9934  -54.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              45 218.54            0.0      0.0     0.0  10567 HUANLE      220.00    1  1    -27.9   -13.3  1.000UN          13   240
                                                                         10741 欢乐110     110.00    1  1     14.9    15.1  1.000UN           9   240
                                                                         10743 欢乐10      10.500    1  1     13.0    -1.8  1.000UN          22    60
   10743 欢乐10      10.500    1 0.9961  -56.0     0.0     26.0     0.0 -----------------------------------------------------------------------------
                              45 10.459            0.0      5.0    -9.1  10742 欢乐2200    220.00    1  1    -13.0     2.0  1.000LK          22    60
                                                                         10744 欢乐220#    220.00    1  1    -13.0     2.0  1.000LK          22    60
   10744 欢乐220#    220.00    1 0.9934  -54.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              45 218.54            0.0      0.0     0.0  10567 HUANLE      220.00    1  1    -27.9   -13.3  1.000UN          13   240
                                                                         10741 欢乐110     110.00    1  1     14.9    15.1  1.000UN           9   240
                                                                         10743 欢乐10      10.500    1  1     13.0    -1.8  1.000UN          22    60
   10745 南山        110.00    1 1.0344  -55.3     0.0     74.0     0.0 -----------------------------------------------------------------------------
                              45 113.78            0.0     20.4     0.0  10741 欢乐110     110.00    1  1    -66.0   -15.8                    6  1100
                                                                         10741 欢乐110     110.00    1  2    -66.0   -15.8                    6  1100
                                                                         10747 后海        110.00    1  1     58.0    11.1
   10746 桂庙        110.00    1 1.0333  -55.5     0.0     91.0     0.0 -----------------------------------------------------------------------------
                              45 113.66            0.0     18.1     0.0  10741 欢乐110     110.00    1  3    -91.0   -18.1                   12   740
 
   10747 后海        110.00    1 1.0328  -55.5     0.0     58.0     0.0 -----------------------------------------------------------------------------
                              45 113.61            0.0     11.0     0.0  10745 南山        110.00    1  1    -58.0   -11.0
 
   10748 白田        110.00    1 1.0393  -54.7     0.0     36.0     0.0 -----------------------------------------------------------------------------
                              45 114.33            0.0     10.5     0.0  10741 欢乐110     110.00    1  1     57.0     3.7                    7   740
                                                                         10741 欢乐110     110.00    1  2     57.0     3.7                    7   740
                                                                         10891 月亮湾电    110.00    1  1    -75.0    -9.0
                                                                         10891 月亮湾电    110.00    1  2    -75.0    -9.0
   10749 湾厦        110.00    1 1.0383  -54.9     0.0     20.0     0.0 -----------------------------------------------------------------------------
                              45 114.22            0.0      4.4     0.0  10741 欢乐110     110.00    1  1    -10.0    -2.2
                                                                         10741 欢乐110     110.00    1  2    -10.0    -2.2
   10750 翡翠110     110.00    1 1.0387  -60.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              46 114.25            0.0      0.0     0.0  10751 翡翠2200    220.00    1  1   -102.1   -27.5  1.045LK          42   240
                                                                         10753 翡翠220#    220.00    1  1   -102.1   -27.5  1.045LK          42   240
                                                                         10754 沙河        110.00    1  1     25.5     6.5                    3   740
                                                                         10754 沙河        110.00    1  2     25.5     6.5                    3   740
                                                                         10755 科技园      110.00    1  1     55.6    15.1                    7   740
                                                                         10755 科技园      110.00    1  2     55.6    15.1                    7   740
                                                                         10756 大学城      110.00    1  1     21.0     5.9                    3   740
                                                                         10756 大学城      110.00    1  2     21.0     5.9                    3   740
   10751 翡翠2200    220.00    1 0.9936  -60.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              46 218.58            0.0      0.0     0.0  10581 FEICUI      220.00    1  1   -146.1   -20.8  1.000UN          62   240
                                                                         10750 翡翠110     110.00    1  1    102.1    27.5  1.000UN          44   240
                                                                         10752 翡翠10      10.500    1  1     44.0    -6.7  1.000UN          75    60
   10752 翡翠10      10.500    1 1.0055  -63.7     0.0     88.0     0.0 -----------------------------------------------------------------------------
                              46 10.558            0.0     17.6   -36.9  10751 翡翠2200    220.00    1  1    -44.0     9.7  1.000LK          75    60
                                                                         10753 翡翠220#    220.00    1  1    -44.0     9.7  1.000LK          75    60
   10753 翡翠220#    220.00    1 0.9936  -60.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              46 218.58            0.0      0.0     0.0  10581 FEICUI      220.00    1  1   -146.1   -20.8  1.000UN          62   240
                                                                         10750 翡翠110     110.00    1  1    102.1    27.5  1.000UN          44   240
                                                                         10752 翡翠10      10.500    1  1     44.0    -6.7  1.000UN          75    60
   10754 沙河        110.00    1 1.0358  -60.3     0.0     51.0     0.0 -----------------------------------------------------------------------------
                              46 113.94            0.0     13.3     0.0  10750 翡翠110     110.00    1  1    -25.5    -6.6                    3   740
                                                                         10750 翡翠110     110.00    1  2    -25.5    -6.6                    3   740
   10755 科技园      110.00    1 1.0364  -60.3     0.0    111.0     0.0 -----------------------------------------------------------------------------
                              46 114.00            0.0     29.8     0.0  10750 翡翠110     110.00    1  1    -55.5   -14.9                    7   740
                                                                         10750 翡翠110     110.00    1  2    -55.5   -14.9                    7   740
   10756 大学城      110.00    1 1.0374  -60.1     0.0     42.0     0.0 -----------------------------------------------------------------------------
                              46 114.11            0.0     12.0     0.0  10750 翡翠110     110.00    1  1    -21.0    -6.0                    3   740
                                                                         10750 翡翠110     110.00    1  2    -21.0    -6.0                    3   740
   10757 红树        110.00    1 1.0198  -58.3     0.0     13.0     0.0 -----------------------------------------------------------------------------
                              47 112.18            0.0      2.6     0.0  10761 祥和110     110.00    1  1     -6.5    -1.3
                                                                         10761 祥和110     110.00    1  2     -6.5    -1.3
   10758 高新        110.00    1 1.0191  -58.3     0.0     51.0     0.0 -----------------------------------------------------------------------------
                              47 112.10            0.0     17.1     0.0  10761 祥和110     110.00    1  1    -51.0   -17.1                    8   625
 
   10759 竹子林      110.00    1 1.0195  -58.3     0.0     19.0     0.0 -----------------------------------------------------------------------------
                              47 112.14            0.0      5.4     0.0  10761 祥和110     110.00    1  1     -9.5    -2.7
                                                                         10761 祥和110     110.00    1  2     -9.5    -2.7
   10760 祥和10      10.500    1 0.9920  -61.1     0.0     49.0     0.0 -----------------------------------------------------------------------------
                              47 10.416            0.0      9.0   -27.0  10762 祥和220#    220.00    1  1    -24.5     9.0  1.000LK          44    60
                                                                         10763 祥和2200    220.00    1  1    -24.5     9.0  1.000LK          44    60
   10761 祥和110     110.00    1 1.0199  -58.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              47 112.19            0.0      0.0     0.0  10757 红树        110.00    1  1      6.5     1.3
                                                                         10757 红树        110.00    1  2      6.5     1.3
                                                                         10758 高新        110.00    1  1     51.0    17.1                    8   625
                                                                         10759 竹子林      110.00    1  1      9.5     2.6
                                                                         10759 竹子林      110.00    1  2      9.5     2.6
                                                                         10762 祥和220#    220.00    1  1    -41.5   -12.4  1.045LK          24   180
                                                                         10763 祥和2200    220.00    1  1    -41.5   -12.4  1.045LK          24   180
   10762 祥和220#    220.00    1 0.9756  -58.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              47 214.63            0.0      0.0     0.0  10583 XIANGHE     220.00    1  1    -66.0    -4.8  1.000UN          38   180
                                                                         10760 祥和10      10.500    1  1     24.5    -7.6  1.000UN          44    60
                                                                         10761 祥和110     110.00    1  1     41.5    12.5  1.000UN          25   180
   10763 祥和2200    220.00    1 0.9756  -58.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              47 214.63            0.0      0.0     0.0  10583 XIANGHE     220.00    1  1    -66.0    -4.8  1.000UN          38   180
                                                                         10760 祥和10      10.500    1  1     24.5    -7.6  1.000UN          44    60
                                                                         10761 祥和110     110.00    1  1     41.5    12.5  1.000UN          25   180
   10764 景田        110.00    1 1.0508  -53.9     0.0     90.0     0.0 -----------------------------------------------------------------------------
                              48 115.59            0.0     21.2     0.0  10766 梅林110     110.00    1  1    -90.0   -21.2
                                                                         10892 美视A厂     110.00    1  1      0.0     0.0
   10765 梅林10      10.500    1 1.0042  -54.3     0.0     48.0     0.0 -----------------------------------------------------------------------------
                              48 10.544            0.0     16.4   -29.4  10767 梅林220#    220.00    1  1    -15.7     4.3  1.048LK          22    75
                                                                         10768 梅林2200    220.00    1  1    -15.2     4.1  1.048LK          10   150
                                                                         10769 梅林2201    220.00    1  1    -17.1     4.7  1.048LK          24    75
   10766 梅林110     110.00    1 1.0517  -53.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              48 115.68            0.0      0.0     0.0  10764 景田        110.00    1  1     90.0    21.4
                                                                         10767 梅林220#    220.00    1  1     36.6    -1.2  1.100LK          23   150
                                                                         10768 梅林2200    220.00    1  1     35.7    -1.1  1.100LK          23   150
                                                                         10769 梅林2201    220.00    1  1     37.1    -1.7  1.100LK          24   150
                                                                         10893 美视B厂     110.00    1  1    -88.9    -7.8
                                                                         10893 美视B厂     110.00    1  2   -110.6    -9.6
   10767 梅林220#    220.00    1 0.9561  -53.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              48 210.34            0.0      0.0     0.0  10580 MEILIN      220.00    1  1     20.9     2.9  1.000UN          15   150
                                                                         10765 梅林10      10.500    1  1     15.7    -4.1  1.000UN          23    75
                                                                         10766 梅林110     110.00    1  1    -36.6     1.2  1.000UN          26   150
   10768 梅林2200    220.00    1 0.9561  -53.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              48 210.34            0.0      0.0     0.0  10580 MEILIN      220.00    1  1     20.6     2.8  1.000UN          14   150
                                                                         10765 梅林10      10.500    1  1     15.2    -4.0  1.000UN          11   150
                                                                         10766 梅林110     110.00    1  1    -35.7     1.1  1.000UN          25   150
   10769 梅林2201    220.00    1 0.9561  -53.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              48 210.34            0.0      0.0     0.0  10580 MEILIN      220.00    1  1     20.0     2.8  1.000UN          14   150
                                                                         10765 梅林10      10.500    1  1     17.1    -4.5  1.000UN          25    75
                                                                         10766 梅林110     110.00    1  1    -37.1     1.7  1.000UN          26   150
   10770 石厦        110.00    1 1.0464  -58.2     0.0    103.0     0.0 -----------------------------------------------------------------------------
                              49 115.10            0.0     30.3     0.0  10772 皇岗110     110.00    1  1    -71.1   -22.1
                                                                         10772 皇岗110     110.00    1  2    -31.9    -8.2
   10771 皇岗10      10.500    1 1.0042  -58.8     0.0     68.0     0.0 -----------------------------------------------------------------------------
                              49 10.544            0.0     19.2   -58.9  10773 皇岗220#    220.00    1  1    -17.6    10.3  1.048LK          23    90
                                                                         10774 皇岗2200    220.00    1  1    -16.4     9.5  1.048LK          25    75
                                                                         10775 皇岗2201    220.00    1  1    -17.6    10.3  1.048LK          23    90
                                                                         10776 皇岗#3变    220.00    1  1    -16.4     9.5  1.048LK          25    75
   10772 皇岗110     110.00    1 1.0472  -58.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              49 115.19            0.0      0.0     0.0  10770 石厦        110.00    1  1     71.1    22.3
                                                                         10770 石厦        110.00    1  2     31.9     8.1
                                                                         10773 皇岗220#    220.00    1  1    -26.5    -7.9  1.100LK          15   180
                                                                         10774 皇岗2200    220.00    1  1    -25.0    -7.3  1.100LK          17   150
                                                                         10775 皇岗2201    220.00    1  1    -26.5    -7.9  1.100LK          15   180
                                                                         10776 皇岗#3变    220.00    1  1    -25.0    -7.3  1.100LK          17   150
   10773 皇岗220#    220.00    1 0.9520  -58.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              49 209.44            0.0      0.0     0.0  10571 HUANGGAN    220.00    1  1    -44.1     2.1  1.000UN          26   180
                                                                         10771 皇岗10      10.500    1  1     17.6   -10.0  1.000UN          24    90
                                                                         10772 皇岗110     110.00    1  1     26.5     7.9  1.000UN          16   180
   10774 皇岗2200    220.00    1 0.9520  -58.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              49 209.44            0.0      0.0     0.0  10571 HUANGGAN    220.00    1  1    -41.4     2.0  1.000UN          29   150
                                                                         10771 皇岗10      10.500    1  1     16.4    -9.3  1.000UN          26    75
                                                                         10772 皇岗110     110.00    1  1     25.0     7.3  1.000UN          18   150
   10775 皇岗2201    220.00    1 0.9520  -58.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              49 209.44            0.0      0.0     0.0  10571 HUANGGAN    220.00    1  1    -44.1     2.1  1.000UN          26   180
                                                                         10771 皇岗10      10.500    1  1     17.6   -10.0  1.000UN          24    90
                                                                         10772 皇岗110     110.00    1  1     26.5     7.9  1.000UN          16   180
   10776 皇岗#3变    220.00    1 0.9520  -58.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              49 209.44            0.0      0.0     0.0  10571 HUANGGAN    220.00    1  1    -41.4     2.0  1.000UN          29   150
                                                                         10771 皇岗10      10.500    1  1     16.4    -9.3  1.000UN          26    75
                                                                         10772 皇岗110     110.00    1  1     25.0     7.3  1.000UN          18   150
   10777 少年宫      110.00    1 1.0298  -61.1     0.0     47.0     0.0 -----------------------------------------------------------------------------
                              50 113.28            0.0     12.1     0.0  10781 滨河110     110.00    1  1    -47.0   -12.1
 
   10778 雅苑        110.00    1 1.0295  -61.2     0.0     94.0     0.0 -----------------------------------------------------------------------------
                              50 113.24            0.0     17.0     0.0  10779 星河        110.00    1  1    -47.0    -8.5
                                                                         10779 星河        110.00    1  2    -47.0    -8.5
   10779 星河        110.00    1 1.0298  -61.1     0.0     23.0     0.0 -----------------------------------------------------------------------------
                              50 113.28            0.0      5.6     0.0  10778 雅苑        110.00    1  1     47.0     8.6
                                                                         10778 雅苑        110.00    1  2     47.0     8.6
                                                                         10781 滨河110     110.00    1  1    -58.5   -11.4
                                                                         10781 滨河110     110.00    1  2    -58.5   -11.4
   10780 岗厦        110.00    1 1.0290  -61.2     0.0     87.0     0.0 -----------------------------------------------------------------------------
                              50 113.19            0.0     28.3     0.0  10781 滨河110     110.00    1  1    -87.0   -28.3
 
   10781 滨河110     110.00    1 1.0306  -61.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              50 113.36            0.0      0.0     0.0  10777 少年宫      110.00    1  1     47.0    12.1
                                                                         10779 星河        110.00    1  1     58.5    11.4
                                                                         10779 星河        110.00    1  2     58.5    11.4
                                                                         10780 岗厦        110.00    1  1     87.1    28.6
                                                                         10783 滨河220#    220.00    1  1    -83.2   -15.8  1.045LK          46   180
                                                                         10784 滨河2200    220.00    1  1    -83.2   -15.8  1.045LK          46   180
                                                                         10785 滨河2201    220.00    1  1    -84.7   -31.9  1.045LK          49   180
   10782 滨河10      10.500    1 0.9855  -61.8     0.0     64.0     0.0 -----------------------------------------------------------------------------
                              50 10.348            0.0     22.5   -21.3  10783 滨河220#    220.00    1  1    -21.3    -0.4  1.000LK          24    90
                                                                         10784 滨河2200    220.00    1  1    -21.3    -0.4  1.000LK          24    90
                                                                         10785 滨河2201    220.00    1  1    -21.3    -0.5  1.000LK          24    90
   10783 滨河220#    220.00    1 0.9858  -61.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              50 216.88            0.0      0.0     0.0  10572 BINHE       220.00    1  1   -104.5   -16.5  1.000UN          60   180
                                                                         10781 滨河110     110.00    1  1     83.2    15.9  1.000UN          48   180
                                                                         10782 滨河10      10.500    1  1     21.3     0.7  1.000UN          24    90
   10784 滨河2200    220.00    1 0.9858  -61.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              50 216.88            0.0      0.0     0.0  10572 BINHE       220.00    1  1   -104.5   -16.5  1.000UN          60   180
                                                                         10781 滨河110     110.00    1  1     83.2    15.9  1.000UN          48   180
                                                                         10782 滨河10      10.500    1  1     21.3     0.7  1.000UN          24    90
   10785 滨河2201    220.00    1 0.9859  -61.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              50 216.89            0.0      0.0     0.0  10572 BINHE       220.00    1  1   -106.1   -32.6  1.000UN          63   180
                                                                         10781 滨河110     110.00    1  1     84.7    31.9  1.000UN          51   180
                                                                         10782 滨河10      10.500    1  1     21.3     0.7  1.000UN          24    90
   10786 六约        110.00    1 1.0544  -56.5     0.0    106.0     0.0 -----------------------------------------------------------------------------
                              51 115.98            0.0     22.3     0.0  10795 李朗110     110.00    1  1    -53.0   -11.2                   10   540
                                                                         10795 李朗110     110.00    1  2    -53.0   -11.2                   10   540
   10787 岗头        110.00    1 1.0496  -57.0     0.0     91.0     0.0 -----------------------------------------------------------------------------
                              51 115.46            0.0     24.0     0.0  10788 木古        110.00    1  1     40.3    14.6                    6   740
                                                                         10788 木古        110.00    1  2     40.3    14.6                    6   740
                                                                         10795 李朗110     110.00    1  1    -85.8   -26.6                   12   740
                                                                         10795 李朗110     110.00    1  2    -85.8   -26.6                   12   740
   10788 木古        110.00    1 1.0423  -57.6     0.0    126.0     0.0 -----------------------------------------------------------------------------
                              51 114.65            0.0     30.3     0.0  10787 岗头        110.00    1  1    -40.1   -14.5                    6   740
                                                                         10787 岗头        110.00    1  2    -40.1   -14.5                    6   740
                                                                         10794 铁路牵引    110.00    1  1      0.0     0.0                    0   740
                                                                         10894 钰湖电0     110.00    1  1    -45.7    -1.3
   10789 岐岭        110.00    1 1.0403  -57.5     0.0     61.0     0.0 -----------------------------------------------------------------------------
                              51 114.43            0.0     17.5     0.0  10790 牛湖        110.00    1  1    -61.0   -17.5
 
   10790 牛湖        110.00    1 1.0419  -57.3     0.0     43.0     0.0 -----------------------------------------------------------------------------
                              51 114.61            0.0     12.0     0.0  10789 岐岭        110.00    1  1     61.0    17.6
                                                                         10894 钰湖电0     110.00    1  1   -104.0   -29.6
   10791 新木        110.00    1 1.0570  -56.3     0.0     25.0     0.0 -----------------------------------------------------------------------------
                              51 116.26            0.0      6.0     0.0  10795 李朗110     110.00    1  1    -12.5    -3.0
                                                                         10795 李朗110     110.00    1  2    -12.5    -3.0
   10792 民治        110.00    1 1.0543  -56.6     0.0     41.0     0.0 -----------------------------------------------------------------------------
                              51 115.97            0.0     10.2     0.0  10795 李朗110     110.00    1  1    -20.5    -5.1
                                                                         10795 李朗110     110.00    1  2    -20.5    -5.1
   10793 李朗10      10.500    1 1.0130  -58.2     0.0     98.0     0.0 -----------------------------------------------------------------------------
                              51 10.636            0.0     22.0   -28.1  10796 李朗2200    220.00    1  1    -24.5     1.5  1.000LK          40    60
                                                                         10797 李朗2201    220.00    1  1    -24.5     1.5  1.000LK          40    60
                                                                         10798 李朗2202    220.00    1  1    -24.5     1.5  1.000LK          40    60
                                                                         10799 李朗220#    220.00    1  1    -24.5     1.5  1.000LK          40    60
   10794 铁路牵引    110.00    1 1.0423  -57.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              51 114.65            0.0      0.0     0.0  10788 木古        110.00    1  1      0.0     0.0                    0   740
 
   10795 李朗110     110.00    1 1.0573  -56.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              51 116.30            0.0      0.0     0.0  10786 六约        110.00    1  1     53.1    11.3                   10   540
                                                                         10786 六约        110.00    1  2     53.1    11.3                   10   540
                                                                         10787 岗头        110.00    1  1     86.0    27.7                   12   740
                                                                         10787 岗头        110.00    1  2     86.0    27.7                   12   740
                                                                         10791 新木        110.00    1  1     12.5     2.9
                                                                         10791 新木        110.00    1  2     12.5     2.9
                                                                         10792 民治        110.00    1  1     20.5     4.8
                                                                         10792 民治        110.00    1  2     20.5     4.8
                                                                         10796 李朗2200    220.00    1  1    -86.1   -23.4  1.045LK          35   240
                                                                         10797 李朗2201    220.00    1  1    -86.1   -23.4  1.045LK          35   240
                                                                         10798 李朗2202    220.00    1  1    -86.1   -23.4  1.045LK          35   240
                                                                         10799 李朗220#    220.00    1  1    -86.1   -23.4  1.045LK          35   240
   10796 李朗2200    220.00    1 1.0114  -56.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              51 222.50            0.0      0.0     0.0  10578 LILANG      220.00    1  1   -110.6   -22.7  1.000UN          47   240
                                                                         10793 李朗10      10.500    1  1     24.5    -0.7  1.000UN          40    60
                                                                         10795 李朗110     110.00    1  1     86.1    23.4  1.000UN          37   240
   10797 李朗2201    220.00    1 1.0114  -56.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              51 222.50            0.0      0.0     0.0  10578 LILANG      220.00    1  1   -110.6   -22.7  1.000UN          47   240
                                                                         10793 李朗10      10.500    1  1     24.5    -0.7  1.000UN          40    60
                                                                         10795 李朗110     110.00    1  1     86.1    23.4  1.000UN          37   240
   10798 李朗2202    220.00    1 1.0114  -56.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              51 222.50            0.0      0.0     0.0  10578 LILANG      220.00    1  1   -110.6   -22.7  1.000UN          47   240
                                                                         10793 李朗10      10.500    1  1     24.5    -0.7  1.000UN          40    60
                                                                         10795 李朗110     110.00    1  1     86.1    23.4  1.000UN          37   240
   10799 李朗220#    220.00    1 1.0114  -56.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              51 222.50            0.0      0.0     0.0  10578 LILANG      220.00    1  1   -110.6   -22.7  1.000UN          47   240
                                                                         10793 李朗10      10.500    1  1     24.5    -0.7  1.000UN          40    60
                                                                         10795 李朗110     110.00    1  1     86.1    23.4  1.000UN          37   240
   10800 坑梓        110.00    1 1.0346  -54.7     0.0     86.0     0.0 -----------------------------------------------------------------------------
                              52 113.81            0.0     18.1     0.0  10804 盘古石11    110.00    1  1    -43.0    -9.0                    6   740
                                                                         10804 盘古石11    110.00    1  2    -43.0    -9.0                    6   740
   10801 工业区      110.00    1 1.0347  -54.6     0.0     38.0     0.0 -----------------------------------------------------------------------------
                              52 113.81            0.0     10.1     0.0  10804 盘古石11    110.00    1  1    -19.0    -5.0                    3   740
                                                                         10804 盘古石11    110.00    1  2    -19.0    -5.0                    3   740
   10802 南布        110.00    1 1.0341  -54.8     0.0     37.0     0.0 -----------------------------------------------------------------------------
                              52 113.75            0.0      4.8     0.0  10804 盘古石11    110.00    1  1    -18.5    -2.4                    2   740
                                                                         10804 盘古石11    110.00    1  2    -18.5    -2.4                    2   740
   10803 盘古石10    10.500    1 1.0081  -55.4     0.0     19.0     0.0 -----------------------------------------------------------------------------
                              52 10.585            0.0      3.0   -27.8  10805 盘古石21    220.00    1  1     -9.5    12.4  1.000LK          26    60
                                                                         10806 盘古石22    220.00    1  1     -9.5    12.4  1.000LK          26    60
   10804 盘古石11    110.00    1 1.0352  -54.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              52 113.87            0.0      0.0     0.0  10800 坑梓        110.00    1  1     43.0     9.0                    6   740
                                                                         10800 坑梓        110.00    1  2     43.0     9.0                    6   740
                                                                         10801 工业区      110.00    1  1     19.0     5.0                    3   740
                                                                         10801 工业区      110.00    1  2     19.0     5.0                    3   740
                                                                         10802 南布        110.00    1  1     18.5     2.2                    2   740
                                                                         10802 南布        110.00    1  2     18.5     2.2                    2   740
                                                                         10805 盘古石21    220.00    1  1    -79.9    -5.1  1.045LK          32   240
                                                                         10806 盘古石22    220.00    1  1    -81.2   -27.4  1.045LK          34   240
   10805 盘古石21    220.00    1 0.9902  -54.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              52 217.85            0.0      0.0     0.0  10576 PANGUSHI    220.00    1  1    -89.4     7.0  1.000UN          38   240
                                                                         10803 盘古石10    10.500    1  1      9.5   -12.1  1.000UN          26    60
                                                                         10804 盘古石11    110.00    1  1     79.9     5.1  1.000UN          34   240
   10806 盘古石22    220.00    1 0.9903  -54.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              52 217.86            0.0      0.0     0.0  10576 PANGUSHI    220.00    1  1    -90.7   -15.4  1.000UN          39   240
                                                                         10803 盘古石10    10.500    1  1      9.5   -12.1  1.000UN          26    60
                                                                         10804 盘古石11    110.00    1  1     81.2    27.4  1.000UN          36   240
   10807 清林        110.00    1 1.0412  -55.9     0.0    118.0     0.0 -----------------------------------------------------------------------------
                              53 114.53            0.0     33.1     0.0  10815 马坳110     110.00    1  1    -59.0   -16.6
                                                                         10815 马坳110     110.00    1  2    -59.0   -16.6
   10808 向前        110.00    1 1.0393  -56.1     0.0    108.0     0.0 -----------------------------------------------------------------------------
                              53 114.33            0.0     32.3     0.0  10815 马坳110     110.00    1  1   -108.0   -32.3                   15   740
 
   10809 奥林        110.00    1 1.0432  -55.8     0.0     38.0     0.0 -----------------------------------------------------------------------------
                              53 114.75            0.0      4.5     0.0  10815 马坳110     110.00    1  1    -19.0    -2.3                    2   740
                                                                         10815 马坳110     110.00    1  2    -19.0    -2.3                    2   740
   10810 香园        110.00    1 1.0387  -56.3     0.0     39.0     0.0 -----------------------------------------------------------------------------
                              53 114.26            0.0      7.2     0.0  10813 林径        110.00    1  1    -19.5    -3.6                    3   740
                                                                         10813 林径        110.00    1  2    -19.5    -3.6                    3   740
   10811 龙东        110.00    1 1.0402  -56.1     0.0     20.0     0.0 -----------------------------------------------------------------------------
                              53 114.42            0.0      6.0     0.0  10813 林径        110.00    1  1    -10.0    -3.0                    1   740
                                                                         10813 林径        110.00    1  2    -10.0    -3.0                    1   740
   10812 松前        110.00    1 1.0403  -56.1     0.0     10.0     0.0 -----------------------------------------------------------------------------
                              53 114.44            0.0      2.8     0.0  10813 林径        110.00    1  1     -5.0    -1.4                    1   740
                                                                         10813 林径        110.00    1  2     -5.0    -1.4                    1   740
   10813 林径        110.00    1 1.0410  -56.0     0.0      4.0     0.0 -----------------------------------------------------------------------------
                              53 114.51            0.0      0.8     0.0  10810 香园        110.00    1  1     19.5     3.3                    3   740
                                                                         10810 香园        110.00    1  2     19.5     3.3                    3   740
                                                                         10811 龙东        110.00    1  1     10.0     2.8                    1   740
                                                                         10811 龙东        110.00    1  2     10.0     2.8                    1   740
                                                                         10812 松前        110.00    1  1      5.0     1.0                    1   740
                                                                         10812 松前        110.00    1  2      5.0     1.0                    1   740
                                                                         10815 马坳110     110.00    1  1    -36.5    -7.6                    5   740
                                                                         10815 马坳110     110.00    1  2    -36.5    -7.6                    5   740
   10814 马坳10      10.500    1 0.9999  -56.4     0.0     46.0     0.0 -----------------------------------------------------------------------------
                              53 10.499            0.0     18.5   -18.3  10816 马坳220#    220.00    1  1    -11.5     0.0  1.000LK          19    60
                                                                         10817 马坳2200    220.00    1  1    -11.5     0.0  1.000LK          19    60
                                                                         10818 马坳2201    220.00    1  1    -11.5     0.0  1.000LK          19    60
                                                                         10819 马坳2202    220.00    1  1    -11.5     0.0  1.000LK          19    60
   10815 马坳110     110.00    1 1.0455  -55.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              53 115.01            0.0      0.0     0.0  10807 清林        110.00    1  1     59.1    16.9
                                                                         10807 清林        110.00    1  2     59.1    16.9
                                                                         10808 向前        110.00    1  1    108.3    33.8                   15   740
                                                                         10809 奥林        110.00    1  1     19.0     1.9                    2   740
                                                                         10809 奥林        110.00    1  2     19.0     1.9                    2   740
                                                                         10813 林径        110.00    1  1     36.6     7.6                    5   740
                                                                         10813 林径        110.00    1  2     36.6     7.6                    5   740
                                                                         10816 马坳220#    220.00    1  1    -83.4    -3.9  1.045LK          33   240
                                                                         10817 马坳2200    220.00    1  1    -84.8   -27.5  1.045LK          36   240
                                                                         10818 马坳2201    220.00    1  1    -84.8   -27.5  1.045LK          36   240
                                                                         10819 马坳2202    220.00    1  1    -84.8   -27.5  1.045LK          36   240
   10816 马坳220#    220.00    1 1.0001  -55.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              53 220.02            0.0      0.0     0.0  10579 MAAO        220.00    1  1    -94.9    -4.1  1.000UN          40   240
                                                                         10814 马坳10      10.500    1  1     11.5     0.2  1.000UN          19    60
                                                                         10815 马坳110     110.00    1  1     83.4     3.9  1.000UN          35   240
   10817 马坳2200    220.00    1 1.0002  -55.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              53 220.03            0.0      0.0     0.0  10579 MAAO        220.00    1  1    -96.3   -27.8  1.000UN          42   240
                                                                         10814 马坳10      10.500    1  1     11.5     0.2  1.000UN          19    60
                                                                         10815 马坳110     110.00    1  1     84.8    27.5  1.000UN          37   240
   10818 马坳2201    220.00    1 1.0002  -55.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              53 220.03            0.0      0.0     0.0  10579 MAAO        220.00    1  1    -96.3   -27.8  1.000UN          42   240
                                                                         10814 马坳10      10.500    1  1     11.5     0.2  1.000UN          19    60
                                                                         10815 马坳110     110.00    1  1     84.8    27.5  1.000UN          37   240
   10819 马坳2202    220.00    1 1.0002  -55.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              53 220.03            0.0      0.0     0.0  10579 MAAO        220.00    1  1    -96.3   -27.8  1.000UN          42   240
                                                                         10814 马坳10      10.500    1  1     11.5     0.2  1.000UN          19    60
                                                                         10815 马坳110     110.00    1  1     84.8    27.5  1.000UN          37   240
   10820 碧岭        110.00    1 1.0312  -57.4     0.0    100.0     0.0 -----------------------------------------------------------------------------
                              54 113.44            0.0     25.5     0.0  10825 宏图110     110.00    1  1    -50.0   -12.7                    7   740
                                                                         10825 宏图110     110.00    1  2    -50.0   -12.7                    7   740
   10821 汤坑        110.00    1 1.0316  -57.3     0.0     45.0     0.0 -----------------------------------------------------------------------------
                              54 113.48            0.0      9.4     0.0  10825 宏图110     110.00    1  1    -22.5    -4.7                    3   740
                                                                         10825 宏图110     110.00    1  2    -22.5    -4.7                    3   740
   10822 植物园      110.00    1 1.0292  -57.7     0.0     49.0     0.0 -----------------------------------------------------------------------------
                              54 113.21            0.0     12.0     0.0  10823 安良23      110.00    1  1     17.8     0.4                    2   740
                                                                         10823 安良23      110.00    1  2     50.3     7.7                    7   740
                                                                         10825 宏图110     110.00    1  1    -58.5   -10.0                    8   740
                                                                         10825 宏图110     110.00    1  2    -58.5   -10.0                    8   740
   10823 安良23      110.00    1 1.0273  -58.0     0.0     68.0     0.0 -----------------------------------------------------------------------------
                              54 113.00            0.0      8.2     0.0  10822 植物园      110.00    1  1    -17.7    -0.6                    2   740
                                                                         10822 植物园      110.00    1  2    -50.3    -7.6                    7   740
   10824 宏图10      10.500    1 1.0193  -57.9     0.0     16.0     0.0 -----------------------------------------------------------------------------
                              54 10.702            0.0      3.2   -47.4  10826 宏图220#    220.00    1  1     -8.0    22.1  1.000LK          38    60
                                                                         10827 宏图2200    220.00    1  1     -8.0    22.1  1.000LK          38    60
   10825 宏图110     110.00    1 1.0326  -57.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              54 113.58            0.0      0.0     0.0  10820 碧岭        110.00    1  1     50.0    12.8                    7   740
                                                                         10820 碧岭        110.00    1  2     50.0    12.8                    7   740
                                                                         10821 汤坑        110.00    1  1     22.5     4.6                    3   740
                                                                         10821 汤坑        110.00    1  2     22.5     4.6                    3   740
                                                                         10822 植物园      110.00    1  1     58.7    10.4                    8   740
                                                                         10822 植物园      110.00    1  2     58.7    10.4                    8   740
                                                                         10826 宏图220#    220.00    1  1   -131.2   -27.8  1.045LK          54   240
                                                                         10827 宏图2200    220.00    1  1   -131.2   -27.8  1.045LK          54   240
   10826 宏图220#    220.00    1 0.9877  -57.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              54 217.30            0.0      0.0     0.0  10575 HONGTU      220.00    1  1   -139.2    -6.5  1.000UN          59   240
                                                                         10824 宏图10      10.500    1  1      8.0   -21.3  1.000UN          38    60
                                                                         10825 宏图110     110.00    1  1    131.2    27.8  1.000UN          57   240
   10827 宏图2200    220.00    1 0.9877  -57.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              54 217.30            0.0      0.0     0.0  10575 HONGTU      220.00    1  1   -139.2    -6.5  1.000UN          59   240
                                                                         10824 宏图10      10.500    1  1      8.0   -21.3  1.000UN          38    60
                                                                         10825 宏图110     110.00    1  1    131.2    27.8  1.000UN          57   240
   10828 新百        110.00    1 1.0366  -51.2     0.0     28.0     0.0 -----------------------------------------------------------------------------
                              55 114.03            0.0      4.0     0.0  10834 骏康110     110.00    1  1    -11.3    -1.6                    1   740
                                                                         10834 骏康110     110.00    1  2    -16.7    -2.4                    2   740
   10829 葵冲        110.00    1 1.0361  -51.3     0.0     51.0     0.0 -----------------------------------------------------------------------------
                              55 113.97            0.0      9.5     0.0  10834 骏康110     110.00    1  1    -25.5    -4.7
                                                                         10834 骏康110     110.00    1  2    -25.5    -4.7
   10830 南澳        110.00    1 1.0383  -51.0     0.0     23.0     0.0 -----------------------------------------------------------------------------
                              55 114.22            0.0      4.0     0.0  10834 骏康110     110.00    1  1    105.6    22.1                   14   740
                                                                         10896 福华德0     110.00    1  1   -128.6   -26.1                   17   740
   10831 大鹏        110.00    1 1.0359  -51.3     0.0     58.0     0.0 -----------------------------------------------------------------------------
                              55 113.95            0.0     12.0     0.0  10834 骏康110     110.00    1  1    -29.0    -6.0                    4   740
                                                                         10834 骏康110     110.00    1  2    -29.0    -6.0                    4   740
   10832 梅沙        110.00    1 1.0304  -51.9     0.0     23.0     0.0 -----------------------------------------------------------------------------
                              55 113.34            0.0      7.0     0.0  10834 骏康110     110.00    1  1    -23.0    -7.0                    3   740
 
   10833 骏康10      10.500    1 1.0061  -51.5     0.0     20.0     0.0 -----------------------------------------------------------------------------
                              55 10.564            0.0      5.0   -55.5  10835 骏康220#    220.00    1  1    -10.0    25.2  1.000LK          30    90
                                                                         10836 骏康2200    220.00    1  1    -10.0    25.2  1.000LK          30    90
   10834 骏康110     110.00    1 1.0370  -51.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              55 114.07            0.0      0.0     0.0  10828 新百        110.00    1  1     11.3     1.5                    1   740
                                                                         10828 新百        110.00    1  2     16.7     2.4                    2   740
                                                                         10829 葵冲        110.00    1  1     25.5     4.7
                                                                         10829 葵冲        110.00    1  2     25.5     4.7
                                                                         10830 南澳        110.00    1  1   -105.6   -21.8                   14   740
                                                                         10831 大鹏        110.00    1  1     29.0     6.0                    4   740
                                                                         10831 大鹏        110.00    1  2     29.0     6.0                    4   740
                                                                         10832 梅沙        110.00    1  1     23.1     6.6                    3   740
                                                                         10835 骏康220#    220.00    1  1      8.3     2.6  1.045LK           5   180
                                                                         10836 骏康2200    220.00    1  1      8.3     2.6  1.045LK           5   180
                                                                         10896 福华德0     110.00    1  1    -71.2   -15.2                    9   740
   10835 骏康220#    220.00    1 0.9919  -51.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              55 218.22            0.0      0.0     0.0  10569 JUNKANG     220.00    1  1     -1.7    27.5  1.000UN          15   180
                                                                         10833 骏康10      10.500    1  1     10.0   -24.8  1.000UN          30    90
                                                                         10834 骏康110     110.00    1  1     -8.3    -2.6  1.000UN           5   180
   10836 骏康2200    220.00    1 0.9919  -51.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              55 218.22            0.0      0.0     0.0  10569 JUNKANG     220.00    1  1     -1.7    27.5  1.000UN          15   180
                                                                         10833 骏康10      10.500    1  1     10.0   -24.8  1.000UN          30    90
                                                                         10834 骏康110     110.00    1  1     -8.3    -2.6  1.000UN           5   180
   10837 老大屋      110.00    1 1.0409  -55.6     0.0     79.0     0.0 -----------------------------------------------------------------------------
                              56 114.50            0.0     21.7     0.0  10844 坪山110     110.00    1  1     53.3   -29.7                    8   740
                                                                         10897 福华德电    110.00    1  1   -132.3     8.0                   17   740
   10838 陆联        110.00    1 1.0425  -56.1     0.0     65.0     0.0 -----------------------------------------------------------------------------
                              56 114.67            0.0     20.4     0.0  10844 坪山110     110.00    1  1    -32.5   -10.2                    4   740
                                                                         10844 坪山110     110.00    1  2    -32.5   -10.2                    4   740
   10839 龙岗        110.00    1 1.0408  -56.3     0.0     67.0     0.0 -----------------------------------------------------------------------------
                              56 114.49            0.0     20.3     0.0  10844 坪山110     110.00    1  1    -33.5   -10.2                    5   740
                                                                         10844 坪山110     110.00    1  2    -33.5   -10.2                    5   740
   10840 坪地        110.00    1 1.0347  -57.3     0.0    120.0     0.0 -----------------------------------------------------------------------------
                              56 113.81            0.0     20.6     0.0  10841 同乐        110.00    1  1   -120.0   -20.6
 
   10841 同乐        110.00    1 1.0417  -56.3     0.0     26.0     0.0 -----------------------------------------------------------------------------
                              56 114.59            0.0      2.0     0.0  10840 坪地        110.00    1  1    120.5    22.5
                                                                         10843 丹荷        110.00    1  2      5.0     0.5
                                                                         10844 坪山110     110.00    1  1    -75.7   -12.5
                                                                         10844 坪山110     110.00    1  2    -75.7   -12.5
   10842 坪山10      10.500    1 1.0036  -57.3     0.0     97.0     0.0 -----------------------------------------------------------------------------
                              56 10.537            0.0     28.3   -73.5  10845 坪山220#    220.00    1  1    -31.6    14.7  1.048LK          39    90
                                                                         10846 坪山2200    220.00    1  1    -33.9    15.8  1.048LK          50    75
                                                                         10847 坪山2201    220.00    1  1    -31.6    14.7  1.048LK          39    90
   10843 丹荷        110.00    1 1.0411  -56.4     0.0      5.0     0.0 -----------------------------------------------------------------------------
                              56 114.52            0.0      1.0     0.0  10841 同乐        110.00    1  2     -5.0    -1.0
 
   10844 坪山110     110.00    1 1.0434  -56.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              56 114.77            0.0      0.0     0.0  10837 老大屋      110.00    1  1    -53.2    30.0                    8   740
                                                                         10838 陆联        110.00    1  1     32.5    10.2                    4   740
                                                                         10838 陆联        110.00    1  2     32.5    10.2                    4   740
                                                                         10839 龙岗        110.00    1  1     33.5    10.1                    5   740
                                                                         10839 龙岗        110.00    1  2     33.5    10.1                    5   740
                                                                         10841 同乐        110.00    1  1     75.8    12.8
                                                                         10841 同乐        110.00    1  2     75.8    12.8
                                                                         10845 坪山220#    220.00    1  1    -41.9   -36.1  1.100LK          29   180
                                                                         10846 坪山2200    220.00    1  1    -34.0   -35.5  1.100LK          31   150
                                                                         10847 坪山2201    220.00    1  1    -41.9   -36.1  1.100LK          29   180
                                                                         10897 福华德电    110.00    1  1   -112.8    11.6
   10845 坪山220#    220.00    1 0.9486  -56.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              56 208.70            0.0      0.0     0.0  10573 PINGSHAN    220.00    1  1    -73.4   -22.3  1.000UN          45   180
                                                                         10842 坪山10      10.500    1  1     31.6   -13.9  1.000UN          40    90
                                                                         10844 坪山110     110.00    1  1     41.9    36.1  1.000UN          32   180
   10846 坪山2200    220.00    1 0.9486  -56.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              56 208.70            0.0      0.0     0.0  10573 PINGSHAN    220.00    1  1    -67.9   -20.6  1.000UN          50   150
                                                                         10842 坪山10      10.500    1  1     33.9   -14.9  1.000UN          52    75
                                                                         10844 坪山110     110.00    1  1     34.0    35.5  1.000UN          35   150
   10847 坪山2201    220.00    1 0.9486  -56.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              56 208.70            0.0      0.0     0.0  10573 PINGSHAN    220.00    1  1    -73.4   -22.3  1.000UN          45   180
                                                                         10842 坪山10      10.500    1  1     31.6   -13.9  1.000UN          40    90
                                                                         10844 坪山110     110.00    1  1     41.9    36.1  1.000UN          32   180
   10848 横岗        110.00    1 1.0450  -59.9     0.0    113.0     0.0 -----------------------------------------------------------------------------
                              57 114.95            0.0     25.3     0.0  10852 白泥坑      110.00    1  1     68.8     3.9
                                                                         10853 简龙110     110.00    1  1    -90.9   -14.6                   16   540
                                                                         10853 简龙110     110.00    1  2    -90.9   -14.6                   16   540
   10849 平湖        110.00    1 1.0411  -61.2     0.0    166.0     0.0 -----------------------------------------------------------------------------
                              57 114.52            0.0     40.4     0.0  10852 白泥坑      110.00    1  1    -16.5    14.9                    3   740
                                                                         10895 钰湖电厂    110.00    1  1    -74.8   -27.6
                                                                         10895 钰湖电厂    110.00    1  2    -74.8   -27.6
   10850 简龙10      10.500    1 1.0092  -60.2     0.0     93.0     0.0 -----------------------------------------------------------------------------
                              57 10.596            0.0     22.3   -44.6  10854 简龙220#    220.00    1  1    -31.0     7.4  1.048LK          42    75
                                                                         10855 简龙2200    220.00    1  1    -31.0     7.4  1.048LK          42    75
                                                                         10856 简龙2201    220.00    1  1    -31.0     7.4  1.048LK          42    75
   10851 安良        110.00    1 1.0533  -59.1     0.0     34.0     0.0 -----------------------------------------------------------------------------
                              57 115.87            0.0      3.1     0.0  10853 简龙110     110.00    1  1     -8.8    -0.1                    1   740
                                                                         10853 简龙110     110.00    1  2    -25.2    -3.0                    3   740
   10852 白泥坑      110.00    1 1.0393  -61.0     0.0     52.0     0.0 -----------------------------------------------------------------------------
                              57 114.32            0.0     18.0     0.0  10848 横岗        110.00    1  1    -68.5    -3.0
                                                                         10849 平湖        110.00    1  1     16.5   -15.0                    3   740
   10853 简龙110     110.00    1 1.0542  -58.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              57 115.96            0.0      0.0     0.0  10848 横岗        110.00    1  1     91.4    15.9                   16   540
                                                                         10848 横岗        110.00    1  2     91.4    15.9                   16   540
                                                                         10851 安良        110.00    1  1      8.8    -0.2                    1   740
                                                                         10851 安良        110.00    1  2     25.2     2.9                    3   740
                                                                         10854 简龙220#    220.00    1  1    -72.3   -11.5  1.100LK          46   150
                                                                         10855 简龙2200    220.00    1  1    -72.3   -11.5  1.100LK          46   150
                                                                         10856 简龙2201    220.00    1  1    -72.3   -11.5  1.100LK          46   150
   10854 简龙220#    220.00    1 0.9584  -58.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              57 210.84            0.0      0.0     0.0  10586 JIANLONG    220.00    1  1   -103.3    -4.9  1.000UN          72   150
                                                                         10850 简龙10      10.500    1  1     31.0    -6.7  1.000UN          44    75
                                                                         10853 简龙110     110.00    1  1     72.3    11.6  1.000UN          51   150
   10855 简龙2200    220.00    1 0.9584  -58.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              57 210.84            0.0      0.0     0.0  10586 JIANLONG    220.00    1  1   -103.3    -4.9  1.000UN          72   150
                                                                         10850 简龙10      10.500    1  1     31.0    -6.7  1.000UN          44    75
                                                                         10853 简龙110     110.00    1  1     72.3    11.6  1.000UN          51   150
   10856 简龙2201    220.00    1 0.9584  -58.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              57 210.84            0.0      0.0     0.0  10586 JIANLONG    220.00    1  1   -103.3    -4.9  1.000UN          72   150
                                                                         10850 简龙10      10.500    1  1     31.0    -6.7  1.000UN          44    75
                                                                         10853 简龙110     110.00    1  1     72.3    11.6  1.000UN          51   150
   10857 海景        110.00    1 1.0179  -55.5     0.0     39.0     0.0 -----------------------------------------------------------------------------
                              58 111.97            0.0      8.0     0.0  10860 梧桐110     110.00    1  1    -19.5    -4.0                    3   740
                                                                         10860 梧桐110     110.00    1  2    -19.5    -4.0                    3   740
   10858 盐田        110.00    1 1.0175  -55.6     0.0     48.0     0.0 -----------------------------------------------------------------------------
                              58 111.93            0.0      8.2     0.0  10860 梧桐110     110.00    1  1    -24.0    -4.1                    3   740
                                                                         10860 梧桐110     110.00    1  2    -24.0    -4.1                    3   740
   10859 梧桐10      10.500    1 1.0030  -56.8     0.0     33.0     0.0 -----------------------------------------------------------------------------
                              58 10.531            0.0      6.6   -45.9  10861 梧桐220#    220.00    1  1    -16.5    19.6  1.000LK          43    60
                                                                         10862 梧桐2200    220.00    1  1    -16.5    19.6  1.000LK          43    60
   10860 梧桐110     110.00    1 1.0190  -55.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              58 112.09            0.0      0.0     0.0  10857 海景        110.00    1  1     19.5     3.9                    3   740
                                                                         10857 海景        110.00    1  2     19.5     3.9                    3   740
                                                                         10858 盐田        110.00    1  1     24.0     4.0                    3   740
                                                                         10858 盐田        110.00    1  2     24.0     4.0                    3   740
                                                                         10861 梧桐220#    220.00    1  1    -43.5    -7.9  1.045LK          18   240
                                                                         10862 梧桐2200    220.00    1  1    -43.5    -7.9  1.045LK          18   240
   10861 梧桐220#    220.00    1 0.9747  -55.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              58 214.44            0.0      0.0     0.0  10584 WUTONG      220.00    1  1    -60.0    10.8  1.000UN          26   240
                                                                         10859 梧桐10      10.500    1  1     16.5   -18.7  1.000UN          43    60
                                                                         10860 梧桐110     110.00    1  1     43.5     7.9  1.000UN          19   240
   10862 梧桐2200    220.00    1 0.9747  -55.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              58 214.44            0.0      0.0     0.0  10584 WUTONG      220.00    1  1    -60.0    10.8  1.000UN          26   240
                                                                         10859 梧桐10      10.500    1  1     16.5   -18.7  1.000UN          43    60
                                                                         10860 梧桐110     110.00    1  1     43.5     7.9  1.000UN          19   240
   10863 黄贝岭      110.00    1 1.0500  -57.0     0.0     92.0     0.0 -----------------------------------------------------------------------------
                              59 115.51            0.0     19.3     0.0  10865 水贝110     110.00    1  1    -40.5    -5.9
                                                                         10865 水贝110     110.00    1  2    -51.5   -13.4
   10864 洪湖        110.00    1 1.0505  -56.9     0.0     18.0     0.0 -----------------------------------------------------------------------------
                              59 115.56            0.0      2.5     0.0  10865 水贝110     110.00    1  1     -9.0    -1.2
                                                                         10865 水贝110     110.00    1  2     -9.0    -1.2
   10865 水贝110     110.00    1 1.0507  -56.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              59 115.58            0.0      0.0     0.0  10863 黄贝岭      110.00    1  1     40.5     6.0
                                                                         10863 黄贝岭      110.00    1  2     51.6    13.4
                                                                         10864 洪湖        110.00    1  1      9.0     1.2
                                                                         10864 洪湖        110.00    1  2      9.0     1.2
                                                                         10867 水贝220#    220.00    1  1    -36.3    -7.4  1.100LK          24   150
                                                                         10868 水贝2200    220.00    1  1    -36.9    -7.3  1.100LK          24   150
                                                                         10869 水贝2201    220.00    1  1    -36.9    -7.1  1.100LK          24   150
   10866 水贝10      10.500    1 0.9983  -58.3     0.0    100.0     0.0 -----------------------------------------------------------------------------
                              59 10.482            0.0     30.3   -21.8  10867 水贝220#    220.00    1  1    -38.4    -3.4  1.048LK          51    75
                                                                         10868 水贝2200    220.00    1  1    -30.8    -2.4  1.048LK          41    75
                                                                         10869 水贝2201    220.00    1  1    -30.8    -2.7  1.048LK          21   150
   10867 水贝220#    220.00    1 0.9552  -56.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              59 210.15            0.0      0.0     0.0  10568 SHUIBEI     220.00    1  1    -74.7   -11.7  1.000UN          53   150
                                                                         10865 水贝110     110.00    1  1     36.3     7.4  1.000UN          26   150
                                                                         10866 水贝10      10.500    1  1     38.4     4.3  1.000UN          54    75
   10868 水贝2200    220.00    1 0.9552  -56.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              59 210.15            0.0      0.0     0.0  10568 SHUIBEI     220.00    1  1    -67.7   -10.5  1.000UN          48   150
                                                                         10865 水贝110     110.00    1  1     36.9     7.3  1.000UN          26   150
                                                                         10866 水贝10      10.500    1  1     30.8     3.2  1.000UN          43    75
   10869 水贝2201    220.00    1 0.9552  -56.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              59 210.15            0.0      0.0     0.0  10568 SHUIBEI     220.00    1  1    -67.7   -10.6  1.000UN          48   150
                                                                         10865 水贝110     110.00    1  1     36.9     7.1  1.000UN          26   150
                                                                         10866 水贝10      10.500    1  1     30.8     3.5  1.000UN          22   150
   10870 春风        110.00    1 1.0344  -57.8     0.0     33.0     0.0 -----------------------------------------------------------------------------
                              60 113.78            0.0      6.0     0.0  10874 经贸110     110.00    1  1    -33.0    -6.0
 
   10871 广场        110.00    1 1.0349  -57.8     0.0     37.0     0.0 -----------------------------------------------------------------------------
                              60 113.84            0.0      6.0     0.0  10874 经贸110     110.00    1  1    -18.5    -3.0
                                                                         10874 经贸110     110.00    1  2    -18.5    -3.0
   10872 红岭        110.00    1 1.0343  -57.8     0.0     90.0     0.0 -----------------------------------------------------------------------------
                              60 113.77            0.0     20.3     0.0  10874 经贸110     110.00    1  1    -90.0   -20.3
 
   10873 经贸10      10.500    1 0.9962  -59.6     0.0     27.0     0.0 -----------------------------------------------------------------------------
                              60 10.460            0.0      5.2   -14.5  10875 经贸2200    220.00    1  1    -13.5     4.7  1.048LK          24    60
                                                                         10876 经贸2201    220.00    1  1    -13.5     4.7  1.048LK          24    60
   10874 经贸110     110.00    1 1.0351  -57.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              60 113.86            0.0      0.0     0.0  10870 春风        110.00    1  1     33.0     6.0
                                                                         10871 广场        110.00    1  1     18.5     3.0
                                                                         10871 广场        110.00    1  2     18.5     3.0
                                                                         10872 红岭        110.00    1  1     90.0    20.5
                                                                         10875 经贸2200    220.00    1  1    -80.0   -16.3  1.100LK          44   180
                                                                         10876 经贸2201    220.00    1  1    -80.0   -16.3  1.100LK          44   180
   10875 经贸2200    220.00    1 0.9410  -57.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              60 207.02            0.0      0.0     0.0  10566 JINGMAO     220.00    1  1    -93.5   -12.2  1.000UN          56   180
                                                                         10873 经贸10      10.500    1  1     13.5    -4.2  1.000UN          25    60
                                                                         10874 经贸110     110.00    1  1     80.0    16.3  1.000UN          48   180
   10876 经贸2201    220.00    1 0.9410  -57.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              60 207.02            0.0      0.0     0.0  10566 JINGMAO     220.00    1  1    -93.5   -12.2  1.000UN          56   180
                                                                         10873 经贸10      10.500    1  1     13.5    -4.2  1.000UN          25    60
                                                                         10874 经贸110     110.00    1  1     80.0    16.3  1.000UN          48   180
   10877 莲塘        110.00    1 1.0325  -58.0     0.0     69.0     0.0 -----------------------------------------------------------------------------
                              61 113.58            0.0     13.4     0.0  10878 沙头角      110.00    1  1     26.0     6.3                    4   740
                                                                         10878 沙头角      110.00    1  2     26.0     6.3                    4   740
                                                                         10881 东湖110     110.00    1  1    -60.5   -13.0                    8   740
                                                                         10881 东湖110     110.00    1  2    -60.5   -13.0                    8   740
   10878 沙头角      110.00    1 1.0299  -58.3     0.0     52.0     0.0 -----------------------------------------------------------------------------
                              61 113.29            0.0     12.9     0.0  10877 莲塘        110.00    1  1    -26.0    -6.4                    4   740
                                                                         10877 莲塘        110.00    1  2    -26.0    -6.4                    4   740
   10879 联城        110.00    1 1.0342  -57.8     0.0     92.0     0.0 -----------------------------------------------------------------------------
                              61 113.76            0.0     19.3     0.0  10881 东湖110     110.00    1  1    -46.0    -9.6                    8   540
                                                                         10881 东湖110     110.00    1  2    -46.0    -9.6                    8   540
   10880 罗湖        110.00    1 1.0340  -57.9     0.0     35.0     0.0 -----------------------------------------------------------------------------
                              61 113.74            0.0      4.0     0.0  10881 东湖110     110.00    1  1    -17.5    -2.0                    3   540
                                                                         10881 东湖110     110.00    1  2    -17.5    -2.0                    3   540
   10881 东湖110     110.00    1 1.0347  -57.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              61 113.82            0.0      0.0     0.0  10877 莲塘        110.00    1  1     60.6    13.2                    8   740
                                                                         10877 莲塘        110.00    1  2     60.6    13.2                    8   740
                                                                         10879 联城        110.00    1  1     46.0     9.6                    8   540
                                                                         10879 联城        110.00    1  2     46.0     9.6                    8   540
                                                                         10880 罗湖        110.00    1  1     17.5     1.9                    3   540
                                                                         10880 罗湖        110.00    1  2     17.5     1.9                    3   540
                                                                         10883 东湖220#    220.00    1  1    -82.8   -16.5  1.100LK          45   180
                                                                         10884 东湖2200    220.00    1  1    -82.8   -16.5  1.100LK          45   180
                                                                         10885 东湖2201    220.00    1  1    -82.8   -16.5  1.100LK          45   180
   10882 东湖10      10.500    1 0.9942  -59.5     0.0     39.0     0.0 -----------------------------------------------------------------------------
                              61 10.439            0.0      9.9   -21.6  10883 东湖220#    220.00    1  1    -13.0     3.9  1.048LK          23    60
                                                                         10884 东湖2200    220.00    1  1    -13.0     3.9  1.048LK          23    60
                                                                         10885 东湖2201    220.00    1  1    -13.0     3.9  1.048LK          23    60
   10883 东湖220#    220.00    1 0.9407  -57.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              61 206.95            0.0      0.0     0.0  10590 DONGHU      220.00    1  1    -95.8   -13.0  1.000UN          57   180
                                                                         10881 东湖110     110.00    1  1     82.8    16.5  1.000UN          50   180
                                                                         10882 东湖10      10.500    1  1     13.0    -3.5  1.000UN          24    60
   10884 东湖2200    220.00    1 0.9407  -57.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              61 206.95            0.0      0.0     0.0  10590 DONGHU      220.00    1  1    -95.8   -13.0  1.000UN          57   180
                                                                         10881 东湖110     110.00    1  1     82.8    16.5  1.000UN          50   180
                                                                         10882 东湖10      10.500    1  1     13.0    -3.5  1.000UN          24    60
   10885 东湖2201    220.00    1 0.9407  -57.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              61 206.95            0.0      0.0     0.0  10590 DONGHU      220.00    1  1    -95.8   -13.0  1.000UN          57   180
                                                                         10881 东湖110     110.00    1  1     82.8    16.5  1.000UN          50   180
                                                                         10882 东湖10      10.500    1  1     13.0    -3.5  1.000UN          24    60
   10886 南山电0     110.00    1 1.0590  -56.3   200.0      0.0     0.0 -----------------------------------------------------------------------------
                              62 116.49           12.2R     0.0     0.0  10683 留仙洞      110.00    1  1    100.0     6.1
                                                                         10683 留仙洞      110.00    1  2    100.0     6.1
   10887 南山电厂    110.00    1 1.0590  -57.3   300.0      0.0     0.0 -----------------------------------------------------------------------------
                              62 116.49           50.2R     0.0     0.0  10689 南头        110.00    1  1    150.0    25.1
                                                                         10689 南头        110.00    1  2    150.0    25.1
   10888 南山电1     110.00    1 1.0390  -54.8   100.0      0.0     0.0 -----------------------------------------------------------------------------
                              62 114.29           18.2R     0.0     0.0  10741 欢乐110     110.00    1  1     50.0     9.1
                                                                         10741 欢乐110     110.00    1  2     50.0     9.1
   10889 宝昌电0     110.00    1 1.0140  -64.9   150.0      0.0     0.0 -----------------------------------------------------------------------------
                              62 111.54           71.7R     0.0     0.0  10703 观澜        110.00    1  1     75.0    35.8
                                                                         10703 观澜        110.00    1  2     75.0    35.8
   10890 宝昌电厂    110.00    1 1.0580  -61.0   150.0      0.0     0.0 -----------------------------------------------------------------------------
                              62 116.38           25.5R     0.0     0.0  10714 油松3       110.00    1  1     75.0    12.8
                                                                         10714 油松3       110.00    1  2     75.0    12.8
   10891 月亮湾电    110.00    1 1.0400  -54.6   150.0      0.0     0.0 -----------------------------------------------------------------------------
                              62 114.40           18.2R     0.0     0.0  10748 白田        110.00    1  1     75.0     9.1
                                                                         10748 白田        110.00    1  2     75.0     9.1
   10892 美视A厂     110.00    1 1.0508  -53.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              62 115.59            0.0L     0.0     0.0  10764 景田        110.00    1  1      0.0     0.0
 
   10893 美视B厂     110.00    1 1.0550  -53.4   200.0      0.0     0.0 -----------------------------------------------------------------------------
                              62 116.05           18.7R     0.0     0.0  10766 梅林110     110.00    1  1     89.2     8.4
                                                                         10766 梅林110     110.00    1  2    110.8    10.3
   10894 钰湖电0     110.00    1 1.0450  -57.0   150.0      0.0     0.0 -----------------------------------------------------------------------------
                              62 114.95           31.7R     0.0     0.0  10788 木古        110.00    1  1     45.8     1.5
                                                                         10790 牛湖        110.00    1  1    104.2    30.2
   10895 钰湖电厂    110.00    1 1.0490  -60.5   150.0      0.0     0.0 -----------------------------------------------------------------------------
                              62 115.39           56.9R     0.0     0.0  10849 平湖        110.00    1  1     75.0    28.4
                                                                         10849 平湖        110.00    1  2     75.0    28.4
   10896 福华德0     110.00    1 1.0400  -50.8   200.0      0.0     0.0 -----------------------------------------------------------------------------
                              62 114.40           42.1R     0.0     0.0  10830 南澳        110.00    1  1    128.7    26.6                   17   740
                                                                         10834 骏康110     110.00    1  1     71.3    15.6                    9   740
   10897 福华德电    110.00    1 1.0590  -50.5   250.0      0.0     0.0 -----------------------------------------------------------------------------
                              62 116.49            0.9R     0.0     0.0  10837 老大屋      110.00    1  1    134.8     2.7                   17   740
                                                                         10844 坪山110     110.00    1  1    115.2    -1.8
   20158 NPS2        26.000    2 1.0150  -35.4   980.0     29.0     0.0 -----------------------------------------------------------------------------
                              18 26.390          173.9R    16.6     0.0  20191 DAYAWAN=    500.00    2  1    951.0   157.3  1.000LK          84  1125
 
   20191 DAYAWAN=    500.00    2 1.0610  -42.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              18 530.50            0.0      0.0     0.0  10221 HUIZHOU=    500.00    1  1    546.0  -103.0                   25  2100
                                                                         20158 NPS2        26.000    2  1   -949.9   -35.6  1.060UN          80  1125
                                                                         20433 NPS         400.00    2  1    201.9    69.3  1.050UN          22   900
                                                                         20433 NPS         400.00    2  2    201.9    69.3  1.050UN          22   900
   20420 NPS1        26.000    2 1.0150  -37.1   980.0     29.0     0.0 -----------------------------------------------------------------------------
                              18 26.390           68.0R    16.6     0.0  20433 NPS         400.00    2  1    951.0    51.4  1.000LK          83  1125
 
   20421 BKP         400.00    2 1.0690  -45.0     0.0    273.1     0.0 -----------------------------------------------------------------------------
                              18 427.62            0.0    -17.4     0.0  20422 SHE         400.00    2  1    436.8   -63.0                   15  2670
                                                                         20422 SHE         400.00    2  2    436.8   -63.0                   15  2670
                                                                         20425 CPK         400.00    2  1    168.4   -32.9                    6  2670
                                                                         20425 CPK         400.00    2  2    168.4   -32.9                    6  2670
                                                                         20434 BKP1        23.000    2  1   -247.2    34.8  1.060UN          56   420
                                                                         20435 BKP2        23.000    2  1   -247.2    34.8  1.060UN          56   420
                                                                         20436 BKP3        23.000    2  1   -247.2    34.8  1.060UN          56   420
                                                                         20437 BKP4        23.000    2  1   -247.2    34.8  1.060UN          56   420
                                                                         20438 BKP5        23.000    2  1   -247.2    34.8  1.060UN          56   420
                                                                         20439 BKP6        23.000    2  1   -247.2    34.8  1.060UN          56   420
   20422 SHE         400.00    2 1.0691  -46.4     0.0    444.0     0.0 -----------------------------------------------------------------------------
                              18 427.65            0.0    -20.8     0.0  20421 BKP         400.00    2  1   -435.6    38.7                   15  2670
                                                                         20421 BKP         400.00    2  2   -435.6    38.7                   15  2670
                                                                         20423 TPE         400.00    2  1   -401.2   -24.8                   14  2670
                                                                         20423 TPE         400.00    2  2   -401.2   -24.8                   14  2670
                                                                         20426 TSE         400.00    2  1    614.8    -3.6                   22  2670
                                                                         20426 TSE         400.00    2  2    614.8    -3.6                   22  2670
   20423 TPE         400.00    2 1.0698  -46.0     0.0    391.8     0.0 -----------------------------------------------------------------------------
                              18 427.93            0.0     61.4     0.0  20422 SHE         400.00    2  1    401.3    17.8                   14  2670
                                                                         20422 SHE         400.00    2  2    401.3    17.8                   14  2670
                                                                         20424 YUE         400.00    2  1   -154.4     8.2                    5  2670
                                                                         20424 YUE         400.00    2  2   -154.4     8.2                    5  2670
                                                                         20433 NPS         400.00    2  1   -442.8   -56.8                   16  2670
                                                                         20433 NPS         400.00    2  2   -442.8   -56.8                   16  2670
   20424 YUE         400.00    2 1.0699  -45.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              18 427.94            0.0      0.0     0.0  20423 TPE         400.00    2  1    154.4   -19.3                    5  2670
                                                                         20423 TPE         400.00    2  2    154.4   -19.3                    5  2670
                                                                         20425 CPK         400.00    2  1   -566.4    83.1                   20  2670
                                                                         20425 CPK         400.00    2  2   -566.4    83.1                   20  2670
                                                                         20428 LCE         400.00    2  1    461.3     2.0                   16  2670
                                                                         20432 SZE         400.00    2  1    -29.5   -75.0                    3  2670
                                                                         20432 SZE         400.00    2  2    -29.5   -75.0                    3  2670
                                                                         20902 元朗132     132.00    2  2    421.7    20.4  1.060LK          82   480
   20425 CPK         400.00    2 1.0691  -45.0     0.0    353.6     0.0 -----------------------------------------------------------------------------
                              18 427.64            0.0    -24.9     0.0  20421 BKP         400.00    2  1   -168.4    29.1                    6  2670
                                                                         20421 BKP         400.00    2  2   -168.4    29.1                    6  2670
                                                                         20424 YUE         400.00    2  1    567.3   -91.1                   20  2670
                                                                         20424 YUE         400.00    2  2    567.3   -91.1                   20  2670
                                                                         20427 LME         400.00    2  1    656.2   -43.1                   23  2670
                                                                         20427 LME         400.00    2  2    656.2   -43.1                   23  2670
                                                                         20440 CPK1        18.000    2  1   -114.1     9.7  1.060UN          25   420
                                                                         20441 CPK2        18.000    2  1   -187.3    18.2  1.060UN          42   420
                                                                         20442 CPK3        18.000    2  1   -187.3    18.2  1.060UN          42   420
                                                                         20443 CPK4        18.000    2  1   -187.3    17.9  1.060UN          42   420
                                                                         20444 CPK5        23.500    2  1   -447.0    42.6  1.060UN          52   800
                                                                         20445 CPK6        23.500    2  1   -447.0    42.8  1.060UN          52   800
                                                                         20446 CPK7        23.500    2  1   -447.0    42.6  1.060UN          52   800
                                                                         20447 CPK8        23.500    2  1   -447.0    43.0  1.060UN          53   800
   20426 TSE         400.00    2 1.0686  -46.6     0.0    600.9     0.0 -----------------------------------------------------------------------------
                              18 427.43            0.0    166.0     0.0  20422 SHE         400.00    2  1   -614.4     1.6                   22  2670
                                                                         20422 SHE         400.00    2  2   -614.4     1.6                   22  2670
                                                                         20428 LCE         400.00    2  1    -28.1    24.9                    1  2670
                                                                         20428 LCE         400.00    2  2    -28.1    24.9                    1  2670
                                                                         20429 TKE         400.00    2  1    139.9   -12.3                    9  1443
                                                                         20429 TKE         400.00    2  2    139.9   -12.3                    9  1443
                                                                         20431 TWE         400.00    2  1    202.2   -97.1                   21  1010
                                                                         20431 TWE         400.00    2  2    202.2   -97.1                   21  1010
   20427 LME         400.00    2 1.0682  -46.5     0.0    644.1     0.0 -----------------------------------------------------------------------------
                              18 427.29            0.0     39.0     0.0  20425 CPK         400.00    2  1   -654.7    35.5                   23  2670
                                                                         20425 CPK         400.00    2  2   -654.7    35.5                   23  2670
                                                                         20428 LCE         400.00    2  1    332.7   -55.0                   12  2670
                                                                         20428 LCE         400.00    2  2    332.7   -55.0                   12  2670
   20428 LCE         400.00    2 1.0684  -46.6     0.0    659.0     0.0 -----------------------------------------------------------------------------
                              18 427.34            0.0    139.4     0.0  20424 YUE         400.00    2  1   -460.8   -12.4                   16  2670
                                                                         20426 TSE         400.00    2  1     28.1   -30.2                    1  2670
                                                                         20426 TSE         400.00    2  2     28.1   -30.2                    1  2670
                                                                         20427 LME         400.00    2  1   -332.6    51.1                   12  2670
                                                                         20427 LME         400.00    2  2   -332.6    51.1                   12  2670
                                                                         20430 YME         400.00    2  1    205.4   -84.4                   21  1010
                                                                         20430 YME         400.00    2  2    205.4   -84.4                   21  1010
   20429 TKE         400.00    2 1.0685  -46.7     0.0    279.7     0.0 -----------------------------------------------------------------------------
                              18 427.41            0.0     -2.5     0.0  20426 TSE         400.00    2  1   -139.9     1.2                    9  1443
                                                                         20426 TSE         400.00    2  2   -139.9     1.2                    9  1443
   20430 YME         400.00    2 1.0716  -47.7     0.0    309.6     0.0 -----------------------------------------------------------------------------
                              18 428.65            0.0    117.0     0.0  20428 LCE         400.00    2  1   -205.4   -18.1                   19  1010
                                                                         20428 LCE         400.00    2  2   -205.4   -18.1                   19  1010
                                                                         20431 TWE         400.00    2  1    101.2   -80.9                   12  1010
   20431 TWE         400.00    2 1.0718  -47.7     0.0    505.5     0.0 -----------------------------------------------------------------------------
                              18 428.70            0.0     70.6     0.0  20426 TSE         400.00    2  1   -202.2   -30.3                   19  1010
                                                                         20426 TSE         400.00    2  2   -202.2   -30.3                   19  1010
                                                                         20430 YME         400.00    2  1   -101.2   -10.0                    9  1010
   20432 SZE         400.00    2 1.0725  -45.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              18 429.00            0.0      0.0     0.0  10535 SHENZHE=    500.00    1  1    203.0   -37.2  1.075LK          19  1005
                                                                         10535 SHENZHE=    500.00    1  2    202.6   -37.2  1.075LK          19  1005
                                                                         20424 YUE         400.00    2  1     29.6    51.0                    2  2670
                                                                         20424 YUE         400.00    2  2     29.6    51.0                    2  2670
                                                                         20433 NPS         400.00    2  1   -464.7   -27.7                   17  2598
   20433 NPS         400.00    2 1.0758  -44.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              18 430.34            0.0      0.0     0.0  20191 DAYAWAN=    500.00    2  1   -201.9   -62.9  1.075LK          22   900
                                                                         20191 DAYAWAN=    500.00    2  2   -201.9   -62.9  1.075LK          22   900
                                                                         20420 NPS1        26.000    2  1   -949.9    67.5  1.060UN          79  1125
                                                                         20423 TPE         400.00    2  1    444.0    24.7                   15  2670
                                                                         20423 TPE         400.00    2  2    444.0    24.7                   15  2670
                                                                         20432 SZE         400.00    2  1    465.6     8.9                   17  2598
   20434 BKP1        23.000    2 1.0000  -37.8   260.0     12.4     0.0 -----------------------------------------------------------------------------
                              18 23.000            1.5R     5.0     0.0  20421 BKP         400.00    2  1    247.6    -3.5  1.000LK          59   420
 
   20435 BKP2        23.000    2 1.0000  -37.8   260.0     12.4     0.0 -----------------------------------------------------------------------------
                              18 23.000            1.5R     5.0     0.0  20421 BKP         400.00    2  1    247.6    -3.5  1.000LK          59   420
 
   20436 BKP3        23.000    2 1.0000  -37.8   260.0     12.4     0.0 -----------------------------------------------------------------------------
                              18 23.000            1.5R     5.0     0.0  20421 BKP         400.00    2  1    247.6    -3.5  1.000LK          59   420
 
   20437 BKP4        23.000    2 1.0000  -37.8   260.0     12.4     0.0 -----------------------------------------------------------------------------
                              18 23.000            1.5R     5.0     0.0  20421 BKP         400.00    2  1    247.6    -3.5  1.000LK          59   420
 
   20438 BKP5        23.000    2 1.0000  -37.8   260.0     12.4     0.0 -----------------------------------------------------------------------------
                              18 23.000            1.5R     5.0     0.0  20421 BKP         400.00    2  1    247.6    -3.5  1.000LK          59   420
 
   20439 BKP6        23.000    2 1.0000  -37.8   260.0     12.4     0.0 -----------------------------------------------------------------------------
                              18 23.000            1.5R     5.0     0.0  20421 BKP         400.00    2  1    247.6    -3.5  1.000LK          59   420
 
   20440 CPK1        18.000    2 1.0068  -42.7   126.6     12.4     0.0 -----------------------------------------------------------------------------
                              18 18.122            0.0L     5.0     0.0  20425 CPK         400.00    2  1    114.2    -5.0  1.000LK          27   420
 
   20441 CPK2        18.000    2 1.0055  -41.0   200.0     12.4     0.0 -----------------------------------------------------------------------------
                              18 18.099            0.0L     5.0     0.0  20425 CPK         400.00    2  1    187.6    -5.0  1.000LK          44   420
 
   20442 CPK3        18.000    2 1.0055  -41.0   200.0     12.4     0.0 -----------------------------------------------------------------------------
                              18 18.099            0.0L     5.0     0.0  20425 CPK         400.00    2  1    187.6    -5.0  1.000LK          44   420
 
   20443 CPK4        18.000    2 1.0057  -41.1   200.0     12.4     0.0 -----------------------------------------------------------------------------
                              18 18.102            0.0L     5.0     0.0  20425 CPK         400.00    2  1    187.6    -5.0  1.000LK          44   420
 
   20444 CPK5        23.500    2 1.0054  -40.2   460.0     12.4     0.0 -----------------------------------------------------------------------------
                              18 23.627            0.0L     5.0     0.0  20425 CPK         400.00    2  1    447.6    -5.0  1.000LK          56   800
 
   20445 CPK6        23.500    2 1.0054  -40.2   460.0     12.4     0.0 -----------------------------------------------------------------------------
                              18 23.626            0.0L     5.0     0.0  20425 CPK         400.00    2  1    447.6    -5.0  1.000LK          56   800
 
   20446 CPK7        23.500    2 1.0054  -40.2   460.0     12.4     0.0 -----------------------------------------------------------------------------
                              18 23.627            0.0L     5.0     0.0  20425 CPK         400.00    2  1    447.6    -5.0  1.000LK          56   800
 
   20447 CPK8        23.500    2 1.0053  -40.2   460.0     12.4     0.0 -----------------------------------------------------------------------------
                              18 23.625            0.0L     5.0     0.0  20425 CPK         400.00    2  1    447.6    -5.0  1.000LK          56   800
 
   20898 梅林2M      110.00    2 1.0663  -46.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              63 117.30            0.0      0.0     0.0  20907 香蜜湖      110.00    2  1     37.4    13.3
                                                                         20907 香蜜湖      110.00    2  2     37.4    13.3
                                                                         20908 农科        110.00    2  1     32.8     9.9
                                                                         20908 农科        110.00    2  2     32.8     9.9
                                                                         20909 兰岗        110.00    2  1     45.1     8.7                    6   740
                                                                         20910 莲花山      110.00    2  1     31.4     6.1                    4   740
                                                                         20913 梅林132     132.00    2  1   -216.9   -61.1  1.060UN         106   200
   20899 车公庙      110.00    2 1.0631  -46.6     0.0     69.7     0.0 -----------------------------------------------------------------------------
                              63 116.94            0.0     25.2     0.0  20907 香蜜湖      110.00    2  1    -34.9   -12.6
                                                                         20907 香蜜湖      110.00    2  2    -34.9   -12.6
   20900 大芬        110.00    2 1.0336  -51.8     0.0    112.1     0.0 -----------------------------------------------------------------------------
                              63 113.69            0.0     33.2     0.0  20906 樟树布      110.00    2  1    -56.0   -16.6
                                                                         20906 樟树布      110.00    2  2    -56.0   -16.6
   20901 香港水0     110.00    2 1.0430  -50.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              63 114.74            0.0      0.0     0.0  20904 香港水贝    132.00    2  1   -116.7   -35.4  1.060UN          58   200
                                                                         20906 樟树布      110.00    2  1     58.3    17.7
                                                                         20906 樟树布      110.00    2  2     58.3    17.7
   20902 元朗132     132.00    2 1.0084  -45.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              63 133.11            0.0      0.0     0.0  20424 YUE         400.00    2  2   -421.3   -21.2  1.000UN          87   480
                                                                         20905 粉岭        132.00    2  1    204.3    -1.0
                                                                         20913 梅林132     132.00    2  1    108.5    11.1
                                                                         20913 梅林132     132.00    2  2    108.5    11.1
   20903 汀角道      132.00    2 1.0051  -47.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              63 132.68            0.0      0.0     0.0  20904 香港水贝    132.00    2  1     42.3     2.6
                                                                         20905 粉岭        132.00    2  1    -42.3    -2.6
   20904 香港水贝    132.00    2 0.9844  -50.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              63 129.94            0.0      0.0     0.0  20901 香港水0     110.00    2  1    116.7    35.6  1.000LK          62   200
                                                                         20903 汀角道      132.00    2  1    -42.0   -20.1
                                                                         20905 粉岭        132.00    2  1    -74.7   -15.5
   20905 粉岭        132.00    2 1.0066  -46.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              63 132.87            0.0      0.0     0.0  20902 元朗132     132.00    2  1   -204.0   -17.3
                                                                         20903 汀角道      132.00    2  1     42.3    -0.4
                                                                         20904 香港水贝    132.00    2  1     75.3    13.5
                                                                         20911 罗湖132     132.00    2  1     43.3     2.1
                                                                         20912 春风132     132.00    2  1     43.1     2.0
   20906 樟树布      110.00    2 1.0422  -50.9     0.0      4.2     0.0 -----------------------------------------------------------------------------
                              63 114.64            0.0      0.8     0.0  20900 大芬        110.00    2  1     56.2    17.2
                                                                         20900 大芬        110.00    2  2     56.2    17.2
                                                                         20901 香港水0     110.00    2  1    -58.3   -17.6
                                                                         20901 香港水0     110.00    2  2    -58.3   -17.6
   20907 香蜜湖      110.00    2 1.0640  -46.6     0.0      5.0     0.0 -----------------------------------------------------------------------------
                              63 117.04            0.0      1.2     0.0  20898 梅林2M      110.00    2  1    -37.4   -13.3
                                                                         20898 梅林2M      110.00    2  2    -37.4   -13.3
                                                                         20899 车公庙      110.00    2  1     34.9    12.7
                                                                         20899 车公庙      110.00    2  2     34.9    12.7
   20908 农科        110.00    2 1.0646  -46.5     0.0     65.6     0.0 -----------------------------------------------------------------------------
                              63 117.10            0.0     19.9     0.0  20898 梅林2M      110.00    2  1    -32.8   -10.0
                                                                         20898 梅林2M      110.00    2  2    -32.8   -10.0
   20909 兰岗        110.00    2 1.0643  -46.6     0.0     39.0     0.0 -----------------------------------------------------------------------------
                              63 117.07            0.0      7.5     0.0  20898 梅林2M      110.00    2  1    -45.0    -8.6                    6   740
                                                                         20910 莲花山      110.00    2  1      6.0     1.1                    1   740
   20910 莲花山      110.00    2 1.0639  -46.7     0.0     37.3     0.0 -----------------------------------------------------------------------------
                              63 117.02            0.0      7.6     0.0  20898 梅林2M      110.00    2  1    -31.3    -6.2                    4   740
                                                                         20909 兰岗        110.00    2  1     -6.0    -1.3                    1   740
   20911 罗湖132     132.00    2 1.0036  -47.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              63 132.48            0.0      0.0     0.0  20905 粉岭        132.00    2  1    -43.3    -5.0
                                                                         20915 罗湖13      110.00    2  1     43.3     5.0  1.000LK          22   200
   20912 春风132     132.00    2 1.0037  -47.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              63 132.48            0.0      0.0     0.0  20905 粉岭        132.00    2  1    -43.0    -5.0
                                                                         20914 春风1       110.00    2  1     43.0     5.0  1.000LK          22   200
   20913 梅林132     132.00    2 1.0067  -46.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              63 132.88            0.0      0.0     0.0  20898 梅林2M      110.00    2  1    216.9    61.7  1.000LK         112   200
                                                                         20902 元朗132     132.00    2  1   -108.4   -30.8
                                                                         20902 元朗132     132.00    2  2   -108.4   -30.8
   20914 春风1       110.00    2 1.0638  -48.0     0.0     28.2     0.0 -----------------------------------------------------------------------------
                              63 117.02            0.0      5.0     0.0  20912 春风132     132.00    2  1    -43.0    -5.0  1.060UN          20   200
                                                                         20915 罗湖13      110.00    2  1     14.8     0.0
   20915 罗湖13      110.00    2 1.0638  -48.0     0.0     58.1     0.0 -----------------------------------------------------------------------------
                              63 117.01            0.0      5.0     0.0  20911 罗湖132     132.00    2  1    -43.3    -5.0  1.060UN          20   200
                                                                         20914 春风1       110.00    2  1    -14.8     0.0
   30043 LONGL22     230.00    3 1.0139   -3.2     0.0    -36.2     0.0 -----------------------------------------------------------------------------
                               8 233.21            0.0    -39.6     0.0  60042 TSQB220     230.00    6  1     18.1    19.8                    4   648
                                                                         60042 TSQB220     230.00    6  2     18.1    19.8                    4   648
   30058 GUIGCG1     20.000    3 1.0000   -6.7   600.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 20.000          134.5R     0.0     0.0  30091 GUIGC50     525.00    3  1    600.0   134.5  1.000LK
 
   30065 FANGCG1     22.000    3 1.0000   -6.9   600.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 22.000          -42.2R     0.0     0.0  30090 FCG50       525.00    3  1    600.0   -42.2  1.000LK
 
   30069 PINGG50     525.00    3 1.0067  -11.0     0.0    474.5     0.0 -----------------------------------------------------------------------------
                              12 528.54            0.0    219.0   386.2  30070 LAIB50      525.00    3  1    709.0  -102.7                   31  2300
                                                                         30070 LAIB50      525.00    3  2    676.9  -107.0                   30  2300
                                                                         30073 YANTA50     525.00    3  1   -572.1   -39.2                   30  1875
                                                                         30079 NANN50      525.00    3  1    512.2    -1.6                   22  2300
                                                                         30092 LONGTA50    525.00    3  1   -645.1   -80.1                   24  2730
                                                                         30106 TPSCP       525.00    3  1   -581.3  -139.6
                                                                         30107 TPSC1P      525.00    3  1   -574.0  -134.9
   30070 LAIB50      525.00    3 1.0023  -17.9     0.0    -34.3     0.0 -----------------------------------------------------------------------------
                              12 526.21            0.0     78.6   409.9  30069 PINGG50     525.00    3  1   -701.1   -22.0                   30  2300
                                                                         30069 PINGG50     525.00    3  2   -668.7   -20.7                   29  2300
                                                                         30071 FENGY50     525.00    3  1    300.9   -45.4                   13  2300
                                                                         30072 WUZHO50     525.00    3  1    952.8   -74.5                   41  2300
                                                                         30072 WUZHO50     525.00    3  2    965.2   -66.5                   42  2300
                                                                         30074 SHATA50     525.00    3  1   -305.9   -82.7                   14  2300
                                                                         30075 SUHE50      525.00    3  1   -189.5   -59.9                   11  1875
                                                                         30075 SUHE50      525.00    3  2   -189.5   -59.9                   11  1875
                                                                         30123 LAIBG3      20.000    3  1   -130.0   -57.2  1.025UN
   30071 FENGY50     525.00    3 0.9999  -19.4     0.0    203.3     0.0 -----------------------------------------------------------------------------
                              12 524.96            0.0    -32.6     0.0  30070 LAIB50      525.00    3  1   -300.2   -44.4                   13  2300
                                                                         30082 YULIN50     525.00    3  1    696.9    83.4                   31  2300
                                                                         30091 GUIGC50     525.00    3  1   -300.0    -3.2                   16  1875
                                                                         30091 GUIGC50     525.00    3  2   -300.0    -3.2                   16  1875
   30072 WUZHO50     525.00    3 0.9905  -30.6     0.0     18.0     0.0 -----------------------------------------------------------------------------
                              12 520.03            0.0    -96.6   266.9  10014 LUODON50    525.00    1  1    929.3   -97.5                   41  2300
                                                                         10014 LUODON50    525.00    1  2    929.3  -106.5                   41  2300
                                                                         30070 LAIB50      525.00    3  1   -932.8     7.2                   41  2300
                                                                         30070 LAIB50      525.00    3  2   -943.8    26.6                   41  2300
   30073 YANTA50     525.00    3 1.0122   -7.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              12 531.40            0.0      0.0     0.0  30069 PINGG50     525.00    3  1    575.4   -44.4                   30  1875
                                                                         30074 SHATA50     525.00    3  1    601.1  -140.7                   33  1875
                                                                         30117 YANTAG1     15.700    3  1   -276.5    43.8  1.000UN
                                                                         30118 YANTAG2     15.700    3  1   -300.0    47.1  1.000UN
                                                                         30119 YANTAG3     15.700    3  1   -300.0    47.1  1.000UN
                                                                         30120 YANTAG4     15.700    3  1   -300.0    47.1  1.000UN
   30074 SHATA50     525.00    3 1.0084  -16.0     0.0    634.0     0.0 -----------------------------------------------------------------------------
                              12 529.41            0.0    -81.9   360.0  30070 LAIB50      525.00    3  1    306.9   -34.1                   13  2300
                                                                         30073 YANTA50     525.00    3  1   -592.7   -53.7                   31  1875
                                                                         30088 LIUDO50     525.00    3  1    655.6   -63.0                   24  2730
                                                                         30088 LIUDO50     525.00    3  2    655.6   -63.0                   24  2730
                                                                         30092 LONGTA50    525.00    3  1   -829.7   -32.1                   30  2730
                                                                         30092 LONGTA50    525.00    3  2   -829.7   -32.1                   30  2730
   30075 SUHE50      525.00    3 1.0038  -17.4     0.0   -199.0     0.0 -----------------------------------------------------------------------------
                              12 526.99            0.0    -46.0     0.0  30070 LAIB50      525.00    3  1    189.5     9.5                   10  1875
                                                                         30070 LAIB50      525.00    3  2    189.5     9.5                   10  1875
                                                                         30076 HESAC50     525.00    3  1    -90.0    13.5
                                                                         30076 HESAC50     525.00    3  2    -90.0    13.5
   30076 HESAC50     525.00    3 1.0038  -17.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              12 526.98            0.0      0.0     0.0  30075 SUHE50      525.00    3  1     90.0   -13.5
                                                                         30075 SUHE50      525.00    3  2     90.0   -13.5
                                                                         30121 HESACG1     24.000    3  1   -180.0    27.0  1.025UN
                                                                         30122 HESACG2     24.000    3  1      0.0     0.0  1.025UN
   30077 BAIS50      525.00    3 0.9967   -4.6     0.0    432.0     0.0 -----------------------------------------------------------------------------
                              12 523.25            0.0    109.8   214.6  30079 NANN50      525.00    3  1    743.7  -110.2                   28  2730
                                                                         30079 NANN50      525.00    3  2    743.7  -110.2                   28  2730
                                                                         60078 BAISK1      525.00    6  1   -320.2   -96.6
                                                                         60108 BAISLPK1    525.00    6  1   -799.7    -3.7
                                                                         60110 BAISLPK2    525.00    6  1   -799.7    -3.7
   30079 NANN50      525.00    3 0.9988  -13.8     0.0    782.6     0.0 -----------------------------------------------------------------------------
                              12 524.35            0.0      3.2   348.1  30069 PINGG50     525.00    3  1   -510.1   -80.4                   22  2300
                                                                         30077 BAIS50      525.00    3  1   -734.3    26.4                   27  2730
                                                                         30077 BAIS50      525.00    3  2   -734.3    26.4                   27  2730
                                                                         30080 YONGZ50     525.00    3  1    139.7  -131.4                    7  2730
                                                                         30080 YONGZ50     525.00    3  2    139.7  -131.4                    7  2730
                                                                         30082 YULIN50     525.00    3  1    738.3   -39.2                   27  2730
                                                                         30082 YULIN50     525.00    3  2    738.3   -39.2                   27  2730
                                                                         60093 CHONGZ50    525.00    6  1   -560.0    17.6                   18  3120
   30080 YONGZ50     525.00    3 1.0041  -14.4     0.0    316.7     0.0 -----------------------------------------------------------------------------
                              10 527.17            0.0     46.4     0.0  30079 NANN50      525.00    3  1   -139.6    60.9                    6  2730
                                                                         30079 NANN50      525.00    3  2   -139.6    60.9                    6  2730
                                                                         30090 FCG50       525.00    3  1    -37.6  -168.2                    6  2730
   30081 JIULO50     525.00    3 1.0170  -16.9     0.0    440.1     0.0 -----------------------------------------------------------------------------
                              10 533.93            0.0     70.0     0.0  30082 YULIN50     525.00    3  1    594.6    70.6                   22  2730
                                                                         30090 FCG50       525.00    3  1   -560.4     0.0                   20  2730
                                                                         30125 QINZH50     525.00    3  1   -474.3  -140.7
   30082 YULIN50     525.00    3 0.9868  -22.4     0.0    561.9     0.0 -----------------------------------------------------------------------------
                              12 518.08            0.0    -59.1   716.7  10015 MAOMIN50    525.00    1  1   1090.2  -126.4                   41  2730
                                                                         10015 MAOMIN50    525.00    1  2   1090.2  -126.4                   41  2730
                                                                         30071 FENGY50     525.00    3  1   -693.4  -130.0                   31  2300
                                                                         30079 NANN50      525.00    3  1   -729.5   -38.1                   27  2730
                                                                         30079 NANN50      525.00    3  2   -729.5   -38.1                   27  2730
                                                                         30081 JIULO50     525.00    3  1   -589.8  -198.6                   23  2730
   30085 HECHI50     525.00    3 1.0185  -11.4     0.0    151.2     0.0 -----------------------------------------------------------------------------
                              12 534.69            0.0    -71.1   141.1  30086 HECHIK1     525.00    3  1   -311.5   -26.1
                                                                         30087 HECHIK2     525.00    3  1   -311.5   -26.1
                                                                         30088 LIUDO50     525.00    3  1    709.9   -40.3                   26  2730
                                                                         30088 LIUDO50     525.00    3  2    709.9   -40.3                   26  2730
                                                                         30092 LONGTA50    525.00    3  1   -947.9    63.0                   34  2730
   30086 HECHIK1     525.00    3 1.0185  -11.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              12 534.72            0.0      0.0   141.1  30085 HECHI50     525.00    3  1    311.5    26.3
                                                                         60113 HCSC        525.00    6  1   -311.5  -167.4
   30087 HECHIK2     525.00    3 1.0185  -11.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              12 534.72            0.0      0.0   141.1  30085 HECHI50     525.00    3  1    311.5    26.3
                                                                         60114 HCSC1       525.00    6  1   -311.5  -167.4
   30088 LIUDO50     525.00    3 1.0083  -17.4     0.0    151.1     0.0 -----------------------------------------------------------------------------
                              12 529.35            0.0      8.8   244.0  30074 SHATA50     525.00    3  1   -654.3    34.9                   24  2730
                                                                         30074 SHATA50     525.00    3  2   -654.3    34.9                   24  2730
                                                                         30085 HECHI50     525.00    3  1   -704.0   -62.8                   26  2730
                                                                         30085 HECHI50     525.00    3  2   -704.0   -62.8                   26  2730
                                                                         30097 GUILIN52    525.00    3  1    328.8   -97.5                   13  2590
                                                                         30097 GUILIN52    525.00    3  2    328.8   -97.5                   13  2590
                                                                         30115 HEZHOSC1    525.00    3  1    954.0    -1.0                   35  2730
                                                                         30116 HEZHOSC2    525.00    3  2    954.0    -1.0                   35  2730
   30089 HEZHOU50    525.00    3 0.9881  -28.7     0.0    232.9     0.0 -----------------------------------------------------------------------------
                              12 518.74            0.0   -122.0   214.8  10014 LUODON50    525.00    1  1    823.0  -109.1                   31  2730
                                                                         10014 LUODON50    525.00    1  2    823.0  -109.1                   31  2730
                                                                         30115 HEZHOSC1    525.00    3  1   -939.4    62.7
                                                                         30116 HEZHOSC2    525.00    3  1   -939.4    62.7
   30090 FCG50       525.00    3 1.0167  -14.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 533.77            0.0      0.0     0.0  30065 FANGCG1     22.000    3  1   -600.0   118.2  1.000UN
                                                                         30080 YONGZ50     525.00    3  1     37.7   -38.5                    2  2730
                                                                         30081 JIULO50     525.00    3  1    562.3   -79.8                   20  2730
   30091 GUIGC50     525.00    3 0.9999  -19.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              12 524.97            0.0      0.0     0.0  30058 GUIGCG1     20.000    3  1   -600.0     0.0  1.025UN
                                                                         30071 FENGY50     525.00    3  1    300.0     0.0                   16  1875
                                                                         30071 FENGY50     525.00    3  2    300.0     0.0                   16  1875
   30092 LONGTA50    525.00    3 1.0167   -2.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              12 533.76            0.0      0.0   393.8  30069 PINGG50     525.00    3  1    652.1   -91.3                   24  2730
                                                                         30074 SHATA50     525.00    3  1    844.3  -100.6                   31  2730
                                                                         30074 SHATA50     525.00    3  2    844.3  -100.6                   31  2730
                                                                         30085 HECHI50     525.00    3  1    959.5  -110.9                   35  2730
                                                                         70059 LONGTAG1    18.000    7  1   -600.2     7.7  1.024UN          76   780
                                                                         70060 LONGTAG2    18.000    7  1   -600.0     7.7  1.024UN          76   780
                                                                         70061 LONGTAG3    18.000    7  1   -600.0     7.7  1.024UN          76   780
                                                                         70062 LONGTAG4    18.000    7  1   -500.0    -4.4  1.024UN          63   780
                                                                         70063 LONGTAG5    18.000    7  1   -500.0    -4.4  1.024UN          63   780
                                                                         70064 LONGTAG6    18.000    7  1   -500.0    -4.4  1.024UN          63   780
   30094 CHONGZZ1    230.00    3 1.0139  -14.4     0.0    454.9     0.0 -----------------------------------------------------------------------------
                              12 233.20            0.0   -128.0     0.0  60093 CHONGZ50    525.00    6  1   -454.9   128.0  1.000UN
 
   30097 GUILIN52    525.00    3 1.0083  -19.7     0.0    191.2     0.0 -----------------------------------------------------------------------------
                              12 529.36            0.0   -189.0   555.1  10016 XIANLS50    525.00    1  1   1132.8  -111.1                   33  3450
                                                                         10016 XIANLS50    525.00    1  2   1132.8  -111.1                   33  3450
                                                                         30088 LIUDO50     525.00    3  1   -327.9   -51.1                   13  2590
                                                                         30088 LIUDO50     525.00    3  2   -327.9   -51.1                   13  2590
                                                                         60096 GUILIN51    525.00    6  1  -1801.1   -41.8
   30104 TPSC        525.00    3 1.0073  -10.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              12 528.83            0.0      0.0     0.0  30106 TPSCP       525.00    3  1    581.3   141.0
                                                                         60041 TSQ50       525.00    6  1   -581.3  -141.0                   26  2300
   30105 TPSC1       525.00    3 1.0073  -10.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              12 528.82            0.0      0.0     0.0  30107 TPSC1P      525.00    3  1    574.0   136.3
                                                                         60041 TSQ50       525.00    6  1   -574.0  -136.3                   25  2300
   30106 TPSCP       525.00    3 1.0070  -10.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              12 528.69            0.0      0.0     0.0  30069 PINGG50     525.00    3  1    581.3   140.3
                                                                         30104 TPSC        525.00    3  1   -581.3  -140.3
   30107 TPSC1P      525.00    3 1.0070  -10.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              12 528.68            0.0      0.0     0.0  30069 PINGG50     525.00    3  1    574.0   135.6
                                                                         30105 TPSC1       525.00    3  1   -574.0  -135.6
   30115 HEZHOSC1    525.00    3 0.9880  -28.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              12 518.68            0.0      0.0   107.4  30088 LIUDO50     525.00    3  1   -939.4   -46.5                   35  2730
                                                                         30089 HEZHOU50    525.00    3  1    939.4   -60.9
   30116 HEZHOSC2    525.00    3 0.9880  -28.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              12 518.68            0.0      0.0   107.4  30088 LIUDO50     525.00    3  2   -939.4   -46.5                   35  2730
                                                                         30089 HEZHOU50    525.00    3  1    939.4   -60.9
   30117 YANTAG1     15.700    3 1.0000    0.0   276.5      0.0     0.0 -----------------------------------------------------------------------------
                              10 15.700           -6.3R     0.0     0.0  30073 YANTA50     525.00    3  1    276.5    -6.3  1.000LK
 
   30118 YANTAG2     15.700    3 1.0000    0.6   300.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 15.700           -3.3R     0.0     0.0  30073 YANTA50     525.00    3  1    300.0    -3.3  1.000LK
 
   30119 YANTAG3     15.700    3 1.0000    0.6   300.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 15.700           -3.2R     0.0     0.0  30073 YANTA50     525.00    3  1    300.0    -3.2  1.000LK
 
   30120 YANTAG4     15.700    3 1.0000    0.6   300.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 15.700           -3.2R     0.0     0.0  30073 YANTA50     525.00    3  1    300.0    -3.2  1.000LK
 
   30121 HESACG1     24.000    3 0.9700  -12.1   200.0     20.0     0.0 -----------------------------------------------------------------------------
                              10 23.280           -1.1R     9.0     0.0  30076 HESAC50     525.00    3  1    180.0   -10.1  1.000LK
 
   30122 HESACG2     24.000    3 0.9793  -17.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              10 23.504            0.0      0.0     0.0  30076 HESAC50     525.00    3  1      0.0     0.0  1.000LK
 
   30123 LAIBG3      20.000    3 1.0000  -15.2   160.0     30.0     0.0 -----------------------------------------------------------------------------
                              10 20.000           84.7R    20.0     0.0  30070 LAIB50      525.00    3  1    130.0    64.7  1.000LK
 
   30124 QINZHG2     22.000    3 1.0467  -10.9   500.0     25.0     0.0 -----------------------------------------------------------------------------
                              10 23.027          150.0L     3.0     0.0  30125 QINZH50     525.00    3  1    475.0   147.0  1.000UN          68   700
 
   30125 QINZH50     525.00    3 1.0227  -16.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               8 536.91            0.0      0.0     0.0  30081 JIULO50     525.00    3  1    475.0   102.0
                                                                         30124 QINZHG2     22.000    3  1   -475.0  -102.0  1.000LK          68   700
   40003 ANSH-HLZ    525.00    4 1.0351   -5.6     0.0   3000.0     0.0 -----------------------------------------------------------------------------
                               3 543.42            0.0   -242.2     0.0  40083 4ANS51      525.00    4  1  -1253.8   152.6                   49  2500
                                                                         40083 4ANS51      525.00    4  2  -1253.8   152.6                   49  2500
                                                                         40137 4NY52       525.00    4  1   -492.5   -63.0                   19  2500
   40006 XR-HLZ      525.00    4 1.0347   -2.7     0.0   3000.0     0.0 -----------------------------------------------------------------------------
                               3 543.20            0.0   -149.7     0.0  40100 XINREN50    525.00    4  1  -3000.0   149.7
 
   40044 4ANL21      230.00    4 1.0031   -4.3     0.0    243.5     0.0 -----------------------------------------------------------------------------
                               9 230.72            0.0     48.5     0.0  60042 TSQB220     230.00    6  1    -90.4   -17.7                   11   800
                                                                         60042 TSQB220     230.00    6  2   -153.1   -30.8                   13  1200
   40052 PANNANG1    22.000    4 1.0200    8.1   600.0     42.0     0.0 -----------------------------------------------------------------------------
                               9 22.440           71.4R    21.0     0.0  40098 PANNAN50    525.00    4  1    558.0    50.4  1.000LK          76   720
 
   40053 PANNANG2    22.000    4 1.0200    8.1   600.0     42.0     0.0 -----------------------------------------------------------------------------
                               9 22.440           71.4R    21.0     0.0  40098 PANNAN50    525.00    4  1    558.0    50.4  1.000LK          76   720
 
   40054 PANNANG3    22.000    4 1.0200    8.1   600.0     42.0     0.0 -----------------------------------------------------------------------------
                               9 22.440           71.4R    21.0     0.0  40098 PANNAN50    525.00    4  1    558.0    50.4  1.000LK          76   720
 
   40055 PANNANG4    22.000    4 1.0200    8.1   600.0     42.0     0.0 -----------------------------------------------------------------------------
                               9 22.440           71.4R    21.0     0.0  40098 PANNAN50    525.00    4  1    558.0    50.4  1.000LK          76   720
 
   40056 FAERG1      22.000    4 0.9900    5.5   500.0     42.0     0.0 -----------------------------------------------------------------------------
                               9 21.780          -55.5R    21.0     0.0  40101 FAER50      525.00    4  1    458.0   -76.5  1.000LK          65   720
 
   40057 FAERG2      22.000    4 0.9900    5.5   500.0     42.0     0.0 -----------------------------------------------------------------------------
                               9 21.780          -55.5R    21.0     0.0  40101 FAER50      525.00    4  1    458.0   -76.5  1.000LK          65   720
 
   40066 GUANGZG1    15.800    4 1.0000    7.2   260.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 15.800           -9.8R     0.0     0.0  40102 GUANGZ50    525.00    4  1    260.0    -9.8  1.000LK
 
   40067 GUANGZG2    15.800    4 1.0000    7.2   260.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 15.800           -9.8R     0.0     0.0  40102 GUANGZ50    525.00    4  1    260.0    -9.8  1.000LK
 
   40068 GUANGZG3    15.800    4 1.0000    7.2   260.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 15.800           -9.8R     0.0     0.0  40102 GUANGZ50    525.00    4  1    260.0    -9.8  1.000LK
 
   40083 4ANS51      525.00    4 1.0335   -4.8     0.0    -40.6     0.0 -----------------------------------------------------------------------------
                              13 542.59            0.0     71.1   337.5  40003 ANSH-HLZ    525.00    4  1   1253.8  -147.1                   49  2500
                                                                         40003 ANSH-HLZ    525.00    4  2   1253.8  -147.1                   49  2500
                                                                         40084 4QINGY5     525.00    4  1    208.4     7.1                    7  2730
                                                                         40084 4QINGY5     525.00    4  2    208.4     7.1                    7  2730
                                                                         40099 BAHE50      525.00    4  1   -737.5    46.4                   31  2300
                                                                         40136 4NY51       525.00    4  1   -283.7  -104.3                   11  2730
                                                                         40137 4NY52       525.00    4  1   -280.0  -104.8                   11  2730
                                                                         40154 4AS51       525.00    4  1   -253.6   -23.4                   11  2300
                                                                         40154 4AS51       525.00    4  2   -225.5   -38.1                    8  2730
                                                                         40157 4GUIY51     525.00    4  1   -577.1    54.7                   24  2300
                                                                         40157 4GUIY51     525.00    4  2   -526.4    41.1                   22  2300
   40084 4QINGY5     525.00    4 1.0259   -6.0     0.0    461.8     0.0 -----------------------------------------------------------------------------
                              14 538.59            0.0    304.6   401.0  40083 4ANS51      525.00    4  1   -208.1  -117.3                    9  2730
                                                                         40083 4ANS51      525.00    4  2   -208.1  -117.3                    9  2730
                                                                         40099 BAHE50      525.00    4  1   -435.9   -92.8                   16  2730
                                                                         40153 4FUQ51      525.00    4  1   -237.0   -38.0                    9  2730
                                                                         60113 HCSC        525.00    6  1    313.7  -170.1                   13  2700
                                                                         60114 HCSC1       525.00    6  1    313.7  -170.1                   13  2700
   40095 4LIP51      525.00    4 1.0243  -12.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              15 537.75            0.0   -199.0   285.4  40152 4SHIB51     525.00    4  1   -909.3     4.5                   26  3450
                                                                         40152 4SHIB51     525.00    4  2   -909.3     4.5                   26  3450
                                                                         60096 GUILIN51    525.00    6  1    909.3   -47.7                   26  3450
                                                                         60096 GUILIN51    525.00    6  2    909.3   -47.7                   26  3450
   40098 PANNAN50    525.00    4 1.0373    1.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 544.60            0.0      0.0     0.0  40052 PANNANG1    22.000    4  1   -558.0    10.5  1.021UN          75   720
                                                                         40053 PANNANG2    22.000    4  1   -558.0    10.5  1.021UN          75   720
                                                                         40054 PANNANG3    22.000    4  1   -558.0    10.5  1.021UN          75   720
                                                                         40055 PANNANG4    22.000    4  1   -558.0    10.5  1.021UN          75   720
                                                                         40100 XINREN50    525.00    4  1   1116.0   -21.1                   39  2730
                                                                         40100 XINREN50    525.00    4  2   1116.0   -21.1                   39  2730
   40099 BAHE50      525.00    4 1.0336   -3.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 542.64            0.0      0.0   232.9  40083 4ANS51      525.00    4  1    739.6   -77.8                   31  2300
                                                                         40084 4QINGY5     525.00    4  1    437.7   -37.3                   16  2730
                                                                         40100 XINREN50    525.00    4  1   -140.4   -43.1                    6  2300
                                                                         40100 XINREN50    525.00    4  2   -124.9   -53.2                    6  2300
                                                                         40101 FAER50      525.00    4  1   -456.0   -10.7                   20  2250
                                                                         40101 FAER50      525.00    4  2   -456.0   -10.7                   20  2250
   40100 XINREN50    525.00    4 1.0344   -2.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 543.05            0.0      0.0     0.0  40006 XR-HLZ      525.00    4  1   3000.0  -132.8
                                                                         40098 PANNAN50    525.00    4  1  -1111.4    18.8                   39  2730
                                                                         40098 PANNAN50    525.00    4  2  -1111.4    18.8                   39  2730
                                                                         40099 BAHE50      525.00    4  1    140.5   -50.8                    6  2300
                                                                         40099 BAHE50      525.00    4  2    125.0   -54.4                    6  2300
                                                                         40102 GUANGZ50    525.00    4  1   -775.5    88.4                   28  2730
                                                                         40103 4JINZ5      525.00    4  1   -267.3   112.2                   12  2300
   40101 FAER50      525.00    4 1.0311    0.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 541.33            0.0      0.0     0.0  40056 FAERG1      22.000    4  1   -458.0   121.0  1.021UN          64   720
                                                                         40057 FAERG2      22.000    4  1   -458.0   121.0  1.021UN          64   720
                                                                         40099 BAHE50      525.00    4  1    458.0  -121.0                   20  2250
                                                                         40099 BAHE50      525.00    4  2    458.0  -121.0                   20  2250
   40102 GUANGZ50    525.00    4 1.0316    0.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               9 541.57            0.0      0.0     0.0  40066 GUANGZG1    15.800    4  1   -259.5    41.4  1.022UN
                                                                         40067 GUANGZG2    15.800    4  1   -259.5    41.4  1.022UN
                                                                         40068 GUANGZG3    15.800    4  1   -259.5    41.4  1.022UN
                                                                         40100 XINREN50    525.00    4  1    778.4  -124.2                   28  2730
   40103 4JINZ5      525.00    4 1.0280   -1.5     0.0    133.4     0.0 -----------------------------------------------------------------------------
                               9 539.72            0.0     77.9     0.0  40100 XINREN50    525.00    4  1    267.8  -173.6                   13  2300
                                                                         60041 TSQ50       525.00    6  1   -401.2    95.7                   17  2300
   40126 4GPT51      525.00    4 1.0265   -5.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              15 538.92            0.0      0.0     0.0  40127 4GPTG1      18.000    4  1   -600.0    51.4  1.024UN          75   780
                                                                         40152 4SHIB51     525.00    4  1    300.0   -25.7                   12  2500
                                                                         40152 4SHIB51     525.00    4  2    300.0   -25.7                   12  2500
   40127 4GPTG1      18.000    4 1.0000    1.6   600.0      0.0     0.0 -----------------------------------------------------------------------------
                              15 18.000           26.9R     0.0     0.0  40126 4GPT51      525.00    4  1    600.0    26.9  1.000LK          77   780
 
   40128 4QBG3       20.000    4 1.0200    5.8   250.0     18.0     0.0 -----------------------------------------------------------------------------
                              16 20.400           41.9R     7.0     0.0  40130 4QB51       525.00    4  1    232.0    34.9  1.000LK
 
   40129 4QBG4       20.000    4 1.0100    5.8   250.0     18.0     0.0 -----------------------------------------------------------------------------
                              16 20.200           15.8R     7.0     0.0  40130 4QB51       525.00    4  1    232.0     8.8  1.000LK
 
   40130 4QB51       525.00    4 1.0307    0.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              16 541.11            0.0      0.0     0.0  40128 4QBG3       20.000    4  1   -231.6   -14.3  1.022UN
                                                                         40129 4QBG4       20.000    4  1   -231.6    11.8  1.022UN
                                                                         40141 4YX51       525.00    4  1    231.6     1.3                    8  2730
                                                                         40141 4YX51       525.00    4  2    231.6     1.3                    8  2730
   40131 4NYG1       20.000    4 1.0200    0.5   200.0     18.0     0.0 -----------------------------------------------------------------------------
                              13 20.400           15.7R     7.0     0.0  40136 4NY51       525.00    4  1    182.0     8.7  1.000LK
 
   40132 4NYG2       20.000    4 1.0200    2.7   300.0     18.0     0.0 -----------------------------------------------------------------------------
                              13 20.400           22.6R     7.0     0.0  40136 4NY51       525.00    4  1    282.0    15.6  1.000LK
 
   40133 4NYG5       20.000    4 1.0200    1.6   250.0     18.0     0.0 -----------------------------------------------------------------------------
                              13 20.400           18.6R     7.0     0.0  40137 4NY52       525.00    4  1    232.0    11.6  1.000LK
 
   40134 4NYG7       20.000    4 1.0200    0.5   200.0     18.0     0.0 -----------------------------------------------------------------------------
                              13 20.400           15.7R     7.0     0.0  40137 4NY52       525.00    4  1    182.0     8.7  1.000LK
 
   40135 4NYG8       20.000    4 1.0200    0.5   200.0     18.0     0.0 -----------------------------------------------------------------------------
                              13 20.400           15.7R     7.0     0.0  40137 4NY52       525.00    4  1    182.0     8.7  1.000LK
 
   40136 4NY51       525.00    4 1.0397   -3.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              13 545.84            0.0      0.0     0.0  40083 4ANS51      525.00    4  1    284.1    -7.6                   10  2730
                                                                         40131 4NYG1       20.000    4  1   -181.8     3.7  1.022UN
                                                                         40132 4NYG2       20.000    4  1   -281.5    14.2  1.022UN
                                                                         40137 4NY52       525.00    4  1    179.1   -10.3
   40137 4NY52       525.00    4 1.0397   -3.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              13 545.85            0.0      0.0     0.0  40003 ANSH-HLZ    525.00    4  1    493.8   -19.1                   19  2500
                                                                         40083 4ANS51      525.00    4  1    280.5    -7.3                   10  2730
                                                                         40133 4NYG5       20.000    4  1   -231.6     8.5  1.022UN
                                                                         40134 4NYG7       20.000    4  1   -181.8     3.8  1.022UN
                                                                         40135 4NYG8       20.000    4  1   -181.8     3.8  1.022UN
                                                                         40136 4NY51       525.00    4  1   -179.1    10.3
   40138 4YXG1       20.000    4 1.0200    4.2   200.0     18.0     0.0 -----------------------------------------------------------------------------
                              16 20.400           43.2R     7.0     0.0  40141 4YX51       525.00    4  1    182.0    36.2  1.000LK
 
   40139 4YXG3       20.000    4 1.0200    4.2   200.0     18.0     0.0 -----------------------------------------------------------------------------
                              16 20.400           43.2R     7.0     0.0  40141 4YX51       525.00    4  1    182.0    36.2  1.000LK
 
   40140 4YXG4       20.000    4 1.0226    4.2   200.0     18.0     0.0 -----------------------------------------------------------------------------
                              16 20.451           50.0L     7.0     0.0  40141 4YX51       525.00    4  1    182.0    43.0  1.000LK
 
   40141 4YX51       525.00    4 1.0290    0.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              16 540.22            0.0      0.0     0.0  40130 4QB51       525.00    4  1   -231.5   -49.0                    8  2730
                                                                         40130 4QB51       525.00    4  2   -231.5   -49.0                    8  2730
                                                                         40138 4YXG1       20.000    4  1   -181.8   -23.3  1.022UN
                                                                         40139 4YXG3       20.000    4  1   -181.8   -23.3  1.022UN
                                                                         40140 4YXG4       20.000    4  1   -181.8   -30.0  1.022UN
                                                                         40150 4YAX51      525.00    4  1    504.1    87.3                   16  3120
                                                                         40150 4YAX51      525.00    4  2    504.1    87.3                   16  3120
   40142 4QXG3       20.000    4 1.0200    7.1   250.0     18.0     0.0 -----------------------------------------------------------------------------
                              16 20.400           20.0R     7.0     0.0  40144 4QX51       525.00    4  1    232.0    13.0  1.000LK
 
   40143 4QXG4       20.000    4 1.0200    8.2   300.0     18.0     0.0 -----------------------------------------------------------------------------
                              16 20.400           23.9R     7.0     0.0  40144 4QX51       525.00    4  1    282.0    16.9  1.000LK
 
   40144 4QX51       525.00    4 1.0392    2.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              16 545.58            0.0      0.0     0.0  40142 4QXG3       20.000    4  1   -231.6     7.2  1.022UN
                                                                         40143 4QXG4       20.000    4  1   -281.5    12.9  1.022UN
                                                                         40147 4DF51       525.00    4  1   -280.9   -43.8                   12  2300
                                                                         40147 4DF51       525.00    4  2   -280.9   -43.8                   12  2300
                                                                         40155 4XIF51      525.00    4  1    537.5    33.8                   17  3120
                                                                         40155 4XIF51      525.00    4  2    537.5    33.7                   17  3120
   40145 4DFG1       20.000    4 1.0200    9.1   300.0     18.0     0.0 -----------------------------------------------------------------------------
                              16 20.400           18.0R     7.0     0.0  40147 4DF51       525.00    4  1    282.0    11.0  1.000LK
 
   40146 4DFG2       20.000    4 1.0100    9.2   300.0     18.0     0.0 -----------------------------------------------------------------------------
                              16 20.200           -7.8R     7.0     0.0  40147 4DF51       525.00    4  1    282.0   -14.8  1.000LK
 
   40147 4DF51       525.00    4 1.0415    3.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              16 546.78            0.0      0.0     0.0  40144 4QX51       525.00    4  1    281.5   -32.0                   12  2300
                                                                         40144 4QX51       525.00    4  2    281.5   -32.0                   12  2300
                                                                         40145 4DFG1       20.000    4  1   -281.5    18.8  1.022UN
                                                                         40146 4DFG2       20.000    4  1   -281.5    45.2  1.022UN
   40148 4ASG1       20.000    4 1.0058    1.5   298.1     18.0     0.0 -----------------------------------------------------------------------------
                              13 20.117            0.0L     7.0     0.0  40154 4AS51       525.00    4  1    280.1    -7.0  1.000LK
 
   40149 4ASG2       20.000    4 1.0400   -0.4   200.0      0.0     0.0 -----------------------------------------------------------------------------
                              13 20.800           77.4R     0.0     0.0  40154 4AS51       525.00    4  1    200.0    77.4  1.000LK
 
   40150 4YAX51      525.00    4 1.0273   -0.1     0.0   -127.0     0.0 -----------------------------------------------------------------------------
                              16 539.35            0.0    346.1   158.3  40141 4YX51       525.00    4  1   -503.9   -98.6                   16  3120
                                                                         40141 4YX51       525.00    4  2   -503.9   -98.6                   16  3120
                                                                         40153 4FUQ51      525.00    4  1    613.1  -105.2                   22  2730
                                                                         40153 4FUQ51      525.00    4  2    597.4   -85.1                   22  2730
                                                                         40155 4XIF51      525.00    4  1    -75.8  -116.9                    5  2730
   40151 4TONGR51    525.00    4 1.0204   -6.5     0.0   -340.0     0.0 -----------------------------------------------------------------------------
                              17 535.74            0.0    187.3     0.0  40152 4SHIB51     525.00    4  1    173.3   -94.0                    8  2500
                                                                         40152 4SHIB51     525.00    4  2    166.7   -93.3                    7  2500
   40152 4SHIB51     525.00    4 1.0235   -7.2     0.0    140.4     0.0 -----------------------------------------------------------------------------
                              15 537.36            0.0    108.8   343.6  40095 4LIP51      525.00    4  1    916.6  -157.3                   26  3450
                                                                         40095 4LIP51      525.00    4  2    916.6  -157.3                   26  3450
                                                                         40126 4GPT51      525.00    4  1   -299.5   -56.9                   12  2500
                                                                         40126 4GPT51      525.00    4  2   -299.5   -56.9                   12  2500
                                                                         40151 4TONGR51    525.00    4  1   -173.1    14.5                    7  2500
                                                                         40151 4TONGR51    525.00    4  2   -166.6    10.2                    7  2500
                                                                         40153 4FUQ51      525.00    4  1   -514.7   -24.8                   18  2730
                                                                         40153 4FUQ51      525.00    4  2   -520.2   -23.8                   19  2730
   40153 4FUQ51      525.00    4 1.0257   -4.6     0.0    604.4     0.0 -----------------------------------------------------------------------------
                              17 538.50            0.0    219.9     0.0  40084 4QINGY5     525.00    4  1    237.4   -76.5                    9  2730
                                                                         40150 4YAX51      525.00    4  1   -608.1    -1.5                   22  2730
                                                                         40150 4YAX51      525.00    4  2   -594.1   -22.2                   21  2730
                                                                         40152 4SHIB51     525.00    4  1    516.4   -54.8                   19  2730
                                                                         40152 4SHIB51     525.00    4  2    522.0   -55.0                   19  2730
                                                                         40157 4GUIY51     525.00    4  1   -678.1   -10.0                   24  2730
   40154 4AS51       525.00    4 1.0342   -4.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              13 542.96            0.0      0.0     0.0  40083 4ANS51      525.00    4  1    253.7     5.1                   11  2300
                                                                         40083 4ANS51      525.00    4  2    225.5    18.6                    8  2730
                                                                         40148 4ASG1       20.000    4  1   -279.5    37.2  1.022UN
                                                                         40149 4ASG2       20.000    4  1   -199.7   -60.9  1.022UN
   40155 4XIF51      525.00    4 1.0325    0.1     0.0   -189.0     0.0 -----------------------------------------------------------------------------
                              14 542.05            0.0     44.9     0.0  40144 4QX51       525.00    4  1   -536.1   -90.0                   17  3120
                                                                         40144 4QX51       525.00    4  2   -536.1   -90.0                   17  3120
                                                                         40150 4YAX51      525.00    4  1     75.8    43.7                    3  2730
                                                                         40156 4XIF52      525.00    4  1      0.0     0.0
                                                                         40157 4GUIY51     525.00    4  1    600.3    46.2                   21  2730
                                                                         40157 4GUIY51     525.00    4  2    585.2    45.1                   21  2730
   40156 4XIF52      525.00    4 1.0325    0.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              14 542.05            0.0      0.0     0.0  40155 4XIF51      525.00    4  1      0.0     0.0
 
   40157 4GUIY51     525.00    4 1.0284   -1.1     0.0   -609.0     0.0 -----------------------------------------------------------------------------
                              14 539.91            0.0    356.8   158.6  40083 4ANS51      525.00    4  1    581.0  -153.3                   25  2300
                                                                         40083 4ANS51      525.00    4  2    530.2  -155.9                   23  2300
                                                                         40153 4FUQ51      525.00    4  1    681.2   -53.1                   24  2730
                                                                         40155 4XIF51      525.00    4  1   -599.2   -76.5                   22  2730
                                                                         40155 4XIF51      525.00    4  2   -584.2   -76.7                   21  2730
   50012 YN01-HLZ    525.00    5 1.0129    9.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               6 531.77            0.0      0.0     0.0  50517 HP50        525.00    5  1      0.0     0.0                    0  3120
                                                                         50517 HP50        525.00    5  2      0.0     0.0                    0  3120
   50017 DD1G        22.000    5 1.0000   15.1   600.0     30.0     0.0 -----------------------------------------------------------------------------
                               7 22.000           38.4R    11.0     0.0  50474 DD50        525.00    5  1    570.0    27.4  1.000LK          79   720
 
   50018 DD2G        22.000    5 1.0000   15.1   600.0     30.0     0.0 -----------------------------------------------------------------------------
                               7 22.000           38.4R    11.0     0.0  50474 DD50        525.00    5  1    570.0    27.4  1.000LK          79   720
 
   50019 DD3G        22.000    5 1.0000   15.2   600.0     30.0     0.0 -----------------------------------------------------------------------------
                               7 22.000          165.0R    11.0     0.0  50474 DD50        525.00    5  1    570.0   154.0  1.000LK          82   720
 
   50047 LBG1G       15.700    5 1.0000    8.8   150.0      0.0     0.0 -----------------------------------------------------------------------------
                               7 15.700           35.2R     0.0     0.0  50051 LBG22       230.00    5  1    150.0    35.2  1.003LK          90   172
 
   50048 LBG2G       15.700    5 1.0000    8.8   150.0      0.0     0.0 -----------------------------------------------------------------------------
                               7 15.700           35.2R     0.0     0.0  50051 LBG22       230.00    5  1    150.0    35.2  1.003LK          90   172
 
   50049 LBG3G       15.700    5 1.0000    8.8   150.0      0.0     0.0 -----------------------------------------------------------------------------
                               7 15.700           35.2R     0.0     0.0  50051 LBG22       230.00    5  1    150.0    35.2  1.003LK          90   172
 
   50050 LBG4G       15.700    5 0.9821    8.9   150.0      0.0     0.0 -----------------------------------------------------------------------------
                               7 15.419           10.0L     0.0     0.0  50051 LBG22       230.00    5  1    150.0    10.0  1.003LK          89   172
 
   50051 LBG22       230.00    5 1.0263    2.6     0.0     74.1     0.0 -----------------------------------------------------------------------------
                               7 236.06            0.0     58.7     0.0  50047 LBG1G       15.700    5  1   -149.6   -18.4  1.052UN          85   172
                                                                         50048 LBG2G       15.700    5  1   -149.6   -18.4  1.052UN          85   172
                                                                         50049 LBG3G       15.700    5  1   -149.6   -18.4  1.052UN          85   172
                                                                         50050 LBG4G       15.700    5  1   -149.6     6.6  1.052UN          85   172
                                                                         60038 TSQM220     230.00    6  1    262.2    -5.1                   32   800
                                                                         60038 TSQM220     230.00    6  2    262.2    -5.1                   32   800
   50448 XLT7G       20.000    5 1.0267   16.2   300.0     24.0     0.0 -----------------------------------------------------------------------------
                              22 20.534          120.0L    10.0     0.0  50511 XLT50       525.00    5  1    276.0   110.0  1.000LK          78   370
 
   50449 XLT8G       20.000    5 1.0000   16.4   299.9     24.0     0.0 -----------------------------------------------------------------------------
                              22 20.000           40.0R    10.0     0.0  50511 XLT50       525.00    5  1    275.9    30.0  1.000LK          75   370
 
   50450 QJ3G        20.000    5 1.0052   14.6   300.0     24.0     0.0 -----------------------------------------------------------------------------
                               7 20.103            0.0L    10.0     0.0  50476 QJ50        525.00    5  1    276.0   -10.0  1.000LK          74   370
 
   50451 QJ4G        20.000    5 1.0052   14.6   300.0     24.0     0.0 -----------------------------------------------------------------------------
                               7 20.103            0.0L    10.0     0.0  50476 QJ50        525.00    5  1    276.0   -10.0  1.000LK          74   370
 
   50452 XJS6G       20.000    5 1.0000   16.1   300.0     24.0     0.0 -----------------------------------------------------------------------------
                              22 20.000           46.5R    10.0     0.0  50510 XJS50       525.00    5  1    276.0    36.5  1.000LK          75   370
 
   50453 MW1G        18.000    5 1.0000   24.2   300.0      0.0     0.0 -----------------------------------------------------------------------------
                              23 18.000           24.1R     0.0     0.0  50485 MW50        525.00    5  1    300.0    24.1  1.000LK          81   370
 
   50454 MW3G        15.700    5 1.0000   24.9   250.0      0.0     0.0 -----------------------------------------------------------------------------
                              23 15.700           22.4R     0.0     0.0  50485 MW50        525.00    5  1    250.0    22.4  1.000LK          84   300
 
   50455 MW4G        15.700    5 1.0000   25.0   250.0      0.0     0.0 -----------------------------------------------------------------------------
                              23 15.700           22.6R     0.0     0.0  50482 MW50T1      525.00    5  1    250.0    22.6  1.000LK          84   300
 
   50456 MW5G        15.700    5 1.0000   24.9   250.0      0.0     0.0 -----------------------------------------------------------------------------
                              23 15.700           22.5R     0.0     0.0  50483 MW50T2      525.00    5  1    250.0    22.5  1.000LK          84   300
 
   50457 DCS1G       15.700    5 1.0000   23.3   225.0      0.0     0.0 -----------------------------------------------------------------------------
                              23 15.700           20.7R     0.0     0.0  50495 DCS50       525.00    5  1    225.0    20.7  1.003LK          90   252
 
   50458 DCS2G       15.700    5 1.0000   23.3   225.0      0.0     0.0 -----------------------------------------------------------------------------
                              23 15.700           20.8R     0.0     0.0  50492 DCS50T1     525.00    5  1    225.0    20.8  1.003LK          90   252
 
   50459 DCS3G       15.700    5 1.0000   23.4   225.0      0.0     0.0 -----------------------------------------------------------------------------
                              23 15.700           20.8R     0.0     0.0  50493 DCS50T2     525.00    5  1    225.0    20.8  1.003LK          90   252
 
   50460 DCS4G       15.700    5 1.0000   23.3   225.0      0.0     0.0 -----------------------------------------------------------------------------
                              23 15.700           20.8R     0.0     0.0  50494 DCS50T3     525.00    5  1    225.0    20.8  1.003LK          90   252
 
   50461 JH3G        18.000    5 1.0000   27.5   350.0      0.0     0.0 -----------------------------------------------------------------------------
                              24 18.000           36.9R     0.0     0.0  50534 JH50        525.00    5  1    350.0    36.9  1.000LK          90   390
 
   50462 JH4G        18.000    5 1.0000   27.7   350.0      0.0     0.0 -----------------------------------------------------------------------------
                              24 18.000           37.1R     0.0     0.0  50534 JH50        525.00    5  1    350.0    37.1  1.000LK          90   390
 
   50463 DYJ450      525.00    5 1.0099   27.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              25 530.22            0.0      0.0     0.0  50464 DYJ41G      13.800    5  1   -174.9    -9.0  1.021UN          69   252
                                                                         50522 DH50        525.00    5  1    174.9     9.0                    6  2700
   50464 DYJ41G      13.800    5 1.0000   32.8   175.0      0.0     0.0 -----------------------------------------------------------------------------
                              25 13.800           26.8R     0.0     0.0  50463 DYJ450      525.00    5  1    175.0    26.8  1.000LK          70   252
 
   50465 QJB50L1     525.00    5 1.0141    7.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               7 532.39            0.0      0.0     0.0  50468 QJB50       525.00    5  1   -313.6    99.7                   11  3040
                                                                         50471 LP50Q1      525.00    5  1    313.6   -99.7                   11  3040
   50466 QJB50L2     525.00    5 1.0141    7.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               7 532.38            0.0      0.0     0.0  50468 QJB50       525.00    5  1   -308.2    91.5                   10  3040
                                                                         50472 LP50Q2      525.00    5  1    308.2   -91.5                   10  3040
   50467 QJB50T1     525.00    5 1.0136    7.0     0.0    249.9     0.0 -----------------------------------------------------------------------------
                               7 532.13            0.0    146.4     0.0  50468 QJB50       525.00    5  1   -249.9  -146.4
 
   50468 QJB50       525.00    5 1.0139    7.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               7 532.28            0.0      0.0   196.3  50465 QJB50L1     525.00    5  1    313.6   -99.5                   11  3040
                                                                         50466 QJB50L2     525.00    5  1    308.2   -91.3                   10  3040
                                                                         50467 QJB50T1     525.00    5  1    249.9   146.6
                                                                         50473 XW50        525.00    5  1      0.0  -131.3                    4  3040
                                                                         50476 QJ50        525.00    5  1   -549.7    48.2                   20  2700
                                                                         50502 CK50        525.00    5  1   -161.4   -32.7                    5  3040
                                                                         50502 CK50        525.00    5  2   -160.6   -36.3                    5  3040
   50469 LP50T       525.00    5 1.0160    5.5     0.0     70.6     0.0 -----------------------------------------------------------------------------
                               7 533.40            0.0     23.1     0.0  50470 LP50        525.00    5  1    -70.6   -23.1
 
   50470 LP50        525.00    5 1.0161    5.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               7 533.43            0.0      0.0   619.4  50469 LP50T       525.00    5  1     70.6    23.1
                                                                         50471 LP50Q1      525.00    5  1   -312.8    10.0                   10  3040
                                                                         50472 LP50Q2      525.00    5  1   -307.7     0.8                   10  3040
                                                                         50474 DD50        525.00    5  1   -850.8   -33.0                   28  3040
                                                                         50474 DD50        525.00    5  2   -850.8   -33.0                   28  3040
                                                                         50475 YW50        525.00    5  1      0.0   -68.7
                                                                         50475 YW50        525.00    5  2      0.0   -68.7
                                                                         50501 QD50        525.00    5  1   -297.0    10.9                   10  3040
                                                                         50501 QD50        525.00    5  2   -287.4    10.4                    9  3040
                                                                         60037 TSQM50      525.00    6  1   1213.4  -201.7                   48  2500
                                                                         60109 LBSC1       525.00    6  1    811.3  -134.8                   30  2720
                                                                         60111 LBSC2       525.00    6  1    811.3  -134.8                   30  2720
   50471 LP50Q1      525.00    5 1.0160    5.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               7 533.42            0.0      0.0     0.0  50465 QJB50L1     525.00    5  1   -312.8     9.9                   10  3040
                                                                         50470 LP50        525.00    5  1    312.8    -9.9                   10  3040
   50472 LP50Q2      525.00    5 1.0161    5.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               7 533.43            0.0      0.0     0.0  50466 QJB50L2     525.00    5  1   -307.7     0.6                   10  3040
                                                                         50470 LP50        525.00    5  1    307.7    -0.6                   10  3040
   50473 XW50        525.00    5 1.0211    7.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               7 536.10            0.0      0.0     0.0  50468 QJB50       525.00    5  1      0.0     0.0                    0  3040
 
   50474 DD50        525.00    5 1.0205    8.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               7 535.77            0.0      0.0     0.0  50017 DD1G        22.000    5  1   -569.1    38.4  1.021UN          78   720
                                                                         50018 DD2G        22.000    5  1   -569.1    38.4  1.021UN          78   720
                                                                         50019 DD3G        22.000    5  1   -569.1   -83.6  1.048UN          78   720
                                                                         50470 LP50        525.00    5  1    853.6     3.4                   28  3040
                                                                         50470 LP50        525.00    5  2    853.6     3.4                   28  3040
   50475 YW50        525.00    5 1.0180    5.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               7 534.46            0.0      0.0     0.0  50470 LP50        525.00    5  1      0.0     0.0
                                                                         50470 LP50        525.00    5  2      0.0     0.0
   50476 QJ50        525.00    5 1.0134    8.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               7 532.05            0.0      0.0     0.0  50450 QJ3G        20.000    5  1   -275.5    40.6  1.000UN          74   370
                                                                         50451 QJ4G        20.000    5  1   -275.5    40.6  1.000UN          74   370
                                                                         50468 QJB50       525.00    5  1    550.9   -81.2                   20  2700
   50477 CP50H       525.00    5 1.0041   10.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              26 527.13            0.0      0.0     0.0  50481 CP50        525.00    5  1   -153.2   223.1
                                                                         50516 HP50CP      525.00    5  1    153.2  -223.1                    9  3040
   50478 CP50B       525.00    5 1.0036   10.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              26 526.89            0.0      0.0     0.0  50481 CP50        525.00    5  1   -145.4    -2.9                    5  2700
                                                                         50488 BF50C       525.00    5  1    145.4     2.9                    5  2700
   50479 CP50T1      525.00    5 1.0034   10.2     0.0    430.9     0.0 -----------------------------------------------------------------------------
                              26 526.81            0.0     85.7     0.0  50481 CP50        525.00    5  1   -430.9   -85.7
 
   50480 CP50T2      525.00    5 1.0034   10.2     0.0    477.9     0.0 -----------------------------------------------------------------------------
                              26 526.79            0.0     95.8     0.0  50481 CP50        525.00    5  1   -477.9   -95.8
 
   50481 CP50        525.00    5 1.0036   10.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              26 526.90            0.0      0.0   219.6  50477 CP50H       525.00    5  1    153.2  -222.9
                                                                         50478 CP50B       525.00    5  1    145.4     2.9                    5  2700
                                                                         50479 CP50T1      525.00    5  1    430.9    86.1
                                                                         50480 CP50T2      525.00    5  1    477.9    96.3
                                                                         50485 MW50        525.00    5  1   -599.9   -92.3                   22  2700
                                                                         50485 MW50        525.00    5  2   -607.5   -89.6                   23  2700
   50482 MW50T1      525.00    5 1.0164   18.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              23 533.61            0.0      0.0     0.0  50455 MW4G        15.700    5  1   -249.8     6.6  1.021UN          82   300
                                                                         50485 MW50        525.00    5  1    249.8    -6.6
   50483 MW50T2      525.00    5 1.0164   18.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              23 533.62            0.0      0.0     0.0  50456 MW5G        15.700    5  1   -249.8     6.3  1.021UN          82   300
                                                                         50485 MW50        525.00    5  1    249.8    -6.3
   50484 MW50T3      525.00    5 1.0164   18.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              23 533.62            0.0      0.0     0.0  50485 MW50        525.00    5  1      0.0     0.0
 
   50485 MW50        525.00    5 1.0164   18.3     0.0   -173.0     0.0 -----------------------------------------------------------------------------
                              23 533.62            0.0    -76.7   225.2  50453 MW1G        18.000    5  1   -299.5     7.0  1.021UN          80   370
                                                                         50454 MW3G        15.700    5  1   -249.8     6.4  1.021UN          82   300
                                                                         50481 CP50        525.00    5  1    607.1   -88.3                   22  2700
                                                                         50481 CP50        525.00    5  2    614.9   -86.8                   23  2700
                                                                         50482 MW50T1      525.00    5  1   -249.8     6.7
                                                                         50483 MW50T2      525.00    5  1   -249.8     6.4
                                                                         50484 MW50T3      525.00    5  1      0.0     0.0
   50486 BF50Q1      525.00    5 1.0008    9.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              26 525.40            0.0      0.0     0.0  50491 BF50        525.00    5  1   -374.1   124.5                   15  2700
                                                                         50496 QD50B1      525.00    5  1    374.1  -124.5                   13  3040
   50487 BF50Q2      525.00    5 1.0008    9.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              26 525.40            0.0      0.0     0.0  50491 BF50        525.00    5  1   -369.0   122.2                   14  2700
                                                                         50497 QD50B2      525.00    5  1    369.0  -122.2                   13  3040
   50488 BF50C       525.00    5 1.0010    9.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              26 525.51            0.0      0.0     0.0  50478 CP50B       525.00    5  1   -145.3   -62.4                    6  2700
                                                                         50491 BF50        525.00    5  1    157.6   230.7                   10  2700
                                                                         50516 HP50CP      525.00    5  1    -12.3  -168.3                    6  2700
   50489 BF50T1      525.00    5 1.0003    9.7     0.0    415.6     0.0 -----------------------------------------------------------------------------
                              26 525.13            0.0    128.9     0.0  50491 BF50        525.00    5  1   -415.6  -128.9
 
   50490 BF50T2      525.00    5 1.0003    9.7     0.0    416.5     0.0 -----------------------------------------------------------------------------
                              26 525.14            0.0    118.6     0.0  50491 BF50        525.00    5  1   -416.5  -118.6
 
   50491 BF50        525.00    5 1.0005    9.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              26 525.27            0.0      0.0   218.2  50486 BF50Q1      525.00    5  1    374.1  -124.2                   15  2700
                                                                         50487 BF50Q2      525.00    5  1    369.0  -121.9                   14  2700
                                                                         50488 BF50C       525.00    5  1   -157.6  -230.5                   10  2700
                                                                         50489 BF50T1      525.00    5  1    415.6   129.3
                                                                         50490 BF50T2      525.00    5  1    416.5   119.0
                                                                         50495 DCS50       525.00    5  1   -386.8  -149.0                   15  2700
                                                                         50495 DCS50       525.00    5  2   -416.7  -151.1                   16  2700
                                                                         50506 YX50        525.00    5  1   -304.5   149.5                   11  3040
                                                                         50506 YX50        525.00    5  2   -309.5   160.8                   11  3040
   50492 DCS50T1     525.00    5 1.0135   15.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              23 532.06            0.0      0.0     0.0  50458 DCS2G       15.700    5  1   -224.8     8.7  1.021UN          88   252
                                                                         50495 DCS50       525.00    5  1    224.8    -8.7
   50493 DCS50T2     525.00    5 1.0135   15.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              23 532.06            0.0      0.0     0.0  50459 DCS3G       15.700    5  1   -224.8     8.7  1.021UN          88   252
                                                                         50495 DCS50       525.00    5  1    224.8    -8.7
   50494 DCS50T3     525.00    5 1.0135   15.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              23 532.07            0.0      0.0     0.0  50460 DCS4G       15.700    5  1   -224.8     8.6  1.021UN          88   252
                                                                         50495 DCS50       525.00    5  1    224.8    -8.6
   50495 DCS50       525.00    5 1.0135   15.8     0.0     89.5     0.0 -----------------------------------------------------------------------------
                              23 532.07            0.0    -28.6   223.9  50457 DCS1G       15.700    5  1   -224.8     8.7  1.021UN          88   252
                                                                         50491 BF50        525.00    5  1    389.7  -111.7                   15  2700
                                                                         50491 BF50        525.00    5  2    420.2  -118.6                   16  2700
                                                                         50492 DCS50T1     525.00    5  1   -224.8     8.8
                                                                         50493 DCS50T2     525.00    5  1   -224.8     8.8
                                                                         50494 DCS50T3     525.00    5  1   -224.8     8.7
   50496 QD50B1      525.00    5 1.0029    8.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              26 526.55            0.0      0.0     0.0  50486 BF50Q1      525.00    5  1   -372.6    60.3                   12  3040
                                                                         50501 QD50        525.00    5  1    372.6   -60.3                   14  2700
   50497 QD50B2      525.00    5 1.0029    8.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              26 526.55            0.0      0.0     0.0  50487 BF50Q2      525.00    5  1   -367.5    58.5                   12  3040
                                                                         50501 QD50        525.00    5  1    367.5   -58.5                   14  2700
   50498 QD50C       525.00    5 1.0033    8.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              26 526.75            0.0      0.0     0.0  50501 QD50        525.00    5  1      6.0   133.4                    4  3040
                                                                         50504 CK50QD      525.00    5  1     -6.0  -133.4                    4  3040
   50499 QD50T1      525.00    5 1.0029    8.3     0.0    258.8     0.0 -----------------------------------------------------------------------------
                              26 526.52            0.0     84.6     0.0  50501 QD50        525.00    5  1   -258.8   -84.6
 
   50500 QD50T2      525.00    5 1.0029    8.3     0.0    258.8     0.0 -----------------------------------------------------------------------------
                              26 526.52            0.0     84.6     0.0  50501 QD50        525.00    5  1   -258.8   -84.6
 
   50501 QD50        525.00    5 1.0031    8.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              26 526.61            0.0      0.0   136.8  50470 LP50        525.00    5  1    297.8  -178.0                   11  3040
                                                                         50470 LP50        525.00    5  2    287.8  -156.3                   11  3040
                                                                         50496 QD50B1      525.00    5  1   -372.6    60.6                   14  2700
                                                                         50497 QD50B2      525.00    5  1   -367.5    58.8                   14  2700
                                                                         50498 QD50C       525.00    5  1     -6.0  -133.3                    4  3040
                                                                         50499 QD50T1      525.00    5  1    258.8    84.7
                                                                         50500 QD50T2      525.00    5  1    258.8    84.7
                                                                         50508 HH50        525.00    5  1   -179.2    20.4                   10  1875
                                                                         50508 HH50        525.00    5  2   -177.7    21.4                   10  1875
   50502 CK50        525.00    5 1.0098    8.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              26 530.14            0.0      0.0   111.1  50468 QJB50       525.00    5  1    161.7  -118.4                    7  3040
                                                                         50468 QJB50       525.00    5  2    160.9  -118.9                    7  3040
                                                                         50503 CK50H       525.00    5  1   -687.4   -95.8
                                                                         50504 CK50QD      525.00    5  1      6.1    58.8                    2  3040
                                                                         50505 CK50T1      525.00    5  1    358.7   163.1
   50503 CK50H       525.00    5 1.0100    8.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              26 530.24            0.0      0.0     0.0  50502 CK50        525.00    5  1    687.4    96.7
                                                                         50515 HP50CK      525.00    5  1   -348.6   -50.6                   11  3040
                                                                         50515 HP50CK      525.00    5  2   -338.7   -46.1                   11  3040
   50504 CK50QD      525.00    5 1.0097    8.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              26 530.08            0.0      0.0     0.0  50498 QD50C       525.00    5  1      6.1    58.8                    2  3040
                                                                         50502 CK50        525.00    5  1     -6.1   -58.8                    2  3040
   50505 CK50T1      525.00    5 1.0095    8.2     0.0    358.7     0.0 -----------------------------------------------------------------------------
                              26 529.97            0.0    162.8     0.0  50502 CK50        525.00    5  1   -358.7  -162.8
 
   50506 YX50        525.00    5 0.9882   11.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              27 518.83            0.0      0.0   265.6  50491 BF50        525.00    5  1    305.2  -225.5                   13  3040
                                                                         50491 BF50        525.00    5  2    310.3  -234.2                   13  3040
                                                                         50507 YX50T       525.00    5  1    689.3   272.1
                                                                         50526 MJ50        525.00    5  1   -665.9   -35.8                   22  3040
                                                                         50526 MJ50        525.00    5  2   -638.9   -42.3                   21  3040
   50507 YX50T       525.00    5 0.9877   11.0     0.0    689.3     0.0 -----------------------------------------------------------------------------
                              27 518.54            0.0    271.0     0.0  50506 YX50        525.00    5  1   -689.3  -271.0
 
   50508 HH50        525.00    5 0.9882   10.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              22 518.81            0.0      0.0   611.3  50501 QD50        525.00    5  1    179.7  -189.6                   14  1875
                                                                         50501 QD50        525.00    5  2    178.2  -192.9                   14  1875
                                                                         50509 HH50T       525.00    5  1    620.3   236.5
                                                                         50510 XJS50       525.00    5  1   -275.3   -53.8                   11  2700
                                                                         50511 XLT50       525.00    5  1   -550.1  -111.1                   21  2700
                                                                         50512 YSH50       525.00    5  1    594.6   -39.7                   19  3120
                                                                         50512 YSH50       525.00    5  2    590.2   -39.7                   19  3120
                                                                         50530 MHSCH1      525.00    5  1   -668.8  -110.5                   21  3200
                                                                         50531 MHSCH2      525.00    5  1   -668.8  -110.5                   21  3200
   50509 HH50T       525.00    5 0.9877    9.9     0.0    620.3     0.0 -----------------------------------------------------------------------------
                              22 518.56            0.0    235.6     0.0  50508 HH50        525.00    5  1   -620.3  -235.6
 
   50510 XJS50       525.00    5 0.9906   10.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              22 520.07            0.0      0.0     0.0  50452 XJS6G       20.000    5  1   -275.6    -9.9  1.000UN          75   370
                                                                         50508 HH50        525.00    5  1    275.6     9.9                   10  2700
   50511 XLT50       525.00    5 0.9928   10.9     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              22 521.24            0.0      0.0     0.0  50448 XLT7G       20.000    5  1   -275.6   -81.3  1.000UN          78   370
                                                                         50449 XLT8G       20.000    5  1   -275.5    -3.5  1.000UN          75   370
                                                                         50508 HH50        525.00    5  1    551.1    84.8                   21  2700
   50512 YSH50       525.00    5 0.9819    5.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              22 515.49            0.0      0.0   184.1  50508 HH50        525.00    5  1   -591.7   -60.7                   19  3120
                                                                         50508 HH50        525.00    5  2   -587.3   -61.1                   19  3120
                                                                         50513 YSH50T      525.00    5  1    139.2   174.0
                                                                         60021 YSH50C      525.00    6  1   1039.8  -236.3
   50513 YSH50T      525.00    5 0.9815    5.3     0.0    139.2     0.0 -----------------------------------------------------------------------------
                              22 515.31            0.0    173.9     0.0  50512 YSH50       525.00    5  1   -139.2  -173.9
 
   50514 CXHLZ50     525.00    5 1.0127    9.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              28 531.69            0.0      0.0     0.0  50517 HP50        525.00    5  1      0.0     0.0
                                                                         50517 HP50        525.00    5  2      0.0     0.0
   50515 HP50CK      525.00    5 1.0127    9.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              28 531.67            0.0      0.0     0.0  50503 CK50H       525.00    5  1    349.2   -22.2                   11  3040
                                                                         50503 CK50H       525.00    5  2    339.4   -26.5                   11  3040
                                                                         50517 HP50        525.00    5  1   -688.6    48.7
   50516 HP50CP      525.00    5 1.0121    9.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              28 531.38            0.0      0.0     0.0  50477 CP50H       525.00    5  1   -153.0   175.1                    8  3040
                                                                         50488 BF50C       525.00    5  1     12.4    57.7                    2  2700
                                                                         50517 HP50        525.00    5  1    140.6  -232.8
   50517 HP50        525.00    5 1.0126    9.8     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              28 531.62            0.0      0.0   139.4  50012 YN01-HLZ    525.00    5  1      0.0   -40.1                    1  3120
                                                                         50012 YN01-HLZ    525.00    5  2      0.0   -40.1                    1  3120
                                                                         50514 CXHLZ50     525.00    5  1      0.0   -24.2
                                                                         50514 CXHLZ50     525.00    5  2      0.0   -24.2
                                                                         50515 HP50CK      525.00    5  1    688.6   -47.7
                                                                         50516 HP50CP      525.00    5  1   -140.6   232.9
                                                                         50518 HP50T1      525.00    5  1     61.4    37.1
                                                                         50519 DL50        525.00    5  1   -293.2  -122.0                   10  3040
                                                                         50519 DL50        525.00    5  2   -316.2  -111.0                   11  3040
   50518 HP50T1      525.00    5 1.0125    9.8     0.0     61.4     0.0 -----------------------------------------------------------------------------
                              28 531.58            0.0     37.1     0.0  50517 HP50        525.00    5  1    -61.4   -37.1
 
   50519 DL50        525.00    5 1.0187   13.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              29 534.81            0.0      0.0   141.1  50517 HP50        525.00    5  1    294.4  -104.5                   10  3040
                                                                         50517 HP50        525.00    5  2    317.6   -95.2                   11  3040
                                                                         50520 DL50T1      525.00    5  1   -307.0    29.4
                                                                         50521 DL50T2      525.00    5  1   -305.0    29.2
   50520 DL50T1      525.00    5 1.0186   13.4     0.0   -307.0     0.0 -----------------------------------------------------------------------------
                              29 534.78            0.0     29.2     0.0  50519 DL50        525.00    5  1    307.0   -29.2
 
   50521 DL50T2      525.00    5 1.0186   13.4     0.0   -305.0     0.0 -----------------------------------------------------------------------------
                              29 534.78            0.0     29.0     0.0  50519 DL50        525.00    5  1    305.0   -29.0
 
   50522 DH50        525.00    5 1.0056   26.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              25 527.95            0.0      0.0   331.7  50463 DYJ450      525.00    5  1   -174.7   -84.2                    7  2700
                                                                         50523 DH50T1      525.00    5  1   -423.0  -103.6
                                                                         50524 DH50T2      525.00    5  1   -440.0   183.3
                                                                         50525 BSH50       525.00    5  1    518.8  -163.6                   17  3200
                                                                         50525 BSH50       525.00    5  2    518.8  -163.6                   17  3200
   50523 DH50T1      525.00    5 1.0058   26.4     0.0   -423.0     0.0 -----------------------------------------------------------------------------
                              25 528.06            0.0   -104.0     0.0  50522 DH50        525.00    5  1    423.0   104.0
 
   50524 DH50T2      525.00    5 1.0053   26.4     0.0   -440.0     0.0 -----------------------------------------------------------------------------
                              25 527.76            0.0    182.9     0.0  50522 DH50        525.00    5  1    440.0  -182.9
 
   50525 BSH50       525.00    5 0.9939   20.3     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              30 521.80            0.0      0.0   648.0  50522 DH50        525.00    5  1   -514.3  -187.5                   17  3200
                                                                         50522 DH50        525.00    5  2   -514.3  -187.5                   17  3200
                                                                         50526 MJ50        525.00    5  1    514.3  -136.5                   17  3200
                                                                         50526 MJ50        525.00    5  2    514.3  -136.5                   17  3200
   50526 MJ50        525.00    5 0.9927   16.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              30 521.16            0.0      0.0   482.9  50506 YX50        525.00    5  1    669.6   -49.9                   22  3040
                                                                         50506 YX50        525.00    5  2    642.3   -52.9                   21  3040
                                                                         50525 BSH50       525.00    5  1   -511.6   -72.1                   16  3200
                                                                         50525 BSH50       525.00    5  2   -511.6   -72.1                   16  3200
                                                                         50527 MJ50T1      525.00    5  1   -316.0   156.8
                                                                         50528 MJ50T2      525.00    5  1   -314.0   155.6
                                                                         50529 MJ50T3      525.00    5  1   -314.0   155.4
                                                                         50532 MHSCM1      525.00    5  1    675.3  -171.3                   22  3200
                                                                         50533 MHSCM2      525.00    5  1    675.3  -171.3                   22  3200
                                                                         50534 JH50        525.00    5  1   -345.7  -180.3                   13  3040
                                                                         50534 JH50        525.00    5  2   -349.5  -180.9                   13  3040
   50527 MJ50T1      525.00    5 0.9924   16.7     0.0   -316.0     0.0 -----------------------------------------------------------------------------
                              30 520.99            0.0    156.5     0.0  50526 MJ50        525.00    5  1    316.0  -156.5
 
   50528 MJ50T2      525.00    5 0.9924   16.7     0.0   -314.0     0.0 -----------------------------------------------------------------------------
                              30 520.99            0.0    155.4     0.0  50526 MJ50        525.00    5  1    314.0  -155.4
 
   50529 MJ50T3      525.00    5 0.9924   16.7     0.0   -314.0     0.0 -----------------------------------------------------------------------------
                              30 520.99            0.0    155.2     0.0  50526 MJ50        525.00    5  1    314.0  -155.2
 
   50530 MHSCH1      525.00    5 0.9932   11.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              30 521.43            0.0      0.0     0.0  50508 HH50        525.00    5  1    670.2    48.1                   21  3200
                                                                         50532 MHSCM1      525.00    5  1   -670.2   -48.1                   21  3200
   50531 MHSCH2      525.00    5 0.9932   11.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              30 521.43            0.0      0.0     0.0  50508 HH50        525.00    5  1    670.2    48.1                   21  3200
                                                                         50533 MHSCM2      525.00    5  1   -670.2   -48.1                   21  3200
   50532 MHSCM1      525.00    5 0.9933   11.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              30 521.48            0.0      0.0     0.0  50526 MJ50        525.00    5  1   -670.2   -49.1                   21  3200
                                                                         50530 MHSCH1      525.00    5  1    670.2    49.1                   21  3200
   50533 MHSCM2      525.00    5 0.9933   11.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              30 521.48            0.0      0.0     0.0  50526 MJ50        525.00    5  1   -670.2   -49.1                   21  3200
                                                                         50531 MHSCH2      525.00    5  1    670.2    49.1                   21  3200
   50534 JH50        525.00    5 1.0134   20.2     0.0      0.0     0.0 -----------------------------------------------------------------------------
                              24 532.04            0.0      0.0     0.0  50461 JH3G        18.000    5  1   -349.3     7.6  1.021UN          88   390
                                                                         50462 JH4G        18.000    5  1   -349.3     8.7  1.021UN          88   390
                                                                         50526 MJ50        525.00    5  1    347.3    -8.6                   11  3040
                                                                         50526 MJ50        525.00    5  2    351.2    -7.8                   11  3040
   60001 MW-HLZ      230.00    6 1.0114   -3.6     0.0   1800.0     0.0 -----------------------------------------------------------------------------
                               1 232.62            0.0    -56.4     0.0  60038 TSQM220     230.00    6  1  -1800.0    56.4
 
   60020 YSHSC       525.00    6 0.9829    5.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 516.00            0.0      0.0     0.0  60021 YSH50C      525.00    6  1  -1039.8   241.0
                                                                         60093 CHONGZ50    525.00    6  1   1039.8  -241.0                   31  3450
   60021 YSH50C      525.00    6 0.9824    5.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 515.75            0.0      0.0     0.0  50512 YSH50       525.00    5  1  -1039.8   238.7
                                                                         60020 YSHSC       525.00    6  1   1039.8  -238.7
   60023 TSQDG1      18.000    6 1.0000    2.7   250.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 18.000          104.6R     0.0     0.0  60033 TSQD1       230.00    6  1    250.0   104.6  1.000LK          71   380
 
   60024 TSQDG2      18.000    6 1.0000    2.7   250.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 18.000          106.2R     0.0     0.0  60034 TSQD2       230.00    6  1    250.0   106.2  1.000LK          71   380
 
   60025 TSQDG3      18.000    6 1.0000    2.7   250.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 18.000          104.1R     0.0     0.0  60035 TSQD3       230.00    6  1    250.0   104.1  1.000LK          71   380
 
   60026 TSQDG4      18.000    6 1.0000    2.7   250.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 18.000          106.2R     0.0     0.0  60036 TSQD4       230.00    6  1    250.0   106.2  1.000LK          71   380
 
   60027 TSQBG1      18.000    6 1.0000    2.0    93.7      0.0     0.0 -----------------------------------------------------------------------------
                               1 18.000           38.3R     0.0     0.0  60041 TSQ50       525.00    6  1     93.7    38.3  1.000LK
 
   60028 TSQBG2      18.000    6 1.0000    6.1   220.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 18.000           49.6R     0.0     0.0  60041 TSQ50       525.00    6  1    220.0    49.6  1.000LK
 
   60029 TSQBG3      18.000    6 1.0000    6.1   220.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 18.000           49.6R     0.0     0.0  60041 TSQ50       525.00    6  1    220.0    49.6  1.000LK
 
   60030 TSQBG4      18.000    6 1.0000    6.1   220.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 18.000           49.6R     0.0     0.0  60041 TSQ50       525.00    6  1    220.0    49.6  1.000LK
 
   60031 TSQBG5      18.000    6 1.0000    6.1   220.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 18.000           49.6R     0.0     0.0  60041 TSQ50       525.00    6  1    220.0    49.6  1.000LK
 
   60032 TSQBG6      18.000    6 1.0000    6.1   220.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 18.000           49.6R     0.0     0.0  60041 TSQ50       525.00    6  1    220.0    49.6  1.000LK
 
   60033 TSQD1       230.00    6 1.0149   -3.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 233.42            0.0      0.0     0.0  60023 TSQDG1      18.000    6  1   -250.0   -76.3  1.052UN          68   380
                                                                         60038 TSQM220     230.00    6  1    250.0    76.3                   22  1150
   60034 TSQD2       230.00    6 1.0142   -3.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 233.27            0.0      0.0     0.0  60024 TSQDG2      18.000    6  1   -250.0   -77.8  1.052UN          68   380
                                                                         60038 TSQM220     230.00    6  1    250.0    77.8                   22  1150
   60035 TSQD3       230.00    6 1.0151   -3.0     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 233.47            0.0      0.0     0.0  60025 TSQDG3      18.000    6  1   -250.0   -75.8  1.052UN          68   380
                                                                         60038 TSQM220     230.00    6  1    250.0    75.8                   22  1150
   60036 TSQD4       230.00    6 1.0142   -3.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 233.27            0.0      0.0     0.0  60026 TSQDG4      18.000    6  1   -250.0   -77.8  1.052UN          68   380
                                                                         60038 TSQM220     230.00    6  1    250.0    77.8                   22  1150
   60037 TSQM50      525.00    6 1.0247   -0.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 537.99            0.0      0.0   113.4  50470 LP50        525.00    5  1  -1201.9   218.5                   48  2500
                                                                         60039 TSQMZ       525.00    6  1    282.7  -169.6  1.048LK          43   750
                                                                         60041 TSQ50       525.00    6  1    596.9  -136.1                   27  2250
                                                                         60112 MBSC        525.00    6  1    322.2   -26.2                   14  2250
   60038 TSQM220     230.00    6 1.0113   -3.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 232.60            0.0      0.0     0.0  50051 LBG22       230.00    5  1   -257.1    18.8                   32   800
                                                                         50051 LBG22       230.00    5  2   -257.1    18.8                   32   800
                                                                         60001 MW-HLZ      230.00    6  1   1800.0   -50.1
                                                                         60033 TSQD1       230.00    6  1   -249.7   -75.1                   22  1150
                                                                         60034 TSQD2       230.00    6  1   -249.7   -77.0                   22  1150
                                                                         60035 TSQD3       230.00    6  1   -249.6   -74.6                   22  1150
                                                                         60036 TSQD4       230.00    6  1   -249.7   -77.0                   22  1150
                                                                         60039 TSQMZ       525.00    6  1   -282.7   296.3  1.000LK          54   750
                                                                         60042 TSQB220     230.00    6  1     -2.2    10.1                    1  1150
                                                                         60042 TSQB220     230.00    6  2     -2.1     9.6                    1  1150
   60039 TSQMZ       525.00    6 1.0107   -3.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 530.63            0.0      0.0     0.0  60037 TSQM50      525.00    6  1   -282.7   190.1  1.000UN          45   750
                                                                         60038 TSQM220     230.00    6  1    282.7  -296.0  1.000UN          54   750
                                                                         60040 TSQM3       35.000    6  1      0.0   105.9  1.000UN          70   150
   60040 TSQM3       35.000    6 0.9527   -3.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 33.346            0.0      0.0    99.8  60039 TSQMZ       525.00    6  1      0.0   -99.8  1.000LK          70   150
 
   60041 TSQ50       525.00    6 1.0266   -1.1     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 538.99            0.0      0.0   430.0  30104 TPSC        525.00    3  1    591.0  -130.3                   26  2300
                                                                         30105 TPSC1       525.00    3  1    585.2  -143.6                   26  2300
                                                                         40103 4JINZ5      525.00    4  1    401.5  -116.9                   18  2300
                                                                         60027 TSQBG1      18.000    6  1    -93.7   -32.5  1.048UN
                                                                         60028 TSQBG2      18.000    6  1   -220.0   -21.2  1.048UN
                                                                         60029 TSQBG3      18.000    6  1   -220.0   -21.2  1.048UN
                                                                         60030 TSQBG4      18.000    6  1   -220.0   -21.2  1.048UN
                                                                         60031 TSQBG5      18.000    6  1   -220.0   -21.2  1.048UN
                                                                         60032 TSQBG6      18.000    6  1   -220.0   -21.2  1.048UN
                                                                         60037 TSQM50      525.00    6  1   -596.6   118.1                   26  2250
                                                                         60045 TSQBZ       525.00    6  1    212.5   -19.0  1.048LK          28   750
   60042 TSQB220     230.00    6 1.0100   -3.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 232.29            0.0      0.0     0.0  30043 LONGL22     230.00    3  1    -18.1   -25.0                    5   648
                                                                         30043 LONGL22     230.00    3  2    -18.1   -25.0                    5   648
                                                                         40044 4ANL21      230.00    4  1     90.7    19.2                   11   800
                                                                         40044 4ANL21      230.00    4  2    153.7    30.1                   13  1200
                                                                         60038 TSQM220     230.00    6  1      2.2   -13.7                    1  1150
                                                                         60038 TSQM220     230.00    6  2      2.1   -13.3                    1  1150
                                                                         60045 TSQBZ       525.00    6  1   -212.5    27.6  1.026LK          28   750
   60045 TSQBZ       525.00    6 0.9842   -3.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 516.72            0.0      0.0     0.0  60041 TSQ50       525.00    6  1   -212.5    27.5  1.000UN          29   750
                                                                         60042 TSQB220     230.00    6  1    212.5   -27.5  1.000UN          29   750
                                                                         60046 TSQ3        35.000    6  1      0.0     0.0  1.000UN           0   150
   60046 TSQ3        35.000    6 1.0827   -3.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 37.893            0.0      0.0     0.0  60045 TSQBZ       525.00    6  1      0.0     0.0  1.100LK           0   150
 
   60078 BAISK1      525.00    6 0.9969   -4.6     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 523.35            0.0      0.0   107.3  30077 BAIS50      525.00    3  1    320.2    96.8
                                                                         60112 MBSC        525.00    6  1   -320.2  -204.2
   60093 CHONGZ50    525.00    6 0.9945   -9.7     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 522.09            0.0      0.0   188.9  30079 NANN50      525.00    3  1    562.6  -121.3                   19  3120
                                                                         30094 CHONGZZ1    230.00    3  1    454.9   -88.9  1.000LK
                                                                         60020 YSHSC       525.00    6  1  -1017.5    21.3                   30  3450
   60096 GUILIN51    525.00    6 1.0084  -19.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 529.41            0.0      0.0   221.7  30097 GUILIN52    525.00    3  1   1801.1    48.2
                                                                         40095 4LIP51      525.00    4  1   -900.6  -134.9                   26  3450
                                                                         40095 4LIP51      525.00    4  2   -900.6  -134.9                   26  3450
   60108 BAISLPK1    525.00    6 0.9967   -4.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 523.25            0.0      0.0   162.9  30077 BAIS50      525.00    3  1    799.7     5.0
                                                                         60109 LBSC1       525.00    6  1   -799.7  -167.9
   60109 LBSC1       525.00    6 0.9970   -4.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 523.43            0.0      0.0     0.0  50470 LP50        525.00    5  1   -799.7  -169.2                   30  2720
                                                                         60108 BAISLPK1    525.00    6  1    799.7   169.2
   60110 BAISLPK2    525.00    6 0.9967   -4.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 523.25            0.0      0.0   162.9  30077 BAIS50      525.00    3  1    799.7     5.0
                                                                         60111 LBSC2       525.00    6  1   -799.7  -167.9
   60111 LBSC2       525.00    6 0.9970   -4.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 523.43            0.0      0.0     0.0  50470 LP50        525.00    5  1   -799.7  -169.2                   30  2720
                                                                         60110 BAISLPK2    525.00    6  1    799.7   169.2
   60112 MBSC        525.00    6 0.9973   -4.5     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 523.57            0.0      0.0     0.0  60037 TSQM50      525.00    6  1   -320.2  -204.5                   17  2250
                                                                         60078 BAISK1      525.00    6  1    320.2   204.5
   60113 HCSC        525.00    6 1.0188  -11.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 534.89            0.0      0.0     0.0  30086 HECHIK1     525.00    3  1    311.5   167.6
                                                                         40084 4QINGY5     525.00    4  1   -311.5  -167.6                   13  2700
   60114 HCSC1       525.00    6 1.0188  -11.4     0.0      0.0     0.0 -----------------------------------------------------------------------------
                               1 534.89            0.0      0.0     0.0  30087 HECHIK2     525.00    3  1    311.5   167.6
                                                                         40084 4QINGY5     525.00    4  1   -311.5  -167.6                   13  2700
   70059 LONGTAG1    18.000    7 1.0000    4.8   600.2      0.0     0.0 -----------------------------------------------------------------------------
                              11 18.000           71.6R     0.0     0.0  30092 LONGTA50    525.00    3  1    600.2    71.6  1.000LK          77   780
 
   70060 LONGTAG2    18.000    7 1.0000    4.8   600.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 18.000           71.6R     0.0     0.0  30092 LONGTA50    525.00    3  1    600.0    71.6  1.000LK          77   780
 
   70061 LONGTAG3    18.000    7 1.0000    4.8   600.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 18.000           71.6R     0.0     0.0  30092 LONGTA50    525.00    3  1    600.0    71.6  1.000LK          77   780
 
   70062 LONGTAG4    18.000    7 1.0000    3.5   500.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 18.000           59.5R     0.0     0.0  30092 LONGTA50    525.00    3  1    500.0    59.5  1.000LK          65   780
 
   70063 LONGTAG5    18.000    7 1.0000    3.5   500.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 18.000           59.5R     0.0     0.0  30092 LONGTA50    525.00    3  1    500.0    59.5  1.000LK          65   780
 
   70064 LONGTAG6    18.000    7 1.0000    3.5   500.0      0.0     0.0 -----------------------------------------------------------------------------
                              11 18.000           59.5R     0.0     0.0  30092 LONGTA50    525.00    3  1    500.0    59.5  1.000LK          65   780
 
   80010 HUIZ-HLZ    525.00    1 1.0170  -44.1     0.0  -2800.0     0.0 -----------------------------------------------------------------------------
                               4 533.90            0.0   -251.5     0.0  10011 DCHZ=       500.00    1  1   2800.0   251.5  0.952LK