<p>
<table border="1" cellspacing="1">
   <tr>
      <td colspan="3">Action Fixture</td>
   </tr>
   
   <tr>
      <td>start</td>
      <td colspan="2">com.interpss.test.user.core.AcscFixture</td>
   </tr>
   
   <tr>
      <td>press</td>
      <td>createAcscNetwork</td>
   </tr>   

   <tr>
      <td>enter</td>
      <td>setBaseKva</td>
      <td>100000</td>
   </tr>   
   
   <tr>
      <td>enter</td>
      <td>addScNonContributeBus</td>
      <td>Bus1,13800</td>
   </tr>   
   
   <tr>
      <td>enter</td>
      <td>addScNonContributeBus</td>
      <td>Bus2,13800</td>
   </tr>   

   <tr>
      <td>enter</td>
      <td>addScNonContributeBus</td>
      <td>Bus3,13800</td>
   </tr>   

   <tr>
      <td>enter</td>
      <td>addScContributeBus</td>
      <td>Bus4,13800,0.0,0.02,0.0,0.02,0.0,0.0e10,SolidGrounded,0.0,0.0</td>
   </tr>   

   <tr>
      <td>enter</td>
      <td>addScContributeBus</td>
      <td>Bus5,13800,0.0,0.02,0.0,0.02,0.0,0.0e10,SolidGrounded,0.0,0.0</td>
   </tr>   

   <tr>
      <td>enter</td>
      <td>addAcscLineBranch</td>
      <td>Bus1,Bus2,0.0,0.25,0.0,0.7</td>
   </tr>   
   
   <tr>
      <td>enter</td>
      <td>addAcscLineBranch</td>
      <td>Bus1,Bus3,0.0,0.35,0.0,1.0</td>
   </tr>   

   <tr>
      <td>enter</td>
      <td>addAcscLineBranch</td>
      <td>Bus2,Bus3,0.0,0.3,0.0,0.75</td>
   </tr>   

   <tr>
      <td>enter</td>
      <td>addAcscXformerBranch</td>
      <td>Bus4,Bus2,0.0,0.015,0.0,0.03,WyeUngrounded,0.0,0.0,Delta,0.0,0.0</td>
   </tr>   

   <tr>
      <td>enter</td>
      <td>addAcscXformerBranch</td>
      <td>Bus5,Bus3,0.0,0.03,0.0,0.03,WyeUngrounded,0.0,0.0,Delta,0.0,0.0</td>
   </tr>   

   <tr>
      <td>check</td>
      <td>noOfBuses</td>
      <td>5</td>
   </tr>
   
   <tr>
      <td>check</td>
      <td>noOfBranches</td>
      <td>5</td>
   </tr>

 </table>

<table border="1" cellspacing="1">
   <tr>
      <td colspan="3">Action Fixture</td>
   </tr>
   
   <tr>
      <td>enter</td>
      <td>setAcscBusFault</td>
      <td>Bus2,3P</td>
   </tr>   
   
   <tr>
      <td>press</td>
      <td>runAcShortCircuit</td>
   </tr>   
 </table>
 
 <table border="1" cellspacing="1">
   <tr>
      <td colspan="5">com.interpss.test.user.core.AcscFixture</td>
   </tr>
   
   <tr>
      <td>busId</td>
      <td>faultAmpPhaseAreal?</td>
      <td>faultAmpPhaseAimage?</td>
      <td>faultAmpPhaseBreal?</td>
      <td>faultAmpPhaseBimage?</td>
      <td>faultAmpPhaseCreal?</td>
      <td>faultAmpPhaseCimage?</td>
   </tr>
   
   <tr>
      <td>Bus2</td>
      <td>0.0</td>
      <td>32.57143</td>
      <td>28.20768</td>
      <td>-16.28571</td>
      <td>-28.20768</td>
      <td>-16.28571</td>
   </tr>
 </table>

<table border="1" cellspacing="1">
   <tr>
      <td colspan="5">com.interpss.test.user.core.AcscFixture</td>
   </tr>
   
   <tr>
      <td>busId</td>
      <td>faultAmpPhase1real?</td>
      <td>faultAmpPhase1image?</td>
      <td>faultAmpPhase0real?</td>
      <td>faultAmpPhase0image?</td>
      <td>faultAmpPhase2real?</td>
      <td>faultAmpPhase2image?</td>
   </tr>
   
   <tr>
      <td>Bus2</td>
      <td>0.0</td>
      <td>32.57143</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>0.0</td>
   </tr>
 </table>