branch data  [ 3620]                                 ck  se  long_id_    st resist   react   charge   rate1  rate2  rate3  rate4 aloss  lngth 
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33626 "JAKVAL 3"  60.00   33634 "PARDEB 4"  60.00 " 1"  1 "        " :  1 0.02352 0.10878  0.00136   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32010 "JAMESN 1" 115.00   32020 "JAMESN 2" 115.00 " 1"  1 "        " :  1 0.00660 0.01360  0.00170   60.0   68.0   68.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32010 "JAMESN 1" 115.00   31997 "SCHMBH 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32020 "JAMESN 2" 115.00   32618 "NTOWER 2" 115.00 " 1"  1 "        " :  1 0.01459 0.03803  0.00603   83.0   96.0   96.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32595 "JAMPMP 1" 115.00   32593 "JAMPMP 2" 115.00 " 1"  1 "        " :  1 0.00184 0.00297  0.00018   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32593 "JAMPMP 2" 115.00   32604 "MARISJ 1" 115.00 " 1"  1 "        " :  1 0.02000 0.05761  0.00362   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31058 "JANCRK 1"  60.00   31056 "JANCTP 1"  60.00 " 1"  1 "        " :  1 0.02430 0.03745  0.00037   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31058 "JANCRK 1"  60.00   31057 "JANCRK 2"  60.00 " 1"  1 "        " :  1 0.00180 0.00489  0.00220   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35111 "JARVIS 1" 115.00   35120 "NEWARK 1" 115.00 " 1"  1 "        " :  1 0.01694 0.08892  0.01256  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35111 "JARVIS 1" 115.00   35124 "JARVIS 2" 115.00 " 1"  1 "        " :  1 0.01355 0.07114  0.01005  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35124 "JARVIS 2" 115.00   35120 "NEWARK 1" 115.00 " 1"  1 "        " :  1 0.00339 0.01778  0.00251  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30715 "JEFRSN 1" 230.00   30710 "SLAC   2" 230.00 " 1"  1 "        " :  1 0.00093 0.00746  0.01474  441.0  499.0  499.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30715 "JEFRSN 1" 230.00   30712 "SLAC   3" 230.00 " 1"  1 "        " :  1 0.00099 0.00790  0.01556  441.0  499.0  499.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30715 "JEFRSN 1" 230.00   99171 "JEFRSN 2" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  478.0  637.0  637.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  99171 "JEFRSN 2" 230.00      22 "JEFRSN 3" 230.00 " 1"  1 "        " :  1 0.00069 0.00756  0.79251  478.0  637.0  637.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     22 "JEFRSN 3" 230.00   30717 "JEFRSN 4" 230.00 " 1"  1 "        " :  1 0.00063 0.00440  0.00949  478.0  637.0  637.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30717 "JEFRSN 4" 230.00   99170 "MARTIN 7" 230.00 " 1"  1 "        " :  1 0.00074 0.00811  0.84979  478.0  637.0  637.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33380 "JEFRSN 5"  60.00   33387 "WOODSD 1"  60.00 " 1"  1 "        " :  1 0.02861 0.07389  0.00086   46.0   52.0   52.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33380 "JEFRSN 5"  60.00   33378 "WTRSHD 2"  60.00 " 1"  1 "        " :  1 0.01881 0.05726  0.00061   56.0   62.0   62.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33380 "JEFRSN 5"  60.00   33398 "WTRSHD 3"  60.00 " 1"  1 "        " :  1 0.00361 0.01113  0.00012   56.0   62.0   62.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35751 "JENNGS 1"  60.00   35752 "JENNGS 2"  60.00 " 1"  1 "        " :  1 0.00192 0.00351  0.00003   23.0   25.0   25.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35752 "JENNGS 2"  60.00   35750 "MABURY 1"  60.00 " 1"  1 "        " :  1 0.02178 0.05633  0.00056   46.0   52.0   52.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38024 "JENNY  1" 115.00   32792 "OAK J  1" 115.00 " 1"  1 "        " :  1 0.00310 0.01050  0.12000  145.0  155.0  155.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31466 "JESSUP 1" 115.00   31469 "SPIAND 1" 115.00 " 1"  1 "        " :  1 0.00301 0.00988  0.00105   83.0   96.0   96.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31461 "JESSUP 2" 115.00   31452 "TRINTY 1" 115.00 " 1"  1 "        " :  1 0.09601 0.24151  0.03036   78.0   91.0   91.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36074 "JOLON  1"  60.00   36078 "JOLON  2"  60.00 " 1"  1 "        " :  1 0.21198 0.32643  0.00325   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36078 "JOLON  2"  60.00   36073 "KINGCT 1"  60.00 " 1"  1 "        " :  1 0.01898 0.05151  0.00058   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36078 "JOLON  2"  60.00   36071 "JOLON  3"  60.00 " 1"  1 "        " :  1 0.02316 0.05660  0.00062   41.0   48.0   48.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36071 "JOLON  3"  60.00   36069 "LSOSTS 1"  60.00 " 1"  1 "        " :  1 0.02496 0.06114  0.00067   41.0   48.0   48.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34114 "JRWOOD 1" 115.00   34124 "JRWOOD 2" 115.00 " 1"  1 "        " :  1 0.00049 0.00137  0.00024   87.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30600 "JVENTR 1" 230.00   30527 "PITTSP 5" 230.00 " 1"  1 "        " :  1 0.00399 0.03180  0.06634  398.0  463.0  463.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30600 "JVENTR 1" 230.00   30640 "TESLA  5" 230.00 " 1"  1 "        " :  1 0.00169 0.01346  0.02808  398.0  463.0  463.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33773 "KALINA 1"  60.00   33775 "TOSPMP 1"  60.00 " 1"  1 "        " :  1 0.00800 0.03700  0.00046   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34350 "KAMM   1" 115.00   34158 "PNOCHE 1" 115.00 " 1"  1 "        " :  1 0.02103 0.06000  0.00812   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31475 "KANAKA 1" 115.00   31476 "KANAKA 2" 115.00 " 1"  1 "        " :  1 0.01159 0.01659  0.00194   60.0   68.0   68.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31476 "KANAKA 2" 115.00   31482 "PALRMO 1" 115.00 " 1"  1 "        " :  1 0.01482 0.07698  0.01032  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33528 "KASSON 1" 115.00   33527 "LAMMRS 2" 115.00 " 1"  1 "        " :  1 0.00269 0.04784  0.00728  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33528 "KASSON 1" 115.00   33530 "KASSON 3" 115.00 " 1"  1 "        " :  1 0.00050 0.00500  0.00049  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33528 "KASSON 1" 115.00   33526 "KASSON 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  125.0  175.0  175.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33526 "KASSON 2" 115.00   33533 "OWNSIL 2" 115.00 " 1"  1 "        " :  1 0.01475 0.05263  0.00721  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33526 "KASSON 2" 115.00   33514 "MANTEC 1" 115.00 " 1"  1 "        " :  1 0.01387 0.04507  0.06460  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33530 "KASSON 3" 115.00   33522 "VIERRA 3" 115.00 " 1"  1 "        " :  1 0.00808 0.02608  0.00400  125.0  176.0  176.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33530 "KASSON 3" 115.00   33548 "TRACY  1" 115.00 " 1"  1 "        " :  1 0.00770 0.02144  0.00246  105.0  120.0  120.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31118 "KEKAWK 1"  60.00   31308 "LYTNVL 1"  60.00 " 1"  1 "        " :  1 0.42738 0.69649  0.00631   31.0   35.0   35.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30569 "KELSO  1" 230.00   30570 "USWND4 1" 230.00 " 1"  1 "        " :  1 0.00068 0.00509  0.01071  397.0  450.0  450.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34356 "KERKH1 1" 115.00   34358 "KERKH2 1" 115.00 " 1"  1 "        " :  1 0.00440 0.00910  0.00110  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34123 "KERKH1 2" 115.00   34128 "OAKHSJ 1" 115.00 " 1"  1 "        " :  1 0.00870 0.04156  0.00090  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34123 "KERKH1 2" 115.00   34358 "KERKH2 1" 115.00 " 1"  1 "        " :  1 0.00440 0.00910  0.00110  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34358 "KERKH2 1" 115.00   34360 "WDWRDJ 1" 115.00 " 1"  1 "        " :  1 0.01062 0.05066  0.00805  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30830 "KERNEY 1" 230.00   30825 "MCMULN 1" 230.00 " 1"  1 "        " :  1 0.00254 0.01977  0.04510  329.0  421.0  421.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34730 "KERNFT 1" 115.00   34752 "KERNPP 1" 115.00 " 1"  1 "        " :  1 0.00681 0.04658  0.01428  250.0  294.0  294.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34752 "KERNPP 1" 115.00   34808 "ROSDAL 1" 115.00 " 1"  1 "        " :  1 0.00078 0.00240  0.00031  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34752 "KERNPP 1" 115.00   34706 "WESTPK 1" 115.00 " 1"  1 "        " :  1 0.00416 0.01981  0.00304  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34752 "KERNPP 1" 115.00   34706 "WESTPK 1" 115.00 " 2"  1 "        " :  1 0.00416 0.01981  0.00304  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34752 "KERNPP 1" 115.00   34797 "KRNWTR 3" 115.00 " 1"  1 "        " :  1 0.00151 0.00333  0.00052  125.0  147.0  147.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34752 "KERNPP 1" 115.00   34728 "LIVOAK 1" 115.00 " 1"  1 "        " :  1 0.01205 0.03594  0.00505   83.0   96.0   96.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34752 "KERNPP 1" 115.00   34753 "TEVIS  3" 115.00 " 1"  1 "        " :  1 0.00460 0.02510  0.00360  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34752 "KERNPP 1" 115.00   34755 "TEVIS  4" 115.00 " 1"  1 "        " :  1 0.00460 0.02510  0.00360  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34752 "KERNPP 1" 115.00   34716 "LERDOJ 1" 115.00 " 1"  1 "        " :  1 0.00634 0.02760  0.00624  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30945 "KERNPP 2" 230.00   30943 "KERNPP 3" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  657.0  777.0  777.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30945 "KERNPP 2" 230.00   30944 "KERNPP 5" 230.00 " 1"  1 "        " :  1 0.00062 0.00487  0.04269  591.0  677.0  677.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30945 "KERNPP 2" 230.00   30942 "KERNPP 4" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  657.0  777.0  777.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30943 "KERNPP 3" 230.00      52 "STOKDL 5" 230.00 " 1"  1 "        " :  1 0.00129 0.01037  0.02034  329.0  388.0  388.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30943 "KERNPP 3" 230.00   30970 "MIDWAY 6" 230.00 " 1"  1 "        " :  1 0.00192 0.02050  0.08723  657.0  777.0  777.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30942 "KERNPP 4" 230.00   30940 "STOKDL 4" 230.00 " 1"  1 "        " :  1 0.00124 0.00957  0.02126  296.0  339.0  339.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30942 "KERNPP 4" 230.00   30970 "MIDWAY 6" 230.00 " 1"  1 "        " :  1 0.00264 0.01490  0.12524  591.0  677.0  677.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30944 "KERNPP 5" 230.00   30970 "MIDWAY 6" 230.00 " 1"  1 "        " :  1 0.00192 0.02012  0.08599  657.0  777.0  777.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34918 "KERNPP 6"  70.00   34922 "KRNOLJ 2"  70.00 " 1"  1 "        " :  1 0.03806 0.08508  0.00136   39.0   46.0   46.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34918 "KERNPP 6"  70.00   34904 "OLDRIV 1"  70.00 " 1"  1 "        " :  1 0.07391 0.19139  0.00327   36.0   42.0   42.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34792 "KERNRG 1" 115.00   34794 "TEMBLR 1" 115.00 " 1"  1 "        " :  1 0.00870 0.02798  0.00489   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31566 "KESWCK 1"  60.00   31582 "STLWTR 1"  60.00 " 1"  1 "        " :  1 0.12007 0.15451  0.00144   25.0   29.0   29.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36850 "KIFER  1" 115.00   35602 "ZANKER 2" 115.00 " 1"  1 "        " :  1 0.00523 0.02593  0.00371  167.0  189.0  189.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36830 "KIFER  2"  60.00   36838 "SCOTT  2"  60.00 " 1"  1 "        " :  1 0.00043 0.00351  0.00098  173.0  198.0  198.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31598 "KILARC 2"  60.00   31855 "OLSEN  1"  60.00 " 1"  1 "        " :  1 0.12971 0.06973  0.00054   16.0   18.0   18.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34397 "KINGRV 1" 115.00   34394 "PIEDRA 2" 115.00 " 1"  1 "        " :  1 0.03855 0.11200  0.01463   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     23 "KINGRV 2" 115.00   34396 "PIEDRA 3" 115.00 " 1"  1 "        " :  1 0.03198 0.09112  0.01230  105.0  120.0  120.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32951 "KIRKER 1" 115.00   33033 "KIRKER 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33033 "KIRKER 2" 115.00   32950 "PITTSP 2" 115.00 " 1"  1 "        " :  1 0.00222 0.00793  0.00108  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33032 "KIRKER 3" 115.00   32950 "PITTSP 2" 115.00 " 1"  1 "        " :  1 0.00052 0.00519  0.00171  398.0  398.0  398.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31963 "KNIGHT 1" 115.00   31965 "KNIGHT 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00012  105.0  122.0  122.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31965 "KNIGHT 2" 115.00   32214 "RIOOSO 1" 115.00 " 1"  1 "        " :  1 0.01850 0.08830  0.01410  126.0  163.0  163.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31965 "KNIGHT 2" 115.00   31966 "WDLAND 2" 115.00 " 1"  1 "        " :  1 0.00109 0.00551  0.00079  126.0  163.0  163.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31964 "KNIGHT 3" 115.00   31968 "WDLAND 3" 115.00 " 1"  1 "        " :  1 0.00110 0.00550  0.00079  126.0  163.0  163.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31964 "KNIGHT 3" 115.00   32214 "RIOOSO 1" 115.00 " 1"  1 "        " :  1 0.01855 0.08826  0.01410  126.0  163.0  163.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31338 "KNOCTI 1"  60.00   31342 "MDLTWN 1"  60.00 " 1"  1 "        " :  1 0.27479 0.40902  0.00475   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32087 "KNTSLJ 2"  60.00   32092 "PLAINF 1"  60.00 " 1"  1 "        " :  1 0.22249 0.30596  0.00283   25.0   29.0   29.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34894 "KRNCNY 1"  70.00   34896 "RIOBRV 1"  70.00 " 1"  1 "        " :  1 0.00780 0.01557  0.00028   39.0   46.0   46.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34718 "KRNOIL 1" 115.00   34726 "POSOMT 2" 115.00 " 1"  1 "        " :  1 0.00159 0.00544  0.00070  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34718 "KRNOIL 1" 115.00   34716 "LERDOJ 1" 115.00 " 1"  1 "        " :  1 0.00680 0.02011  0.00257   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34724 "KRNOLJ 1" 115.00   34736 "MAGUND 1" 115.00 " 1"  1 "        " :  1 0.01104 0.04461  0.00686  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34724 "KRNOLJ 1" 115.00   34744 "OILDAL 1" 115.00 " 1"  1 "        " :  1 0.00219 0.00439  0.00223  125.0  147.0  147.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34724 "KRNOLJ 1" 115.00   34797 "KRNWTR 3" 115.00 " 1"  1 "        " :  1 0.00491 0.02223  0.00648  125.0  147.0  147.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34798 "KRNWTR 1" 115.00   34797 "KRNWTR 3" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34799 "KRNWTR 2" 115.00   34706 "WESTPK 1" 115.00 " 1"  1 "        " :  1 0.00052 0.00936  0.00136  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31385 "LAGUNT 1"  60.00   31391 "SNMALF 2"  60.00 " 1"  1 "        " :  1 0.04900 0.08182  0.00070   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34872 "LAKEVW 1"  70.00   34954 "VPREDO 3"  70.00 " 1"  1 "        " :  1 0.00852 0.03343  0.00078   73.0   73.0   73.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32973 "LAKEWD 1" 115.00      25 "LAKEWD 4" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  130.0  150.0  150.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     24 "LAKEWD 2" 115.00   33035 "LAKEWD 7" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  242.0  242.0  242.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  99108 "LAKEWD 3" 115.00   33020 "MORAGA 1" 115.00 " 1"  1 "        " :  1 0.01000 0.02390  0.00980  130.0  150.0  150.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  99108 "LAKEWD 3" 115.00      26 "LAKEWD 5" 115.00 " 1"  1 "        " :  1 0.00000 0.03780  0.00000  159.0  159.0  159.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     25 "LAKEWD 4" 115.00      27 "LAKEWD 6" 115.00 " 1"  1 "        " :  1 0.00000 0.01512  0.00000  159.0  159.0  159.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     26 "LAKEWD 5" 115.00      27 "LAKEWD 6" 115.00 " 1"  1 "        " :  1 0.00000 0.01512  0.00000  159.0  159.0  159.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31255 "LAKVIL 1" 115.00   31258 "SONOMA 1" 115.00 " 1"  1 "        " :  1 0.01138 0.03832  0.00584  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31255 "LAKVIL 1" 115.00   31258 "SONOMA 1" 115.00 " 2"  1 "        " :  1 0.01256 0.04225  0.00644  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30435 "LAKVIL 2" 230.00   30440 "TULUCY 1" 230.00 " 1"  1 "        " :  1 0.00265 0.02076  0.04696  398.0  463.0  463.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30435 "LAKVIL 2" 230.00   30540 "SOBRNT 4" 230.00 " 1"  1 "        " :  1 0.00328 0.05124  0.18243  637.0  637.0  637.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30435 "LAKVIL 2" 230.00   30460 "VACADX 7" 230.00 " 1"  1 "        " :  1 0.00783 0.05884  0.12279  367.0  419.0  419.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31392 "LAKVIL 3"  60.00   31394 "LKVLEJ 1"  60.00 " 1"  1 "        " :  1 0.01590 0.04167  0.00058   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31392 "LAKVIL 3"  60.00   31388 "PETL-C 1"  60.00 " 1"  1 "        " :  1 0.03604 0.09444  0.00115   43.0   50.0   50.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33529 "LAMMRS 1" 115.00   33527 "LAMMRS 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33529 "LAMMRS 1" 115.00   33549 "SCHLTE 3" 115.00 " 1"  1 "        " :  1 0.00131 0.00394  0.00046  126.0  176.0  176.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33527 "LAMMRS 2" 115.00   33532 "OWNSIL 1" 115.00 " 1"  1 "        " :  1 0.00250 0.00410  0.00049   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34758 "LAMONT 1" 115.00   34737 "LAMONT 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31076 "LAPAC  2"  60.00   31073 "LAPAC  3"  60.00 " 1"  1 "        " :  1 0.00245 0.00649  0.00009   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30946 "LAPLMA 5" 230.00   30970 "MIDWAY 6" 230.00 " 1"  1 "        " :  1 0.00070 0.01390  0.05740 1262.0 1450.0 1450.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30946 "LAPLMA 5" 230.00   30970 "MIDWAY 6" 230.00 " 2"  1 "        " :  1 0.00070 0.01390  0.05740 1262.0 1450.0 1450.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30946 "LAPLMA 5" 230.00   30947 "SUNRIS 4" 230.00 " 1"  1 "        " :  1 0.00068 0.00749  0.06119  760.0  902.0  902.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30946 "LAPLMA 5" 230.00   30947 "SUNRIS 4" 230.00 " 2"  1 "        " :  1 0.00068 0.00749  0.06119  760.0  902.0  902.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33200 "LARKIN 1" 115.00   33204 "POTRPP 1" 115.00 " 1"  1 "        " :  1 0.00199 0.00662  0.08521  149.0  199.0  199.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     28 "LARKIN 2" 115.00   33204 "POTRPP 1" 115.00 " 1"  1 "        " :  1 0.00145 0.00582  0.12766  159.0  159.0  159.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     28 "LARKIN 2" 115.00   33203 "MISSIX 1" 115.00 " 1"  1 "        " :  1 0.00036 0.00117  0.01514  139.0  139.0  139.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     28 "LARKIN 2" 115.00   33208 "MARTIN 1" 115.00 " 1"  1 "        " :  1 0.00504 0.01448  0.18118  139.0  211.0  211.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32570 "LASGAL 1" 115.00   32574 "SANRAF 1" 115.00 " 1"  1 "        " :  1 0.00570 0.02390  0.00320  116.0  131.0  131.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33376 "LASPLG 1"  60.00   33387 "WOODSD 1"  60.00 " 1"  1 "        " :  1 0.01965 0.04743  0.00058   46.0   52.0   52.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33397 "LASPLG 2"  60.00   33385 "MENLO  3"  60.00 " 1"  1 "        " :  1 0.02610 0.11520  0.00146   73.0   83.0   83.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30585 "LASPOS 1" 230.00   30630 "NEWARK 3" 230.00 " 1"  1 "        " :  1 0.00544 0.03296  0.06300  296.0  339.0  339.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35220 "LASPOS 2"  60.00   35203 "LIVERM 1"  60.00 " 1"  1 "        " :  1 0.01440 0.06830  0.00080   79.0  107.0  107.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35220 "LASPOS 2"  60.00   35210 "VASCO  2"  60.00 " 1"  1 "        " :  1 0.00400 0.01819  0.00011   65.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36904 "LASSEN 1"  60.00   31664 "WESTWD 1"  60.00 " 1"  1 "        " :  1 0.14150 0.42000  0.00700   57.0   60.0   60.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36044 "LAURLS 1"  60.00   36042 "LAURLS 3"  60.00 " 1"  1 "        " :  1 0.10910 0.17732  0.00159   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36044 "LAURLS 1"  60.00   36045 "LAURLS 2"  60.00 " 1"  1 "        " :  1 0.21385 0.33541  0.00315   34.0   38.0   38.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36042 "LAURLS 3"  60.00   36043 "RSROAD 1"  60.00 " 1"  1 "        " :  1 0.06925 0.13707  0.00139   37.0   42.0   42.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35363 "LAWRNC 1" 115.00   35367 "PHILIP 2" 115.00 " 1"  1 "        " :  1 0.00157 0.00560  0.00076  228.0  228.0  228.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35363 "LAWRNC 1" 115.00   35357 "MOFFET 3" 115.00 " 1"  1 "        " :  1 0.00471 0.01680  0.00230  228.0  228.0  228.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35361 "LCKHD1 1" 115.00   35358 "MOFFET 2" 115.00 " 1"  1 "        " :  1 0.00191 0.00561  0.00073   97.0  110.0  110.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35362 "LCKHD2 1" 115.00   35360 "LCKHD2 2" 115.00 " 1"  1 "        " :  1 0.00161 0.00480  0.00061   97.0  110.0  110.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35360 "LCKHD2 2" 115.00   35122 "NEWARK 2" 115.00 " 1"  1 "        " :  1 0.01098 0.03920  0.00537  228.0  228.0  228.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35657 "LECEF  5" 115.00   35664 "LECEF  6" 115.00 " 1"  1 "        " :  1 0.00094 0.00080  0.00000  307.0  307.0  307.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35664 "LECEF  6" 115.00   35659 "NORTEC 1" 115.00 " 1"  1 "        " :  1 0.00064 0.00431  0.00134  280.0  320.0  320.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35664 "LECEF  6" 115.00   35658 "LOSEST 2" 115.00 " 1"  1 "        " :  1 0.00052 0.00353  0.00000  280.0  320.0  320.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34118 "LEGRNJ 1" 115.00   34134 "WILSON 1" 115.00 " 1"  1 "        " :  1 0.02163 0.04703  0.00582   69.0   80.0   80.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34518 "LEMOOR 1"  70.00   34520 "LEPRIN 1"  70.00 " 1"  1 "        " :  1 0.00083 0.00369  0.00006   77.0   90.0   90.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34716 "LERDOJ 1" 115.00   34714 "LERDO  1" 115.00 " 1"  1 "        " :  1 0.01301 0.03758  0.00505   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34714 "LERDO  1" 115.00   34713 "ULTOGL 2" 115.00 " 1"  1 "        " :  1 0.01279 0.37300  0.00476   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31562 "LEWSTN 2"  60.00   31559 "TRINTY 3"  60.00 " 1"  1 "        " :  1 0.12827 0.19250  0.00207   31.0   35.0   35.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30655 "LFC 51 1" 230.00   30640 "TESLA  5" 230.00 " 1"  1 "        " :  1 0.00029 0.00285  0.00879  987.0 1181.0 1181.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30655 "LFC 51 1" 230.00   30630 "NEWARK 3" 230.00 " 1"  1 "        " :  1 0.00255 0.02237  0.12030  881.0  998.0  998.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35911 "LGNTSW 1" 115.00   35915 "PRNDAL 2" 115.00 " 1"  1 "        " :  1 0.00762 0.02245  0.00290  116.0  131.0  131.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35911 "LGNTSW 1" 115.00   35914 "NTVDSW 1" 115.00 " 1"  1 "        " :  1 0.01143 0.02556  0.00294   72.0   81.0   81.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35912 "LGNTSW 2" 115.00   35913 "NTVDSW 2" 115.00 " 1"  1 "        " :  1 0.01143 0.02556  0.00294   72.0   81.0   81.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35912 "LGNTSW 2" 115.00   35917 "PRNDAL 3" 115.00 " 1"  1 "        " :  1 0.00762 0.02245  0.00290  116.0  131.0  131.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34116 "LGRAND 1" 115.00   34134 "WILSON 1" 115.00 " 1"  1 "        " :  1 0.02820 0.06631  0.00820   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36022 "LGUNIT 2"  60.00   36027 "SALINA 2"  60.00 " 1"  1 "        " :  1 0.08006 0.13707  0.00109   32.0   37.0   37.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32396 "LIMEST 1"  60.00   33618 "OLETA  1"  60.00 " 1"  1 "        " :  1 0.28007 0.46021  0.00475   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33642 "LINDEN 1"  60.00   33644 "MORMON 2"  60.00 " 1"  1 "        " :  1 0.06367 0.12717  0.00122   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33038 "LINDE  1" 115.00   32957 "LINDE  2" 115.00 " 1"  1 "        " :  1 0.00118 0.00336  0.00049   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33038 "LINDE  1" 115.00   32961 "LINDE  5" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   48.0   48.0   48.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33036 "LINDE  3" 115.00   32961 "LINDE  5" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33664 "LIPTON 1"  60.00   33654 "SNTAFE 1"  60.00 " 1"  1 "        " :  1 0.00682 0.03153  0.00040   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35203 "LIVERM 1"  60.00   35229 "SRAMJT 2"  60.00 " 1"  1 "        " :  1 0.14542 0.31380  0.00281   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34728 "LIVOAK 1" 115.00   34726 "POSOMT 2" 115.00 " 1"  1 "        " :  1 0.00575 0.01786  0.00242  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31394 "LKVLEJ 1"  60.00   31390 "PETL-A 1"  60.00 " 1"  1 "        " :  1 0.01479 0.03882  0.00043   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35648 "LLAGAS 1" 115.00   35646 "MORGHL 1" 115.00 " 1"  1 "        " :  1 0.01197 0.05935  0.00848  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35648 "LLAGAS 1" 115.00   35655 "MRGHLJ 2" 115.00 " 1"  1 "        " :  1 0.01191 0.05908  0.00844  151.0  176.0  176.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30478 "LMBEPK 4" 230.00   30460 "VACADX 7" 230.00 " 1"  1 "        " :  1 0.00295 0.01974  0.04332  313.0  370.0  370.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30478 "LMBEPK 4" 230.00   30480 "USWNDR 3" 230.00 " 1"  1 "        " :  1 0.00155 0.01038  0.02278  331.0  380.0  380.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30478 "LMBEPK 4" 230.00   32117 "LMBEPK 5" 230.00 " 1"  1 "        " :  1 0.00250 0.05950  0.00000  100.0  100.0  100.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32978 "LMEC   1" 115.00   32950 "PITTSP 2" 115.00 " 1"  1 "        " :  1 0.00020 0.00260  0.02002 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32978 "LMEC   1" 115.00   32950 "PITTSP 2" 115.00 " 2"  1 "        " :  1 0.00020 0.00260  0.02002 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32356 "LNCOLN 1"  60.00   32352 "WESTJT 1"  60.00 " 1"  1 "        " :  1 0.12172 0.19924  0.00179   35.0   40.0   40.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     29 "LNCOLN 2"  60.00   32404 "SPI LI 3"  60.00 " 1"  1 "        " :  1 0.00226 0.00352  0.00003   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30564 "LNTREE 1" 230.00   30590 "USWPJR 1" 230.00 " 1"  1 "        " :  1 0.00309 0.01872  0.03579  329.0  400.0  400.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33564 "LOCKFD 1" 115.00   33558 "LOCKFD 4" 115.00 " 1"  1 "        " :  1 0.03700 0.07790  0.00915   65.0   75.0   75.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33564 "LOCKFD 1" 115.00   33561 "LOCKFD 2" 115.00 " 1"  1 "        " :  1 0.00370 0.00970  0.00110   75.0   87.0   87.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33564 "LOCKFD 1" 115.00   33560 "LOCKFD 3" 115.00 " 1"  1 "        " :  1 0.03700 0.07790  0.00915   65.0   75.0   75.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33560 "LOCKFD 3" 115.00   33556 "STCKJT 1" 115.00 " 1"  1 "        " :  1 0.00783 0.03841  0.00582  125.0  147.0  147.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33558 "LOCKFD 4" 115.00   33552 "STCKJT 2" 115.00 " 1"  1 "        " :  1 0.01060 0.05200  0.00787  125.0  147.0  147.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30482 "LOCKFD 5" 230.00   30330 "RIOOSO 2" 230.00 " 1"  1 "        " :  1 0.01593 0.09369  0.19195  296.0  339.0  339.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33699 "LOCKFD 6"  60.00   33630 "PARDEB 3"  60.00 " 1"  1 "        " :  1 0.29795 0.48131  0.00445   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33699 "LOCKFD 6"  60.00   33724 "LOCKFD 7"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33699 "LOCKFD 6"  60.00   33738 "WATRL  2"  60.00 " 1"  1 "        " :  1 0.08792 0.13618  0.00144   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33724 "LOCKFD 7"  60.00   33736 "LODIJT 1"  60.00 " 1"  1 "        " :  1 0.03791 0.12522  0.00150   55.0   63.0   63.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33724 "LOCKFD 7"  60.00   33726 "VICTR  1"  60.00 " 1"  1 "        " :  1 0.00880 0.04003  0.00050   79.0   92.0   92.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33736 "LODIJT 1"  60.00   33728 "LODI   1"  60.00 " 1"  1 "        " :  1 0.01000 0.04625  0.00058   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33736 "LODIJT 1"  60.00   33718 "METTLR 1"  60.00 " 1"  1 "        " :  1 0.04008 0.06475  0.00060   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33728 "LODI   1"  60.00   33737 "MNDAVI 3"  60.00 " 1"  1 "        " :  1 0.00081 0.00366  0.00006   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30111 "LOGNCK 1" 230.00   30460 "VACADX 7" 230.00 " 1"  1 "        " :  1 0.01710 0.11477  0.25185  313.0  370.0  370.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38030 "LOMPOC 1" 115.00   36276 "LOMPOC 3" 115.00 " 1"  1 "        " :  1 0.00220 0.00670  0.00049   97.0  110.0  110.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38031 "LOMPOC 2" 115.00   36282 "SURF   2" 115.00 " 1"  1 "        " :  1 0.00100 0.00550  0.00079  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36276 "LOMPOC 3" 115.00   36292 "MANVIL 1" 115.00 " 1"  1 "        " :  1 0.00610 0.03080  0.00440  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36276 "LOMPOC 3" 115.00   36296 "PURSMA 2" 115.00 " 1"  1 "        " :  1 0.00280 0.01390  0.00200  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31578 "LOMSJT 1"  60.00   31576 "WNTUPM 1"  60.00 " 1"  1 "        " :  1 0.01451 0.06493  0.00086   65.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31578 "LOMSJT 1"  60.00   31581 "ORETRL 2"  60.00 " 1"  1 "        " :  1 0.02672 0.04317  0.00040   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36004 "LONSTR 1"  60.00   36005 "PT_MRT 3"  60.00 " 1"  1 "        " :  1 0.00844 0.02474  0.00024   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35450 "LOSALT 1"  60.00   35451 "NGRUMM 2"  60.00 " 1"  1 "        " :  1 0.02468 0.06846  0.00070   46.0   52.0   52.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30765 "LOSBNS 3" 230.00   38625 "SLUISP 1" 230.00 " 1"  1 "        " :  1 0.00064 0.00484  0.01035  329.0  388.0  388.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30765 "LOSBNS 3" 230.00   38625 "SLUISP 1" 230.00 " 2"  1 "        " :  1 0.00064 0.00484  0.01035  329.0  388.0  388.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30765 "LOSBNS 3" 230.00   30790 "PNOCHE 8" 230.00 " 1"  1 "        " :  1 0.00953 0.05682  0.12111  296.0  339.0  339.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30765 "LOSBNS 3" 230.00   30790 "PNOCHE 8" 230.00 " 2"  1 "        " :  1 0.00640 0.05326  0.11128  329.0  388.0  388.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30765 "LOSBNS 3" 230.00   38402 "WESTID 1" 230.00 " 1"  1 "        " :  1 0.00419 0.02434  0.19734  591.0  717.0  717.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30050 "LOSBNS 4" 500.00   30040 "TESLA  8" 500.00 " 1"  1 "        " :  1 0.00059 0.01407  0.99440 1931.0 3080.0 3080.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30050 "LOSBNS 4" 500.00   99005 "LOSBNS 5" 500.00 " 1"  1 "        " :  1 0.00060 0.01400  1.01706 1931.0 3080.0 3080.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30050 "LOSBNS 4" 500.00   30045 "MOSSLD13" 500.00 " 1"  1 "        " :  1 0.00053 0.01297  0.88120 1931.0 3080.0 3080.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  99005 "LOSBNS 5" 500.00   30035 "TRACY5 3" 500.00 " 1"  1 "        " :  1 0.00008 0.00185  0.13416 1931.0 3080.0 3080.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34214 "LOSBNS 6"  70.00   34272 "WRGHTP 1"  70.00 " 1"  1 "        " :  1 0.00960 0.04840  0.00120   76.0   90.0   90.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34214 "LOSBNS 6"  70.00   34278 "PCHCOP 1"  70.00 " 1"  1 "        " :  1 0.08941 0.21813  0.00494   34.0   40.0   40.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34214 "LOSBNS 6"  70.00   34282 "ONLLPP 2"  70.00 " 1"  1 "        " :  1 0.01161 0.05554  0.00123   76.0   90.0   90.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36066 "LOSCHS 1"  60.00   36067 "LOSCHS 2"  60.00 " 1"  1 "        " :  1 0.01773 0.02731  0.00027   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36067 "LOSCHS 2"  60.00   36064 "SOLDAD 4"  60.00 " 1"  1 "        " :  1 0.04316 0.11711  0.00132   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36070 "LOSCHS 3"  60.00   36069 "LSOSTS 1"  60.00 " 1"  1 "        " :  1 0.05362 0.14318  0.00160   41.0   48.0   48.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30731 "LOSEST 1" 230.00   30735 "METCLF 4" 230.00 " 1"  1 "        " :  1 0.00429 0.03341  0.67425  591.0  677.0  677.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30731 "LOSEST 1" 230.00   30635 "NEWDST 1" 230.00 " 1"  1 "        " :  1 0.00055 0.00691  0.49957  733.0  841.0  841.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30731 "LOSEST 1" 230.00   30732 "NRTHRN 2" 230.00 " 1"  1 "        " :  1 0.00024 0.00241  0.49640  734.0  840.0  840.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35658 "LOSEST 2" 115.00   35610 "MNTAGU 1" 115.00 " 1"  1 "        " :  1 0.00501 0.02862  0.00424  239.0  265.0  265.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35658 "LOSEST 2" 115.00   35612 "TRIMBL 1" 115.00 " 1"  1 "        " :  1 0.00416 0.02376  0.00352  239.0  287.0  287.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33746 "LOUISE 1"  60.00   33748 "LTHRP  1"  60.00 " 1"  1 "        " :  1 0.00806 0.03792  0.00043   65.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33746 "LOUISE 1"  60.00   33703 "LOUISJ 1"  60.00 " 1"  1 "        " :  1 0.00890 0.04450  0.00050   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33703 "LOUISJ 1"  60.00   33741 "MANTEC 2"  60.00 " 1"  1 "        " :  1 0.00730 0.03640  0.00040   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35452 "LOYOLA 1"  60.00   35455 "MNTVIS 3"  60.00 " 1"  1 "        " :  1 0.02439 0.08390  0.00090   46.0   52.0   52.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31615 "LP-SPI 1"  60.00   31613 "TYLER  3"  60.00 " 1"  1 "        " :  1 0.01620 0.02500  0.00020   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35460 "LSGATO 1"  60.00   35455 "MNTVIS 3"  60.00 " 1"  1 "        " :  1 0.08531 0.20715  0.00250   55.0   61.0   61.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31618 "LSMLNS 1"  60.00   31619 "LSMLNS 2"  60.00 " 1"  1 "        " :  1 0.01336 0.02158  0.00020   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31619 "LSMLNS 2"  60.00   31620 "VINA   1"  60.00 " 1"  1 "        " :  1 0.16645 0.17580  0.00153   22.0   25.0   25.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34368 "LSPLMS 1" 115.00   34366 "SANGER 2" 115.00 " 1"  1 "        " :  1 0.00885 0.02794  0.00405  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31216 "LUCERN 1" 115.00   31215 "LUCERN 2" 115.00 " 1"  1 "        " :  1 0.00099 0.00148  0.00018   60.0   68.0   68.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31215 "LUCERN 2" 115.00   31200 "MENDO  1" 115.00 " 1"  1 "        " :  1 0.04720 0.13582  0.01819  117.0  133.0  133.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31217 "LUCERN 3" 115.00   31222 "REDBUD 1" 115.00 " 1"  1 "        " :  1 0.02108 0.06068  0.00812   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31217 "LUCERN 3" 115.00   31200 "MENDO  1" 115.00 " 1"  1 "        " :  1 0.04720 0.13582  0.01819   98.0  112.0  112.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34130 "LVNGST 1" 115.00   34132 "LVNGST 2" 115.00 " 1"  1 "        " :  1 0.01396 0.02200  0.00281   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34204 "LVNGST 3"  70.00   34212 "LVNGST 4"  70.00 " 1"  1 "        " :  1 0.22807 0.39908  0.00572   22.0   26.0   26.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34212 "LVNGST 4"  70.00   34210 "S_NELA 1"  70.00 " 1"  1 "        " :  1 0.03122 0.13298  0.00340   73.0   73.0   73.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31308 "LYTNVL 1"  60.00   31306 "WILLTS 1"  60.00 " 1"  1 "        " :  1 0.30537 0.49399  0.00447   33.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35630 "MABURY 2" 115.00   35629 "MABURY 3" 115.00 " 1"  1 "        " :  1 0.00617 0.01554  0.00209   87.0   99.0   99.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35629 "MABURY 3" 115.00   35626 "MCKEE  1" 115.00 " 1"  1 "        " :  1 0.00270 0.00963  0.00133  228.0  228.0  228.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34886 "MAGND  1"  70.00   34890 "WEEDPC 3"  70.00 " 1"  1 "        " :  1 0.07640 0.15140  0.00290   39.0   46.0   46.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34886 "MAGND  1"  70.00   34896 "RIOBRV 1"  70.00 " 1"  1 "        " :  1 0.01169 0.02336  0.00042   39.0   46.0   46.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34736 "MAGUND 1" 115.00   34735 "MAGUND 3" 115.00 " 1"  1 "        " :  1 0.00100 0.00100  0.00098   87.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34738 "MAGUND 2" 115.00   34735 "MAGUND 3" 115.00 " 1"  1 "        " :  1 0.00480 0.00800  0.00090   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34372 "MALAGA 1" 115.00   34366 "SANGER 2" 115.00 " 1"  1 "        " :  1 0.00998 0.04945  0.00622  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34372 "MALAGA 1" 115.00   34373 "SCWAX  3" 115.00 " 1"  1 "        " :  1 0.00294 0.00822  0.00117   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34372 "MALAGA 1" 115.00   34375 "ULTPFR 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00239  0.00037  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31456 "MALCHQ 1" 115.00   31458 "PIT1   5" 115.00 " 1"  1 "        " :  1 0.03185 0.09805  0.01650   35.0   35.0   35.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33514 "MANTEC 1" 115.00   33539 "VIERRA 2" 115.00 " 1"  1 "        " :  1 0.00599 0.01948  0.00231  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33514 "MANTEC 1" 115.00   33516 "RIPON  2" 115.00 " 1"  1 "        " :  1 0.01840 0.02910  0.00310   56.0   65.0   65.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33741 "MANTEC 2"  60.00   33742 "MANTEC 4"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33741 "MANTEC 2"  60.00   33744 "MANTEC 3"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33744 "MANTEC 3"  60.00   33742 "MANTEC 4"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33744 "MANTEC 3"  60.00   33766 "MNTCAJ 1"  60.00 " 1"  1 "        " :  1 0.13230 0.20389  0.00204   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36033 "MANZNT 1"  60.00   36034 "MANZNT 2"  60.00 " 1"  1 "        " :  1 0.00988 0.01521  0.00015   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38136 "MARBLE 1"  69.00   38131 "PLMSSR 3"  69.00 " 1"  1 "        " :  1 0.10342 0.58860  0.01128   60.0   70.0   70.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35632 "MARKHM 1" 115.00   35631 "MARKHM 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   65.0   74.0   74.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35631 "MARKHM 2" 115.00   35616 "SJOSEB 1" 115.00 " 1"  1 "        " :  1 0.00156 0.01090  0.00182  183.0  210.0  210.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33616 "MARTEL 1"  60.00   33619 "MARTEL 3"  60.00 " 1"  1 "        " :  1 0.00200 0.00340  0.00000   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33620 "MARTEL 2"  60.00   33619 "MARTEL 3"  60.00 " 1"  1 "        " :  1 0.02701 0.04014  0.00043   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33619 "MARTEL 3"  60.00   33610 "VALSPR 2"  60.00 " 1"  1 "        " :  1 0.05030 0.10800  0.00090   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33208 "MARTIN 1" 115.00    3208 "MARTIN 2" 115.00 " 1"  1 "        " :  1 0.00000 0.00010  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33208 "MARTIN 1" 115.00   33307 "MILBRA 1" 115.00 " 1"  1 "        " :  1 0.01130 0.04050  0.01460  179.0  239.0  239.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33208 "MARTIN 1" 115.00   33305 "SHAWRD 1" 115.00 " 1"  1 "        " :  1 0.01012 0.03625  0.01018  239.0  239.0  239.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33208 "MARTIN 1" 115.00   33322 "UNTDQF 2" 115.00 " 1"  1 "        " :  1 0.00735 0.02622  0.00376  261.0  261.0  261.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33208 "MARTIN 1" 115.00   33310 "SANMAT 1" 115.00 " 1"  1 "        " :  1 0.01790 0.06410  0.01800  179.0  239.0  239.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33208 "MARTIN 1" 115.00    3209 "MARTIN 3" 115.00 " 1"  1 "        " :  1 0.00000 0.00010  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30695 "MARTIN 4" 230.00   99104 "MARTIN 6" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  418.0  598.0  598.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30695 "MARTIN 4" 230.00   99158 "MARTIN 9" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  418.0  418.0  418.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30695 "MARTIN 4" 230.00   99160 "MARTIN 5" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  418.0  418.0  418.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30695 "MARTIN 4" 230.00   99170 "MARTIN 7" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  478.0  637.0  637.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  99104 "MARTIN 6" 230.00      30 "MARTIN 8" 230.00 " 1"  1 "        " :  1 0.00000 0.01512  0.00000  418.0  598.0  598.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     30 "MARTIN 8" 230.00      47 "SANMAT11" 230.00 " 1"  1 "        " :  1 0.00121 0.00649  1.41068  418.0  598.0  598.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33209 "MARTIN10"  60.00   33347 "SNTHLN 4"  60.00 " 1"  1 "        " :  1 0.05049 0.14514  0.00144   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32990 "MARTNZ 1" 115.00   32997 "SHELRF 4" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  126.0  147.0  147.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32990 "MARTNZ 1" 115.00   32999 "SHELRF 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  319.0  319.0  319.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32990 "MARTNZ 1" 115.00   32996 "SHELRF 3" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  126.0  147.0  147.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32990 "MARTNZ 1" 115.00   32998 "SHELRF 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  319.0  319.0  319.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32778 "MARTZJ 1" 115.00   32754 "OLEUM  1" 115.00 " 1"  1 "        " :  1 0.00769 0.01967  0.00237   72.0   81.0   81.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32778 "MARTZJ 1" 115.00   32620 "NTOWER 3" 115.00 " 1"  1 "        " :  1 0.00623 0.01796  0.00187   74.0   75.0   75.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31550 "MCARTH 1"  60.00   31628 "PIT1   3"  60.00 " 1"  1 "        " :  1 0.22490 0.17690  0.00015   21.0   24.0   24.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34370 "MCCALL 1" 115.00   34366 "SANGER 2" 115.00 " 1"  1 "        " :  1 0.00579 0.04017  0.00693  164.0  194.0  194.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34370 "MCCALL 1" 115.00   34366 "SANGER 2" 115.00 " 2"  1 "        " :  1 0.00267 0.04758  0.00724  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34370 "MCCALL 1" 115.00   34366 "SANGER 2" 115.00 " 3"  1 "        " :  1 0.00267 0.04758  0.00724  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34370 "MCCALL 1" 115.00   34382 "WAHTOK 1" 115.00 " 1"  1 "        " :  1 0.00707 0.05430  0.00921  164.0  194.0  194.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34370 "MCCALL 1" 115.00   34404 "WFRESN 1" 115.00 " 1"  1 "        " :  1 0.00581 0.11033  0.01520  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30875 "MCCALL 6" 230.00   30870 "PINFLT 2" 230.00 " 1"  1 "        " :  1 0.00515 0.03477  0.07439  300.0  353.0  353.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34930 "MCFRLN 1"  70.00   34932 "WASCO  1"  70.00 " 1"  1 "        " :  1 0.09500 0.13452  0.00245   39.0   46.0   46.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35626 "MCKEE  1" 115.00   35656 "PIERCY 1" 115.00 " 1"  1 "        " :  1 0.01081 0.03858  0.00529  228.0  228.0  228.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30825 "MCMULN 1" 230.00   30790 "PNOCHE 8" 230.00 " 1"  1 "        " :  1 0.00642 0.04736  0.10633  329.0  421.0  421.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31702 "MCNEJT 1"  60.00   31718 "TBLMTN13"  60.00 " 1"  1 "        " :  1 0.02090 0.06264  0.00043   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34321 "MCSWAN 1"  70.00   34226 "MCSWAN 2"  70.00 " 1"  1 "        " :  1 0.01359 0.02094  0.00039   36.0   42.0   42.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34321 "MCSWAN 1"  70.00   34230 "MERCFL 2"  70.00 " 1"  1 "        " :  1 0.01358 0.02268  0.00001   39.0   46.0   46.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33055 "MDLRVR 1"  60.00   33084 "MDLRVR 2"  60.00 " 1"  1 "        " :  1 0.01418 0.02162  0.00022   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33084 "MDLRVR 2"  60.00   33083 "MDLRVR 5"  60.00 " 1"  1 "        " :  1 0.03112 0.02294  0.00016   17.0   19.0   19.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33084 "MDLRVR 2"  60.00   33778 "MDLRVR 4"  60.00 " 1"  1 "        " :  1 0.17582 0.12958  0.00093   17.0   19.0   19.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33780 "MDLRVR 3"  60.00   33778 "MDLRVR 4"  60.00 " 1"  1 "        " :  1 0.18449 0.15870  0.00109   21.0   24.0   24.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34858 "MDWYPS 1"  70.00   34860 "TAFT   2"  70.00 " 1"  1 "        " :  1 0.07265 0.19615  0.00414   53.0   62.0   62.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33500 "MELNSJ 1" 115.00   33932 "MELONS 1" 115.00 " 1"  1 "        " :  1 0.02775 0.04749  0.00529   56.0   65.0   65.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33936 "MELNSJ 2" 115.00   33932 "MELONS 1" 115.00 " 1"  1 "        " :  1 0.02783 0.04756  0.00529   56.0   65.0   65.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33936 "MELNSJ 2" 115.00   33951 "VLYHOM 2" 115.00 " 1"  1 "        " :  1 0.07180 0.12300  0.01320   56.0   65.0   65.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33932 "MELONS 1" 115.00   33930 "PEORIA 1" 115.00 " 1"  1 "        " :  1 0.00479 0.02423  0.00344  120.0  120.0  120.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33932 "MELONS 1" 115.00   33922 "RACETK 1" 115.00 " 1"  1 "        " :  1 0.01084 0.05170  0.00820   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33932 "MELONS 1" 115.00   33934 "TULLCK 1" 115.00 " 1"  1 "        " :  1 0.01467 0.04242  0.00569   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34270 "MENBIO 2"  70.00   34269 "MENBIO 3"  70.00 " 1"  1 "        " :  1 0.02010 0.05930  0.00100   53.0   62.0   62.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34269 "MENBIO 3"  70.00   34268 "MNDOTA 2"  70.00 " 1"  1 "        " :  1 0.03140 0.06500  0.00110   42.0   48.0   48.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34269 "MENBIO 3"  70.00   34271 "WESTLD 3"  70.00 " 1"  1 "        " :  1 0.07550 0.15600  0.00260   42.0   48.0   48.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31301 "MENDO  3"  60.00   31300 "MENDO  4"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31301 "MENDO  3"  60.00   31302 "POTTER 1"  60.00 " 1"  1 "        " :  1 0.11528 0.22778  0.00216   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31300 "MENDO  4"  60.00   31327 "MSNITE 1"  60.00 " 1"  1 "        " :  1 0.10102 0.19974  0.00194   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31300 "MENDO  4"  60.00   31306 "WILLTS 1"  60.00 " 1"  1 "        " :  1 0.19306 0.29931  0.00302   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31300 "MENDO  4"  60.00   31330 "UPRLKE 1"  60.00 " 1"  1 "        " :  1 0.24806 0.36319  0.00389   31.0   35.0   35.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31300 "MENDO  4"  60.00   31397 "WILLTS 2"  60.00 " 1"  1 "        " :  1 0.10374 0.30700  0.00293   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33383 "MENLO  1"  60.00   33384 "MENLO  2"  60.00 " 1"  1 "        " :  1 0.00320 0.00780  0.00011   55.0   61.0   61.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33383 "MENLO  1"  60.00   33385 "MENLO  3"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   62.0   62.0   62.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33385 "MENLO  3"  60.00   33388 "SLAC   4"  60.00 " 1"  1 "        " :  1 0.00390 0.00690  0.00700   51.0   57.0   57.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34144 "MERCED 1" 115.00   34134 "WILSON 1" 115.00 " 1"  1 "        " :  1 0.01580 0.03214  0.00384   82.0   94.0   94.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34144 "MERCED 1" 115.00   34134 "WILSON 1" 115.00 " 2"  1 "        " :  1 0.01664 0.03607  0.00463   82.0   94.0   94.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34202 "MERCED 2"  70.00   34230 "MERCFL 2"  70.00 " 1"  1 "        " :  1 0.16163 0.32290  0.00572   39.0   46.0   46.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36256 "MESAP  1" 115.00   36258 "SMARQF 1" 115.00 " 1"  1 "        " :  1 0.00970 0.03790  0.00520   97.0  110.0  110.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36256 "MESAP  1" 115.00   36267 "SANMAR 2" 115.00 " 1"  1 "        " :  1 0.00484 0.02336  0.00370  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30930 "MESAP  2" 230.00   30915 "MORBAY 4" 230.00 " 1"  1 "        " :  1 0.00636 0.04887  0.10946  367.0  420.0  420.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35642 "METCLF 1" 115.00   35654 "MRGHLJ 1" 115.00 " 1"  1 "        " :  1 0.01051 0.05215  0.00745  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35642 "METCLF 1" 115.00   35646 "MORGHL 1" 115.00 " 1"  1 "        " :  1 0.01073 0.05325  0.00761  167.0  189.0  189.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35642 "METCLF 1" 115.00   35656 "PIERCY 1" 115.00 " 1"  1 "        " :  1 0.00840 0.02996  0.00410  228.0  228.0  228.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35642 "METCLF 1" 115.00   35622 "SWIFT  1" 115.00 " 1"  1 "        " :  1 0.01405 0.05012  0.00687  239.0  239.0  239.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35642 "METCLF 1" 115.00      32 "METCLF 3" 115.00 " 1"  1 "        " :  1 0.00000 0.03025  0.00000  319.0  319.0  319.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35642 "METCLF 1" 115.00      31 "METCLF 2" 115.00 " 1"  1 "        " :  1 0.00000 0.03025  0.00000  319.0  319.0  319.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30735 "METCLF 4" 230.00   30733 "VASONA 1" 230.00 " 1"  1 "        " :  1 0.00266 0.01861  0.04008  694.0  694.0  694.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30735 "METCLF 4" 230.00   30750 "MOSSLD11" 230.00 " 1"  1 "        " :  1 0.00866 0.05002  0.10875  324.0  363.0  363.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30735 "METCLF 4" 230.00   30750 "MOSSLD11" 230.00 " 2"  1 "        " :  1 0.00866 0.05002  0.10875  324.0  363.0  363.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30735 "METCLF 4" 230.00   30705 "MNTVIS 2" 230.00 " 1"  1 "        " :  1 0.00135 0.02856  0.11772 1107.0 1195.0 1195.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30735 "METCLF 4" 230.00   30741 "METEC  4" 230.00 " 1"  1 "        " :  1 0.00002 0.00051  0.00220 1107.0 1195.0 1195.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30042 "METCLF 5" 500.00   30040 "TESLA  8" 500.00 " 1"  1 "        " :  1 0.00036 0.00881  0.59879 1931.0 3080.0 3080.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30042 "METCLF 5" 500.00   30045 "MOSSLD13" 500.00 " 1"  1 "        " :  1 0.00036 0.00888  0.60341 1931.0 3080.0 3080.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30741 "METEC  4" 230.00   30705 "MNTVIS 2" 230.00 " 1"  1 "        " :  1 0.00133 0.02815  0.11604 1107.0 1195.0 1195.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30345 "MIDFRK 3" 230.00   30340 "RALSTN 2" 230.00 " 1"  1 "        " :  1 0.00189 0.01119  0.02037  296.0  339.0  339.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32386 "MIDFRK 4"  60.00   32384 "OXBOW  2"  60.00 " 1"  1 "        " :  1 0.15622 0.21797  0.00200   31.0   35.0   35.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34749 "MIDKNJ 1" 115.00   34774 "MIDWAY 1" 115.00 " 1"  1 "        " :  1 0.02020 0.06250  0.00750   83.0   96.0   96.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34749 "MIDKNJ 1" 115.00   34750 "TUPMAN 1" 115.00 " 1"  1 "        " :  1 0.00470 0.01390  0.00180   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34749 "MIDKNJ 1" 115.00   34762 "RENFRO 1" 115.00 " 1"  1 "        " :  1 0.01210 0.03740  0.00450  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34751 "MIDKNJ 2" 115.00   34775 "MIDKNJ 3" 115.00 " 1"  1 "        " :  1 0.00140 0.00440  0.00049   83.0   96.0   96.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34775 "MIDKNJ 3" 115.00   34760 "RBRAVO 1" 115.00 " 1"  1 "        " :  1 0.00750 0.02230  0.00290   69.0   80.0   80.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34802 "MIDSET 1" 115.00   34800 "MORGAN 1" 115.00 " 1"  1 "        " :  1 0.00196 0.00548  0.00079   98.0  112.0  112.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34802 "MIDSET 1" 115.00   34776 "TAFT   1" 115.00 " 1"  1 "        " :  1 0.01255 0.03514  0.00502   98.0  112.0  112.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34779 "MIDSUN 1" 115.00   34781 "TXNMID 1" 115.00 " 1"  1 "        " :  1 0.00436 0.02078  0.00330  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34774 "MIDWAY 1" 115.00   34811 "RIOBTM 1" 115.00 " 1"  1 "        " :  1 0.00490 0.01513  0.00180   83.0   96.0   96.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34774 "MIDWAY 1" 115.00   34816 "NAVY35 1" 115.00 " 1"  1 "        " :  1 0.00968 0.04567  0.00741  125.0  147.0  147.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34774 "MIDWAY 1" 115.00   34704 "SEMTRP 1" 115.00 " 1"  1 "        " :  1 0.04060 0.08393  0.00996   65.0   75.0   75.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34774 "MIDWAY 1" 115.00   34766 "SHAFTR 1" 115.00 " 1"  1 "        " :  1 0.03978 0.07781  0.01029   68.0   80.0   80.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30970 "MIDWAY 6" 230.00   30973 "SUNSET 1" 230.00 " 1"  1 "        " :  1 0.00280 0.02658  0.05138  380.0  451.0  451.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30970 "MIDWAY 6" 230.00   30915 "MORBAY 4" 230.00 " 1"  1 "        " :  1 0.01456 0.11086  0.25276  329.0  388.0  388.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30970 "MIDWAY 6" 230.00   30915 "MORBAY 4" 230.00 " 2"  1 "        " :  1 0.01456 0.11086  0.25276  329.0  388.0  388.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30060 "MIDWAY 7" 500.00   90003 "ZP26SL 1" 500.00 " 1"  1 "        " :  1 0.00000 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30060 "MIDWAY 7" 500.00      33 "MIDWAY 8" 500.00 " 1"  1 "        " :  1 0.00000 -0.00929  0.00000 1846.0 2567.0 2567.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30060 "MIDWAY 7" 500.00      34 "MIDWAY 9" 500.00 " 1"  1 "        " :  1 0.00000 -0.00935  0.00000 2079.0 2468.0 2468.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30060 "MIDWAY 7" 500.00      35 "MIDWAY10" 500.00 " 1"  1 "        " :  1 0.00000 -0.00935  0.00000 2079.0 2468.0 2468.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     33 "MIDWAY 8" 500.00      97 "VINCNT10" 500.00 " 1"  1 "        " :  1 0.00107 0.02686  1.97914 2598.0 2858.0 2858.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     34 "MIDWAY 9" 500.00      96 "VINCNT 9" 500.00 " 1"  1 "        " :  1 0.00106 0.02683  1.97732 2598.0 2910.0 2910.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     35 "MIDWAY10" 500.00      98 "VINCNT11" 500.00 " 1"  1 "        " :  1 0.00104 0.02520  1.67438 2598.0 2910.0 2910.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33354 "MILBJT 1"  60.00   33352 "SNANDR 1"  60.00 " 1"  1 "        " :  1 0.00340 0.01294  0.00012  119.0  119.0  119.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33354 "MILBJT 1"  60.00   33353 "MILBRA 2"  60.00 " 1"  1 "        " :  1 0.00486 0.02417  0.00072   43.0   49.0   49.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33307 "MILBRA 1" 115.00   33310 "SANMAT 1" 115.00 " 1"  1 "        " :  1 0.00661 0.02358  0.00337  261.0  261.0  261.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33966 "MILLER 1" 115.00   33967 "MILLER 2" 115.00 " 1"  1 "        " :  1 0.00270 0.00431  0.00055   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33967 "MILLER 2" 115.00   33962 "SALADO 2" 115.00 " 1"  1 "        " :  1 0.03550 0.10525  0.01683   56.0   65.0   65.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31360 "MIRABL 1"  60.00   31361 "MIRABL 2"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31361 "MIRABL 2"  60.00   31358 "MIRABL 3"  60.00 " 1"  1 "        " :  1 0.00081 0.00125  0.00000   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31361 "MIRABL 2"  60.00   31363 "TRNTNJ 1"  60.00 " 1"  1 "        " :  1 0.01133 0.05240  0.00066   73.0   83.0   83.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31358 "MIRABL 3"  60.00   31356 "MNTERO 1"  60.00 " 1"  1 "        " :  1 0.12118 0.17001  0.00156   32.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31358 "MIRABL 3"  60.00   31359 "WOHLER 2"  60.00 " 1"  1 "        " :  1 0.00945 0.01456  0.00015   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33203 "MISSIX 1" 115.00   33204 "POTRPP 1" 115.00 " 1"  1 "        " :  1 0.00179 0.00542  0.06851  139.0  139.0  139.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33914 "MIWUK  1" 115.00   33917 "SPIFBD 1" 115.00 " 1"  1 "        " :  1 0.01747 0.05437  0.00582   98.0  112.0  112.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33914 "MIWUK  1" 115.00   33912 "SPRGAP 1" 115.00 " 1"  1 "        " :  1 0.01966 0.06238  0.00701   98.0  112.0  112.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35061 "MKTRCK 1" 115.00   34794 "TEMBLR 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   79.0   92.0   92.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35624 "MLPTAS 1" 115.00   35122 "NEWARK 2" 115.00 " 1"  1 "        " :  1 0.00736 0.05402  0.00834  183.0  210.0  210.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35624 "MLPTAS 1" 115.00   35122 "NEWARK 2" 115.00 " 2"  1 "        " :  1 0.01326 0.04731  0.00648  220.0  239.0  239.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35624 "MLPTAS 1" 115.00   35622 "SWIFT  1" 115.00 " 1"  1 "        " :  1 0.01330 0.04810  0.00650  228.0  228.0  228.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33727 "MNDAVI 1"  60.00   33737 "MNDAVI 3"  60.00 " 1"  1 "        " :  1 0.01350 0.02057  0.00021   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33731 "MNDAVI 2"  60.00   33726 "VICTR  1"  60.00 " 1"  1 "        " :  1 0.01455 0.06582  0.00085   79.0   92.0   92.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34156 "MNDOTA 1" 115.00   34157 "PNOCHE 3" 115.00 " 1"  1 "        " :  1 0.01570 0.05286  0.00805  159.0  159.0  159.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34268 "MNDOTA 2"  70.00   34267 "TOMTEK 1"  70.00 " 1"  1 "        " :  1 0.06424 0.13112  0.00282   42.0   48.0   48.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35610 "MNTAGU 1" 115.00   35612 "TRIMBL 1" 115.00 " 1"  1 "        " :  1 0.00208 0.01188  0.00175  239.0  265.0  265.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32554 "MNTCLO 1" 115.00   32553 "MNTCLO 2" 115.00 " 1"  1 "        " :  1 0.00019 0.00050  0.00000   75.0   87.0   87.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32553 "MNTCLO 2" 115.00   32559 "MONTPH 2" 115.00 " 1"  1 "        " :  1 0.01375 0.03650  0.00428   75.0   87.0   87.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32553 "MNTCLO 2" 115.00   31264 "STHLNJ 2" 115.00 " 1"  1 "        " :  1 0.02978 0.07908  0.00926   75.0   87.0   87.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32555 "MNTCLO 3" 115.00   31265 "STHLNJ 3" 115.00 " 1"  1 "        " :  1 0.02978 0.07908  0.00926   75.0   87.0   87.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32555 "MNTCLO 3" 115.00   32561 "MONTPH 3" 115.00 " 1"  1 "        " :  1 0.01375 0.03650  0.00428   75.0   87.0   87.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31356 "MNTERO 1"  60.00   31352 "SLMNCK 2"  60.00 " 1"  1 "        " :  1 0.09618 0.14792  0.00158   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35356 "MNTVIS 1" 115.00   35353 "MTVIEW 1" 115.00 " 1"  1 "        " :  1 0.00532 0.02637  0.00377  167.0  189.0  189.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35356 "MNTVIS 1" 115.00   35367 "PHILIP 2" 115.00 " 1"  1 "        " :  1 0.01255 0.04480  0.00614  228.0  228.0  228.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35356 "MNTVIS 1" 115.00   35355 "WOLFE  1" 115.00 " 1"  1 "        " :  1 0.00656 0.01998  0.02320  220.0  220.0  220.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35356 "MNTVIS 1" 115.00   35352 "WHISMN 1" 115.00 " 1"  1 "        " :  1 0.00650 0.03221  0.00460  167.0  189.0  189.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35356 "MNTVIS 1" 115.00   35354 "STELNG 1" 115.00 " 1"  1 "        " :  1 0.00488 0.01249  0.02272  220.0  220.0  220.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30705 "MNTVIS 2" 230.00   30712 "SLAC   3" 230.00 " 1"  1 "        " :  1 0.00266 0.02136  0.04206  441.0  499.0  499.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30705 "MNTVIS 2" 230.00   30710 "SLAC   2" 230.00 " 1"  1 "        " :  1 0.00272 0.02179  0.04289  441.0  499.0  499.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30705 "MNTVIS 2" 230.00   30720 "SARTOG 1" 230.00 " 1"  1 "        " :  1 0.00116 0.00880  0.02026  367.0  420.0  420.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35455 "MNTVIS 3"  60.00   35457 "PRMNTE 1"  60.00 " 1"  1 "        " :  1 0.00815 0.02270  0.00024   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35455 "MNTVIS 3"  60.00   35456 "PRMNTE 2"  60.00 " 1"  1 "        " :  1 0.00952 0.02652  0.00028   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36962 "MOCCPH 1" 115.00   38439 "OAKCSF 2" 115.00 " 1"  1 "        " :  1 0.05800 0.17790  0.02240   87.0  133.0  133.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36962 "MOCCPH 1" 115.00   38442 "OAKCSF 1" 115.00 " 1"  1 "        " :  1 0.05800 0.17790  0.02240   87.0  133.0  133.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36957 "MOCCPH 7" 230.00   30515 "WARNVL 2" 230.00 " 1"  1 "        " :  1 0.00604 0.04079  0.08329  334.0  384.0  384.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36958 "MOCCPH 8" 230.00   30515 "WARNVL 2" 230.00 " 1"  1 "        " :  1 0.00604 0.04079  0.08329  334.0  384.0  384.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35359 "MOFFET 1" 115.00   35358 "MOFFET 2" 115.00 " 1"  1 "        " :  1 0.00102 0.00758  0.00235   65.0   74.0   74.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35358 "MOFFET 2" 115.00   35357 "MOFFET 3" 115.00 " 1"  1 "        " :  1 0.00147 0.00434  0.00055   97.0  110.0  110.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35357 "MOFFET 3" 115.00   35122 "NEWARK 2" 115.00 " 1"  1 "        " :  1 0.00942 0.03360  0.00460  228.0  228.0  228.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33678 "MONARC 1"  60.00   33658 "SNTAFE 2"  60.00 " 1"  1 "        " :  1 0.02833 0.04847  0.00043   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33681 "MONARC 2"  60.00   33682 "SUMDEN 1"  60.00 " 1"  1 "        " :  1 0.00300 0.01120  0.00020   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31239 "MONROE 1" 115.00   31240 "SNTARA 1" 115.00 " 1"  1 "        " :  1 0.00442 0.01490  0.00227  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     36 "MONROE 2" 115.00   31240 "SNTARA 1" 115.00 " 1"  1 "        " :  1 0.00442 0.01490  0.00227  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36036 "MONTER 1"  60.00   36037 "NVYSHL 1"  60.00 " 1"  1 "        " :  1 0.00347 0.01548  0.00020   73.0   83.0   83.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36036 "MONTER 1"  60.00   36038 "VIEJO  1"  60.00 " 1"  1 "        " :  1 0.00946 0.04226  0.00055   73.0   83.0   83.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32560 "MONTPH 1" 115.00   32561 "MONTPH 3" 115.00 " 1"  1 "        " :  1 0.00224 0.00374  0.00043   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33020 "MORAGA 1" 115.00   32790 "OAK X  1" 115.00 " 1"  1 "        " :  1 0.01470 0.03093  0.00357   72.0   81.0   81.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33020 "MORAGA 1" 115.00   32790 "OAK X  1" 115.00 " 2"  1 "        " :  1 0.01470 0.03093  0.00357   72.0   81.0   81.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33020 "MORAGA 1" 115.00   32790 "OAK X  1" 115.00 " 3"  1 "        " :  1 0.01470 0.03093  0.00357   72.0   81.0   81.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33020 "MORAGA 1" 115.00   32790 "OAK X  1" 115.00 " 4"  1 "        " :  1 0.01470 0.03093  0.00357   72.0   81.0   81.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33020 "MORAGA 1" 115.00   33010 "SOBRNT 1" 115.00 " 1"  1 "        " :  1 0.00410 0.01900  0.00780  182.0  203.0  203.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33020 "MORAGA 1" 115.00   35101 "SANLEA 1" 115.00 " 1"  1 "        " :  1 0.02500 0.06740  0.00770   99.0  111.0  111.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33020 "MORAGA 1" 115.00   35101 "SANLEA 1" 115.00 " 2"  1 "        " :  1 0.02130 0.06260  0.00830  128.0  142.0  142.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33020 "MORAGA 1" 115.00   35101 "SANLEA 1" 115.00 " 3"  1 "        " :  1 0.02520 0.06810  0.00780   99.0  111.0  111.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33020 "MORAGA 1" 115.00   32792 "OAK J  1" 115.00 " 1"  1 "        " :  1 0.02860 0.09930  0.01350  128.0  142.0  142.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30550 "MORAGA 7" 230.00   30467 "PRKWAY 1" 230.00 " 1"  1 "        " :  1 0.00563 0.03685  0.07801  408.0  454.0  454.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30550 "MORAGA 7" 230.00   30543 "ROSMOR 2" 230.00 " 1"  1 "        " :  1 0.00110 0.00730  0.01599  331.0  380.0  380.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30550 "MORAGA 7" 230.00   30555 "SANRAM 1" 230.00 " 1"  1 "        " :  1 0.00414 0.03178  0.06733  398.0  463.0  463.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30550 "MORAGA 7" 230.00   30544 "ROSMOR 3" 230.00 " 1"  1 "        " :  1 0.00110 0.00730  0.01599  331.0  380.0  380.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30915 "MORBAY 4" 230.00   30905 "TMPLTN 1" 230.00 " 1"  1 "        " :  1 0.00286 0.02225  0.04895  329.0  388.0  388.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33646 "MORMON 1"  60.00   33644 "MORMON 2"  60.00 " 1"  1 "        " :  1 0.01014 0.02653  0.00029   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33646 "MORMON 1"  60.00   33650 "WEBER  5"  60.00 " 1"  1 "        " :  1 0.05403 0.12167  0.00144   41.0   48.0   48.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33740 "MOSHER 1"  60.00   33717 "MOSHER 2"  60.00 " 1"  1 "        " :  1 0.02150 0.10780  0.00110   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35922 "MOSSLD 1" 115.00   35917 "PRNDAL 3" 115.00 " 1"  1 "        " :  1 0.01267 0.03732  0.00482  116.0  131.0  131.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35922 "MOSSLD 1" 115.00   35915 "PRNDAL 2" 115.00 " 1"  1 "        " :  1 0.01267 0.03732  0.00482  116.0  131.0  131.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30780 "MOSSLD10" 230.00   30750 "MOSSLD11" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 1195.0 1195.0 1195.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30750 "MOSSLD11" 230.00   30787 "MOSSLD12" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 1195.0 1195.0 1195.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30750 "MOSSLD11" 230.00   30790 "PNOCHE 8" 230.00 " 1"  1 "        " :  1 0.01738 0.10094  0.20475  296.0  339.0  339.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31092 "MPLCRK 1"  60.00   31094 "WLLWCR 2"  60.00 " 1"  1 "        " :  1 0.17528 0.24535  0.00259   33.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34222 "MRCYSP 1"  70.00   34200 "OROLOM 2"  70.00 " 1"  1 "        " :  1 0.05440 0.14790  0.00308   53.0   62.0   62.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34222 "MRCYSP 1"  70.00   34220 "ORTGA  1"  70.00 " 1"  1 "        " :  1 0.01851 0.04842  0.00109   53.0   62.0   62.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32072 "MRDIAN 1"  60.00   32071 "MRDIAN 2"  60.00 " 1"  1 "        " :  1 0.05060 0.06600  0.00060   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35654 "MRGHLJ 1" 115.00   35655 "MRGHLJ 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  167.0  189.0  189.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32320 "MRYSVL 1"  60.00   32333 "PEASE  4"  60.00 " 1"  1 "        " :  1 0.03070 0.14210  0.00180   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32320 "MRYSVL 1"  60.00   32344 "PLUMAS 1"  60.00 " 1"  1 "        " :  1 0.12715 0.20056  0.00216   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31327 "MSNITE 1"  60.00   31326 "PHILOJ 1"  60.00 " 1"  1 "        " :  1 0.02653 0.05299  0.00051   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32260 "MSRFLT 1" 115.00   32251 "PLACVL 2" 115.00 " 1"  1 "        " :  1 0.00196 0.00991  0.00140  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32261 "MSRFLT 2" 115.00   32254 "PLACVL 3" 115.00 " 1"  1 "        " :  1 0.00254 0.01252  0.00188  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31668 "MTNLAS 2"  60.00   31664 "WESTWD 1"  60.00 " 1"  1 "        " :  1 0.00360 0.01830  0.00020   78.0   90.0   90.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34719 "MTNPOS 1" 115.00   34715 "ULTOGL 1" 115.00 " 1"  1 "        " :  1 0.00139 0.01049  0.00146  164.0  194.0  194.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32411 "MTQUAR 1"  60.00   32410 "MTQUAR 2"  60.00 " 1"  1 "        " :  1 0.01950 0.05590  0.00057   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36374 "MUSTNG 1"  70.00   36372 "MUSTNG 2"  70.00 " 1"  1 "        " :  1 0.00696 0.01087  0.00020   40.0   45.0   45.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36372 "MUSTNG 2"  70.00   36376 "SANLOB 2"  70.00 " 1"  1 "        " :  1 0.03317 0.07776  0.00132   44.0   49.0   49.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32054 "MXWELL 1"  60.00   32055 "MXWELL 2"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32055 "MXWELL 2"  60.00   32065 "WILLMS 2"  60.00 " 1"  1 "        " :  1 0.10341 0.15937  0.00159   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32055 "MXWELL 2"  60.00   31728 "WILLOW 1"  60.00 " 1"  1 "        " :  1 0.17209 0.27799  0.00257   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32656 "NAPA   1"  60.00   32662 "TULCYJ 1"  60.00 " 1"  1 "        " :  1 0.02111 0.10125  0.00115   65.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32310 "NAROW1 2"  60.00   32311 "NAROW1 4"  60.00 " 1"  1 "        " :  1 0.03549 0.05667  0.00058   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32309 "NAROW1 3"  60.00   32313 "NAROW1 5"  60.00 " 1"  1 "        " :  1 0.01681 0.04406  0.00052   65.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32309 "NAROW1 3"  60.00   32312 "NAROW2 2"  60.00 " 1"  1 "        " :  1 0.00187 0.00490  0.00006   65.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32311 "NAROW1 4"  60.00   32314 "SMRTVL 1"  60.00 " 1"  1 "        " :  1 0.00000 0.00500  0.00000  117.0  117.0  117.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32313 "NAROW1 5"  60.00   32314 "SMRTVL 1"  60.00 " 1"  1 "        " :  1 0.00000 0.00500  0.00000   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34816 "NAVY35 1" 115.00   34776 "TAFT   1" 115.00 " 1"  1 "        " :  1 0.01127 0.05316  0.00860  125.0  147.0  147.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33612 "NBRNCH 1"  60.00   33610 "VALSPR 2"  60.00 " 1"  1 "        " :  1 0.05124 0.06267  0.00063   22.0   25.0   25.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30404 "NCPA   6" 230.00   30399 "NCPA   7" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  329.0  389.0  389.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30537 "NDUBLN 1" 230.00   35219 "VINEYD 1" 230.00 " 1"  1 "        " :  1 0.00339 0.02239  0.67925  353.0  400.0  400.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35120 "NEWARK 1" 115.00   36851 "NRTHRN 1" 115.00 " 1"  1 "        " :  1 0.00950 0.04730  0.00680  167.0  189.0  189.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35120 "NEWARK 1" 115.00   35122 "NEWARK 2" 115.00 " 1"  1 "        " :  1 0.00000 0.04008  0.00000  637.0  637.0  637.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35120 "NEWARK 1" 115.00   35122 "NEWARK 2" 115.00 " 2"  1 "        " :  1 0.00000 0.04008  0.00000  637.0  637.0  637.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35122 "NEWARK 2" 115.00   35126 "NUMMI  1" 115.00 " 1"  1 "        " :  1 0.00920 0.01970  0.00250   72.0   81.0   81.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35122 "NEWARK 2" 115.00   36851 "NRTHRN 1" 115.00 " 1"  1 "        " :  1 0.00950 0.04730  0.00680  167.0  189.0  189.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35122 "NEWARK 2" 115.00   35603 "ZANKER 3" 115.00 " 1"  1 "        " :  1 0.00619 0.03073  0.00439  167.0  189.0  189.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35122 "NEWARK 2" 115.00   35602 "ZANKER 2" 115.00 " 1"  1 "        " :  1 0.00675 0.03348  0.00478  167.0  189.0  189.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30630 "NEWARK 3" 230.00   30562 "SRRCTR 2" 230.00 " 1"  1 "        " :  1 0.00522 0.03949  0.08040  353.0  400.0  400.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30630 "NEWARK 3" 230.00   30635 "NEWDST 1" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  841.0  932.0  932.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30630 "NEWARK 3" 230.00   35219 "VINEYD 1" 230.00 " 1"  1 "        " :  1 0.00395 0.02449  0.37876  296.0  400.0  400.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30630 "NEWARK 3" 230.00   30703 "RAVENS 2" 230.00 " 1"  1 "        " :  1 0.00075 0.00894  0.03381  733.0  996.0  996.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30630 "NEWARK 3" 230.00   30624 "TESLA  7" 230.00 " 1"  1 "        " :  1 0.00136 0.02807  0.11975  987.0 1147.0 1147.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35217 "NEWARK 4"  60.00   35214 "SUNOL  1"  60.00 " 1"  1 "        " :  1 0.13580 0.22890  0.00190   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35217 "NEWARK 4"  60.00   35229 "SRAMJT 2"  60.00 " 1"  1 "        " :  1 0.04847 0.10460  0.00094   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31102 "NEWBRG 1"  60.00   31105 "RIODLL 3"  60.00 " 1"  1 "        " :  1 0.05805 0.08946  0.00089   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34014 "NEWMAN 1"  60.00   34012 "NEWMAN 3"  60.00 " 1"  1 "        " :  1 0.00223 0.00360  0.00003   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34014 "NEWMAN 1"  60.00   34018 "NEWMAN 2"  60.00 " 1"  1 "        " :  1 0.03210 0.06640  0.00060   30.0   35.0   35.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35453 "NGRUMM 1"  60.00   35451 "NGRUMM 2"  60.00 " 1"  1 "        " :  1 0.05768 0.16195  0.00148   43.0   49.0   49.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33636 "NHGNJT 1"  60.00   33638 "NHOGAN 1"  60.00 " 1"  1 "        " :  1 0.05715 0.05590  0.00043   21.0   24.0   24.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33636 "NHGNJT 1"  60.00   33610 "VALSPR 2"  60.00 " 1"  1 "        " :  1 0.06299 0.12826  0.00144   40.0   46.0   46.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34788 "NORCO  1" 115.00   34750 "TUPMAN 1" 115.00 " 1"  1 "        " :  1 0.01774 0.04963  0.00707   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31496 "NORD   1" 115.00   31498 "SYCCRK 1" 115.00 " 1"  1 "        " :  1 0.00953 0.03055  0.00436   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35659 "NORTEC 1" 115.00   36851 "NRTHRN 1" 115.00 " 1"  1 "        " :  1 0.00230 0.01280  0.00191  307.0  307.0  307.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31499 "NOTRDM 1" 115.00   31497 "NOTRDM 2" 115.00 " 1"  1 "        " :  1 0.00220 0.00790  0.00121  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31497 "NOTRDM 2" 115.00   31504 "TBLMTN 1" 115.00 " 1"  1 "        " :  1 0.02404 0.08751  0.01296  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31497 "NOTRDM 2" 115.00   31498 "SYCCRK 1" 115.00 " 1"  1 "        " :  1 0.00528 0.01921  0.00284   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32668 "NOVATO 1"  60.00   32665 "NOVATO 2"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00012   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36851 "NRTHRN 1" 115.00   36852 "SCOTT  1" 115.00 " 1"  1 "        " :  1 0.00326 0.01163  0.00322  228.0  228.0  228.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36851 "NRTHRN 1" 115.00   36852 "SCOTT  1" 115.00 " 2"  1 "        " :  1 0.00311 0.01109  0.00322  228.0  228.0  228.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32602 "NTOWER 1" 115.00   32620 "NTOWER 3" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35914 "NTVDSW 1" 115.00   35919 "SOLDAD 1" 115.00 " 1"  1 "        " :  1 0.05304 0.15623  0.02017   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35914 "NTVDSW 1" 115.00   35920 "SALINA 1" 115.00 " 1"  1 "        " :  1 0.01157 0.02445  0.00272   72.0   81.0   81.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35913 "NTVDSW 2" 115.00   35919 "SOLDAD 1" 115.00 " 1"  1 "        " :  1 0.05304 0.15623  0.02017   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35913 "NTVDSW 2" 115.00   35920 "SALINA 1" 115.00 " 1"  1 "        " :  1 0.01157 0.02445  0.00272   72.0   81.0   81.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36041 "NVYLAB 1"  60.00   36040 "NVYLAB 2"  60.00 " 1"  1 "        " :  1 0.00542 0.01062  0.00011   37.0   42.0   42.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32234 "NWCSTL 1" 115.00   32233 "NWCSTL 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33723 "NWHOPE 1"  60.00   33722 "NWHOPE 2"  60.00 " 1"  1 "        " :  1 0.26044 0.15149  0.01013   16.0   18.0   18.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33722 "NWHOPE 2"  60.00   33721 "SEBAST 1"  60.00 " 1"  1 "        " :  1 0.04860 0.08110  0.00070   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32786 "OAK C  1" 115.00   32790 "OAK X  1" 115.00 " 1"  1 "        " :  1 0.00202 0.00669  0.08548  157.0  157.0  157.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32786 "OAK C  1" 115.00   32788 "OAK L  2" 115.00 " 1"  1 "        " :  1 0.00064 0.00216  0.03009  157.0  157.0  157.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32782 "OAK D  1" 115.00   32788 "OAK L  2" 115.00 " 1"  1 "        " :  1 0.00136 0.00462  0.06131  157.0  157.0  157.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32792 "OAK J  1" 115.00   32798 "OWNSTP 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  120.0  120.0  120.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38442 "OAKCSF 1" 115.00   38432 "OAKTID 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   82.0   92.0   92.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38442 "OAKCSF 1" 115.00   33973 "RVRBNK 2" 115.00 " 1"  1 "        " :  1 0.00802 0.02458  0.00309  999.0  999.0  999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38439 "OAKCSF 2" 115.00   38432 "OAKTID 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   82.0   92.0   92.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38439 "OAKCSF 2" 115.00   38234 "STNCSF 2" 115.00 " 1"  1 "        " :  1 0.00802 0.02458  0.00309  999.0  999.0  999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34128 "OAKHSJ 1" 115.00   34121 "SHARON 2" 115.00 " 1"  1 "        " :  1 0.07980 0.16260  0.02050   68.0   80.0   80.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33680 "OAKPRK 1"  60.00   33712 "WESTLN 1"  60.00 " 1"  1 "        " :  1 0.00167 0.01090  0.00014   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33680 "OAKPRK 1"  60.00   33682 "SUMDEN 1"  60.00 " 1"  1 "        " :  1 0.00050 0.00190  0.00000   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36278 "OCEANO 1" 115.00   36254 "SANLOB 1" 115.00 " 1"  1 "        " :  1 0.04330 0.12210  0.01580   88.0   99.0   99.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36084 "OILFLD 1"  60.00   36087 "SARGNT 2"  60.00 " 1"  1 "        " :  1 0.00811 0.04035  0.00042   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36084 "OILFLD 1"  60.00   36088 "SALIRV 2"  60.00 " 1"  1 "        " :  1 0.00591 0.02954  0.00031   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36084 "OILFLD 1"  60.00   36081 "TEXCO  2"  60.00 " 1"  1 "        " :  1 0.00094 0.00244  0.00000   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36084 "OILFLD 1"  60.00   36083 "TEXCO  3"  60.00 " 1"  1 "        " :  1 0.00094 0.00244  0.00000   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34904 "OLDRIV 1"  70.00   34905 "PANAMA 2"  70.00 " 1"  1 "        " :  1 0.12490 0.20670  0.00310   35.0   41.0   41.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34904 "OLDRIV 1"  70.00   34882 "S_EMDO 1"  70.00 " 1"  1 "        " :  1 0.09433 0.12776  0.00218   37.0   43.0   43.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32672 "OLEMA  1"  60.00   32673 "TOCLMA 2"  60.00 " 1"  1 "        " :  1 0.10820 0.16440  0.00083   16.0   18.0   18.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32754 "OLEUM  1" 115.00   32911 "UNOCAL 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   92.0  104.0  104.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32754 "OLEUM  1" 115.00   32911 "UNOCAL 1" 115.00 " 2"  1 "        " :  1 0.00050 0.00050  0.00000  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32754 "OLEUM  1" 115.00   32804 "VALVIE 3" 115.00 " 1"  1 "        " :  1 0.01657 0.04362  0.00532   92.0  104.0  104.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32754 "OLEUM  1" 115.00   32802 "VALVIE 2" 115.00 " 1"  1 "        " :  1 0.01626 0.04068  0.00555   83.0   94.0   94.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31855 "OLSEN  1"  60.00   31588 "WHITMR 1"  60.00 " 1"  1 "        " :  1 0.06738 0.03622  0.00028   16.0   18.0   18.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32204 "OLVHRS 1" 115.00   32286 "OLVHRS 3" 115.00 " 1"  1 "        " :  1 0.00050 0.00500  0.00000   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32290 "OLVHRS 2" 115.00   32214 "RIOOSO 1" 115.00 " 1"  1 "        " :  1 0.03558 0.08641  0.01244   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33364 "ORACLE 1"  60.00   33365 "SNCRLS 1"  60.00 " 1"  1 "        " :  1 0.02528 0.06559  0.00060   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33364 "ORACLE 1"  60.00   33357 "SANMAT12"  60.00 " 1"  1 "        " :  1 0.03705 0.09645  0.00218   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31459 "ORETRL 1" 115.00   31469 "SPIAND 1" 115.00 " 1"  1 "        " :  1 0.02138 0.06263  0.00827   83.0   96.0   96.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34502 "OROSI  1"  70.00   34526 "SNDCRK 3"  70.00 " 1"  1 "        " :  1 0.00294 0.01359  0.00032   53.0   62.0   62.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34502 "OROSI  1"  70.00   34496 "STONCL 2"  70.00 " 1"  1 "        " :  1 0.00309 0.01427  0.00034   73.0   73.0   73.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31650 "OROVIL 1"  60.00   31653 "PACORO 1"  60.00 " 1"  1 "        " :  1 0.01264 0.02306  0.00021   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31650 "OROVIL 1"  60.00   31651 "OROVIL 2"  60.00 " 1"  1 "        " :  1 0.01611 0.01205  0.00015   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33533 "OWNSIL 2" 115.00   33535 "SAFWAY 3" 115.00 " 1"  1 "        " :  1 0.00227 0.00812  0.00168  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32800 "OWNSTP 1" 115.00   32798 "OWNSTP 2" 115.00 " 1"  1 "        " :  1 0.00404 0.00661  0.00079   65.0   74.0   74.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34166 "OXFORD 1" 115.00   34180 "OXFORD 2" 115.00 " 1"  1 "        " :  1 0.01400 0.02330  0.00270   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34180 "OXFORD 2" 115.00   34159 "PNOCHE 2" 115.00 " 1"  1 "        " :  1 0.00740 0.02200  0.00280   98.0  112.0  112.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34180 "OXFORD 2" 115.00   34181 "WST1RA 2" 115.00 " 1"  1 "        " :  1 0.00240 0.00720  0.00090   98.0  112.0  112.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33355 "PACFCA 1"  60.00   33389 "PACFCA 2"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33355 "PACFCA 1"  60.00   33345 "SNTHLN 2"  60.00 " 1"  1 "        " :  1 0.02100 0.06240  0.00050   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33389 "PACFCA 2"  60.00   33346 "SNTHLN 3"  60.00 " 1"  1 "        " :  1 0.02777 0.07498  0.00062   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31109 "PACLUM 2"  60.00   31101 "RIODLL 2"  60.00 " 1"  1 "        " :  1 0.00620 0.01019  0.00011   26.0   26.0   26.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31653 "PACORO 1"  60.00   31652 "PACORO 3"  60.00 " 1"  1 "        " :  1 0.01264 0.02306  0.00021   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31653 "PACORO 1"  60.00   31654 "PACORO 2"  60.00 " 1"  1 "        " :  1 0.01111 0.01660  0.00014   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31652 "PACORO 3"  60.00   31656 "PALRMO 4"  60.00 " 1"  1 "        " :  1 0.05361 0.09146  0.00086   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38028 "PALALT 1" 115.00   33315 "RAVENS 1" 115.00 " 1"  1 "        " :  1 0.00386 0.01913  0.00291  167.0  189.0  189.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38028 "PALALT 1" 115.00   33315 "RAVENS 1" 115.00 " 2"  1 "        " :  1 0.00386 0.01898  0.00291  167.0  189.0  189.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36286 "PALMER 1" 115.00   36260 "SISQUC 1" 115.00 " 1"  1 "        " :  1 0.01167 0.02431  0.00294   76.0   86.0   86.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36286 "PALMER 1" 115.00   36288 "ZACA   1" 115.00 " 1"  1 "        " :  1 0.04091 0.08526  0.00992   76.0   86.0   86.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31482 "PALRMO 1" 115.00   31516 "WYNDOT 2" 115.00 " 1"  1 "        " :  1 0.00780 0.02530  0.00347   65.0   75.0   75.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31482 "PALRMO 1" 115.00   31480 "WYNDOT 1" 115.00 " 1"  1 "        " :  1 0.00658 0.02122  0.00265   65.0   75.0   75.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30325 "PALRMO 3" 230.00   30300 "TBLMTN 5" 230.00 " 1"  1 "        " :  1 0.00210 0.01632  0.03578  329.0  388.0  388.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34906 "PANAMA 1"  70.00   34905 "PANAMA 2"  70.00 " 1"  1 "        " :  1 0.00660 0.01740  0.00030   54.0   63.0   63.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31454 "PANORA 1" 115.00   31462 "SMPAND 1" 115.00 " 1"  1 "        " :  1 0.00055 0.00154  0.00024   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33851 "PARDEB 1"  60.00   33634 "PARDEB 4"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     38 "PARDEB 2"  60.00   33630 "PARDEB 3"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33630 "PARDEB 3"  60.00   33610 "VALSPR 2"  60.00 " 1"  1 "        " :  1 0.11424 0.19639  0.00187   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33634 "PARDEB 4"  60.00   33610 "VALSPR 2"  60.00 " 1"  1 "        " :  1 0.08882 0.17299  0.00173   35.0   40.0   40.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35223 "PARKS  1"  60.00   35205 "RADUM  1"  60.00 " 1"  1 "        " :  1 0.01240 0.05870  0.00070   79.0  107.0  107.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34006 "PATTRS 1"  60.00   34002 "SALADO 4"  60.00 " 1"  1 "        " :  1 0.02416 0.11174  0.00141   65.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32854 "PCBRIK 1"  60.00   33067 "PCBRIK 2"  60.00 " 1"  1 "        " :  1 0.02625 0.04064  0.00039   21.0   24.0   24.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33067 "PCBRIK 2"  60.00   33066 "STAUFF 2"  60.00 " 1"  1 "        " :  1 0.03449 0.07287  0.00063   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30472 "PEABDY 1" 230.00   30460 "VACADX 7" 230.00 " 1"  1 "        " :  1 0.00191 0.01361  0.02985  313.0  370.0  370.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32332 "PEASE  2"  60.00   32328 "YBACTJ 1"  60.00 " 1"  1 "        " :  1 0.01200 0.05550  0.00070   62.0   62.0   62.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32332 "PEASE  2"  60.00   32333 "PEASE  4"  60.00 " 1"  1 "        " :  1 0.00050 0.00500  0.00000   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32270 "PENRYN 1"  60.00   32394 "PLACER 3"  60.00 " 1"  1 "        " :  1 0.02456 0.11021  0.00150   65.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33930 "PEORIA 1" 115.00   33926 "ULTPCH 2" 115.00 " 1"  1 "        " :  1 0.00109 0.00550  0.00079  120.0  120.0  120.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31390 "PETL-A 1"  60.00   31389 "PETLJT 1"  60.00 " 1"  1 "        " :  1 0.00431 0.01189  0.00014   43.0   50.0   50.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33608 "PGROVE 1"  60.00   33606 "PGROVE 2"  60.00 " 1"  1 "        " :  1 0.02451 0.05062  0.00058   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33606 "PGROVE 2"  60.00   33604 "WESTPT 2"  60.00 " 1"  1 "        " :  1 0.05361 0.09833  0.00101   40.0   45.0   45.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35366 "PHILIP 1" 115.00   35367 "PHILIP 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   97.0  110.0  110.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31326 "PHILOJ 1"  60.00   31324 "PHILO  1"  60.00 " 1"  1 "        " :  1 0.13500 0.35280  0.00430   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34395 "PIEDRA 1" 115.00   34394 "PIEDRA 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34395 "PIEDRA 1" 115.00   34380 "REEDLY 1" 115.00 " 1"  1 "        " :  1 0.02420 0.07850  0.01010  105.0  120.0  120.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34395 "PIEDRA 1" 115.00   34396 "PIEDRA 3" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  125.0  147.0  147.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34394 "PIEDRA 2" 115.00   34366 "SANGER 2" 115.00 " 1"  1 "        " :  1 0.01779 0.05165  0.00674   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34396 "PIEDRA 3" 115.00   34389 "RANBOW 2" 115.00 " 1"  1 "        " :  1 0.01747 0.05021  0.00688  105.0  122.0  122.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30185 "PIT1   2" 230.00   30190 "SPBURN 2" 230.00 " 1"  1 "        " :  1 0.00490 0.01913  0.03661  243.0  279.0  279.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31628 "PIT1   3"  60.00   31629 "PIT1   4"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30195 "PIT3   2" 230.00   30190 "SPBURN 2" 230.00 " 1"  1 "        " :  1 0.00363 0.01457  0.02731  243.0  279.0  279.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30195 "PIT3   2" 230.00   30245 "RNDMTN 3" 230.00 " 1"  1 "        " :  1 0.00873 0.03542  0.06700  244.0  280.0  280.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30200 "PIT4   2" 230.00   30225 "PIT4   3" 230.00 " 1"  1 "        " :  1 0.00179 0.00999  0.02043  296.0  339.0  339.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30225 "PIT4   3" 230.00   30209 "PIT5   4" 230.00 " 1"  1 "        " :  1 0.00168 0.00810  0.01228  296.0  339.0  339.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30225 "PIT4   3" 230.00   30245 "RNDMTN 3" 230.00 " 1"  1 "        " :  1 0.00150 0.01160  0.02521  329.0  386.0  386.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30210 "PIT5   3" 230.00   30209 "PIT5   4" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  233.0  274.0  274.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30215 "PIT6   3" 230.00   30230 "PIT6   4" 230.00 " 1"  1 "        " :  1 0.00085 0.00539  0.00922  296.0  339.0  339.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30230 "PIT6   4" 230.00   30222 "PIT7   4" 230.00 " 1"  1 "        " :  1 0.00171 0.00973  0.02072  233.0  274.0  274.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30220 "PIT7   3" 230.00   30222 "PIT7   4" 230.00 " 1"  1 "        " :  1 0.00083 0.00526  0.00900  296.0  339.0  339.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30222 "PIT7   4" 230.00   30245 "RNDMTN 3" 230.00 " 1"  1 "        " :  1 0.00030 0.00189  0.00317  296.0  339.0  339.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30223 "PIT7   5" 230.00   30245 "RNDMTN 3" 230.00 " 1"  1 "        " :  1 0.00030 0.00189  0.00317  233.0  274.0  274.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32950 "PITTSP 2" 115.00   32993 "WPBART 1" 115.00 " 1"  1 "        " :  1 0.01483 0.04408  0.00580  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30527 "PITTSP 5" 230.00   30555 "SANRAM 1" 230.00 " 1"  1 "        " :  1 0.00470 0.03220  0.06310  398.0  463.0  463.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30527 "PITTSP 5" 230.00   30561 "TASJRA 1" 230.00 " 1"  1 "        " :  1 0.00540 0.02590  0.05040  683.0  683.0  683.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30527 "PITTSP 5" 230.00   30536 "TESORO 1" 230.00 " 1"  1 "        " :  1 0.00052 0.01033  0.04758  988.0 1180.0 1180.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30527 "PITTSP 5" 230.00   99100 "PITTSP 7" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  398.0  463.0  463.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30527 "PITTSP 5" 230.00   30535 "TIDWTR 2" 230.00 " 1"  1 "        " :  1 0.00053 0.01098  0.04683  987.0 1181.0 1181.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30527 "PITTSP 5" 230.00   99102 "PITTSP 6" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  398.0  463.0  463.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  99102 "PITTSP 6" 230.00   30567 "TESSUB 2" 230.00 " 1"  1 "        " :  1 0.00821 0.05882  0.11545  398.0  463.0  463.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32514 "PLACER 2"  12.00   32515 "WISE   3"  12.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00305   18.0   18.0   18.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32256 "PLACVL 1" 115.00   32254 "PLACVL 3" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32092 "PLAINF 1"  60.00   32090 "WINTRS 1"  60.00 " 1"  1 "        " :  1 0.31906 0.47326  0.00450   25.0   29.0   29.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38057 "PLMSSR 1"  60.00   38056 "PLMSSR 2"  60.00 " 1"  1 "        " :  1 0.00525 0.01391  0.00016   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38056 "PLMSSR 2"  60.00   31688 "SPQUIN 2"  60.00 " 1"  1 "        " :  1 0.01050 0.02782  0.00024   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32408 "PLSNTG 1"  60.00   32398 "ULTRCK 3"  60.00 " 1"  1 "        " :  1 0.00489 0.01349  0.00015   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34566 "PLSTVL 1"  70.00   34562 "SCHNDR 2"  70.00 " 1"  1 "        " :  1 0.07193 0.13511  0.00286   41.0   48.0   48.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34413 "PNEDLE 1" 115.00   34411 "PNEDLE 2" 115.00 " 1"  1 "        " :  1 0.00014 0.00068  0.00000  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34413 "PNEDLE 1" 115.00   34409 "PNEDLE 3" 115.00 " 1"  1 "        " :  1 0.00014 0.00068  0.00000  164.0  194.0  194.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34158 "PNOCHE 1" 115.00   34149 "PNOCHE 4" 115.00 " 1"  1 "        " :  1 0.00333 0.00932  0.00133   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34158 "PNOCHE 1" 115.00   34157 "PNOCHE 3" 115.00 " 1"  1 "        " :  1 0.00030 0.00060  0.00000  159.0  159.0  159.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34158 "PNOCHE 1" 115.00   34159 "PNOCHE 2" 115.00 " 1"  1 "        " :  1 0.00059 0.01057  0.00162  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34149 "PNOCHE 4" 115.00   34354 "SCHNDR 1" 115.00 " 1"  1 "        " :  1 0.06621 0.18535  0.02647   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30280 "POEPH  3" 230.00   30330 "RIOOSO 2" 230.00 " 1"  1 "        " :  1 0.01402 0.08297  0.16234  296.0  339.0  339.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30280 "POEPH  3" 230.00   30262 "RCKCRK 4" 230.00 " 1"  1 "        " :  1 0.00445 0.02609  0.05226  296.0  339.0  339.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34810 "POSOMT 1" 115.00   34726 "POSOMT 2" 115.00 " 1"  1 "        " :  1 0.03992 0.04824  0.00816   65.0   75.0   75.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34810 "POSOMT 1" 115.00   34812 "VEDDER 1" 115.00 " 1"  1 "        " :  1 0.00983 0.01558  0.00194   75.0   87.0   87.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31302 "POTTER 1"  60.00   31306 "WILLTS 1"  60.00 " 1"  1 "        " :  1 0.40847 0.31917  0.00274   21.0   24.0   24.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30467 "PRKWAY 1" 230.00   30460 "VACADX 7" 230.00 " 1"  1 "        " :  1 0.00515 0.03513  0.08065  361.0  420.0  420.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34490 "PRLIER 1"  70.00   34492 "REEDLY 2"  70.00 " 1"  1 "        " :  1 0.06392 0.12122  0.00218   42.0   48.0   48.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34490 "PRLIER 1"  70.00   34487 "SGREGY 2"  70.00 " 1"  1 "        " :  1 0.05900 0.12190  0.00200   42.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35916 "PRNDAL 1" 115.00   35915 "PRNDAL 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   97.0  110.0  110.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36356 "PSARBL 1"  70.00   36354 "SANMIG 1"  70.00 " 1"  1 "        " :  1 0.09920 0.16560  0.00260   36.0   42.0   42.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36356 "PSARBL 1"  70.00   36315 "TEMPLJ 2"  70.00 " 1"  1 "        " :  1 0.00710 0.05660  0.00130  100.0  118.0  118.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35907 "PSWEET 1" 115.00   35908 "ROBROY 1" 115.00 " 1"  1 "        " :  1 0.00949 0.04709  0.00672  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32750 "PTPNOL 1" 115.00   32774 "PTPNOL 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   65.0   74.0   74.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32774 "PTPNOL 2" 115.00   32762 "STOILS 1" 115.00 " 1"  1 "        " :  1 0.00416 0.02026  0.00304  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32774 "PTPNOL 2" 115.00   32808 "SANPAB 2" 115.00 " 1"  1 "        " :  1 0.00114 0.00581  0.00082  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32751 "PTPNOL 3" 115.00   32806 "SANPAB 3" 115.00 " 1"  1 "        " :  1 0.00069 0.00328  0.00049  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32751 "PTPNOL 3" 115.00   32762 "STOILS 1" 115.00 " 1"  1 "        " :  1 0.00241 0.01146  0.00175  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36006 "PT_MRT 1"  60.00   36007 "PT_MRT 2"  60.00 " 1"  1 "        " :  1 0.05183 0.04167  0.00038   23.0   25.0   25.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32564 "PUEBLO 1" 115.00   32562 "STHLNJ 1" 115.00 " 1"  1 "        " :  1 0.01050 0.04600  0.00670  120.0  120.0  120.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32564 "PUEBLO 1" 115.00   31258 "SONOMA 1" 115.00 " 1"  1 "        " :  1 0.03056 0.09873  0.01455  105.0  120.0  120.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36298 "PURSMA 1" 115.00   36296 "PURSMA 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00100  0.00000  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36300 "PURSMA 3" 115.00   36282 "SURF   2" 115.00 " 1"  1 "        " :  1 0.00370 0.01870  0.00270  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34392 "QUEBEC 1" 115.00   34391 "QUEBEC 2" 115.00 " 1"  1 "        " :  1 0.01250 0.02090  0.00240   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33920 "RACETK 2" 115.00   33926 "ULTPCH 2" 115.00 " 1"  1 "        " :  1 0.00908 0.02785  0.00330   98.0  112.0  112.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35205 "RADUM  1"  60.00   35227 "VINEYD 2"  60.00 " 1"  1 "        " :  1 0.00080 0.00590  0.00009   86.0  101.0  101.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34388 "RANBOW 1" 115.00   34389 "RANBOW 2" 115.00 " 1"  1 "        " :  1 0.00510 0.01510  0.00190   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34389 "RANBOW 2" 115.00   34366 "SANGER 2" 115.00 " 1"  1 "        " :  1 0.00749 0.02155  0.00291  105.0  122.0  122.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33315 "RAVENS 1" 115.00   33310 "SANMAT 1" 115.00 " 1"  1 "        " :  1 0.02238 0.06957  0.00886   92.0  123.0  123.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33315 "RAVENS 1" 115.00   33319 "SHREDR 3" 115.00 " 1"  1 "        " :  1 0.00880 0.03670  0.00740  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30703 "RAVENS 2" 230.00   30700 "SANMAT 8" 230.00 " 1"  1 "        " :  1 0.00114 0.01342  0.05093  734.0  797.0  797.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30703 "RAVENS 2" 230.00   30700 "SANMAT 8" 230.00 " 2"  1 "        " :  1 0.00114 0.01342  0.05093  734.0  797.0  797.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30703 "RAVENS 2" 230.00   30624 "TESLA  7" 230.00 " 1"  1 "        " :  1 0.00216 0.03706  0.15701  733.0  996.0  996.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31611 "RAWSON 1"  60.00   31605 "REDBLF 2"  60.00 " 1"  1 "        " :  1 0.00000 0.00060  0.00000   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31611 "RAWSON 1"  60.00   31603 "TYLER  4"  60.00 " 1"  1 "        " :  1 0.00591 0.00911  0.00009   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31608 "RBLUFF 1"  60.00   31607 "RBLUFF 2"  60.00 " 1"  1 "        " :  1 0.00401 0.00731  0.00005   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34760 "RBRAVO 1" 115.00   34766 "SHAFTR 1" 115.00 " 1"  1 "        " :  1 0.02428 0.04750  0.00628   68.0   80.0   80.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30270 "RCKCRK 3" 230.00   30262 "RCKCRK 4" 230.00 " 1"  1 "        " :  1 0.00009 0.00052  0.00098  296.0  339.0  339.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30270 "RCKCRK 3" 230.00   30272 "RCKCRK 5" 230.00 " 1"  1 "        " :  1 0.00009 0.00052  0.00098  296.0  339.0  339.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33370 "REDWOD 1"  60.00   33369 "REDWOD 3"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   96.0  110.0  110.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34380 "REEDLY 1" 115.00   34382 "WAHTOK 1" 115.00 " 1"  1 "        " :  1 0.00860 0.02600  0.00340   98.0  112.0  112.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34492 "REEDLY 2"  70.00   34478 "TVYVLY 1"  70.00 " 1"  1 "        " :  1 0.15443 0.18852  0.00354   24.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34492 "REEDLY 2"  70.00   34526 "SNDCRK 3"  70.00 " 1"  1 "        " :  1 0.02645 0.12233  0.00284   73.0   73.0   73.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32768 "RICHMN 1" 115.00   33010 "SOBRNT 1" 115.00 " 1"  1 "        " :  1 0.02773 0.05691  0.00697   72.0   80.0   80.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31250 "RINCON 1" 115.00   31251 "RINCON 3" 115.00 " 1"  1 "        " :  1 0.00112 0.00330  0.00043   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31249 "RINCON 2" 115.00   32549 "SILVRO 2" 115.00 " 1"  1 "        " :  1 0.02703 0.07178  0.00841  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31251 "RINCON 3" 115.00   31218 "RINCON 4" 115.00 " 1"  1 "        " :  1 0.00533 0.01904  0.00261  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31218 "RINCON 4" 115.00   32551 "SILVRO 3" 115.00 " 1"  1 "        " :  1 0.01296 0.04625  0.00634   75.0   87.0   87.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31106 "RIODLL 1"  60.00   31101 "RIODLL 2"  60.00 " 1"  1 "        " :  1 0.00040 0.00052  0.00000   26.0   26.0   26.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31101 "RIODLL 2"  60.00   31105 "RIODLL 3"  60.00 " 1"  1 "        " :  1 0.08936 0.11645  0.00104   28.0   32.0   32.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32214 "RIOOSO 1" 115.00   31986 "WSACRA 1" 115.00 " 1"  1 "        " :  1 0.08810 0.25350  0.03180   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30330 "RIOOSO 2" 230.00   30300 "TBLMTN 5" 230.00 " 1"  1 "        " :  1 0.00909 0.07052  0.15462  329.0  388.0  388.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33520 "RIPON  1" 115.00   33516 "RIPON  2" 115.00 " 1"  1 "        " :  1 0.00892 0.02488  0.00357   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33516 "RIPON  2" 115.00   33951 "VLYHOM 2" 115.00 " 1"  1 "        " :  1 0.02330 0.03490  0.00370   60.0   68.0   68.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33946 "RIVBKJ 1" 115.00   33944 "RIVRBK 1" 115.00 " 1"  1 "        " :  1 0.02293 0.03633  0.00462   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33948 "RIVBKJ 2" 115.00   33506 "STANIS 1" 115.00 " 1"  1 "        " :  1 0.04600 0.07990  0.00760   56.0   65.0   65.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33948 "RIVBKJ 2" 115.00   33953 "VLYHOM 3" 115.00 " 1"  1 "        " :  1 0.00810 0.01220  0.00130   60.0   68.0   68.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33950 "RIVBKJ 3" 115.00   33944 "RIVRBK 1" 115.00 " 1"  1 "        " :  1 0.01242 0.03476  0.00492   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33950 "RIVBKJ 3" 115.00   33934 "TULLCK 1" 115.00 " 1"  1 "        " :  1 0.00355 0.10268  0.01362   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33363 "RLSTON 1"  60.00   33393 "RLSTON 2"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33393 "RLSTON 2"  60.00   33398 "WTRSHD 3"  60.00 " 1"  1 "        " :  1 0.03250 0.10012  0.00103   56.0   62.0   62.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33394 "RLSTON 3"  60.00   33378 "WTRSHD 2"  60.00 " 1"  1 "        " :  1 0.02096 0.06383  0.00068   56.0   62.0   62.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30245 "RNDMTN 3" 230.00   37545 "CTNWDW 1" 230.00 " 1"  1 "        " :  1 0.00750 0.05190  0.09293  320.0  320.0  320.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30005 "RNDMTN 4" 500.00      40 "RNDMTN 5" 500.00 " 1"  1 "        " :  1 0.00000 -0.00360  0.00000 1905.0 2841.0 2841.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30005 "RNDMTN 4" 500.00      41 "RNDMTN 6" 500.00 " 1"  1 "        " :  1 0.00002 -0.00832  0.00000 1905.0 2841.0 2841.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30005 "RNDMTN 4" 500.00      43 "RNDMTN 8" 500.00 " 1"  1 "        " :  1 0.00002 -0.00832  0.00000 1905.0 2841.0 2841.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30005 "RNDMTN 4" 500.00      45 "RNDMTN10" 500.00 " 1"  1 "        " :  1 0.00000 -0.00360  0.00000 1905.0 2841.0 2841.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     40 "RNDMTN 5" 500.00      42 "RNDMTN 7" 500.00 " 1"  1 "        " :  1 0.00000 -0.00360  0.00000 1905.0 2841.0 2841.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     41 "RNDMTN 6" 500.00      56 "TBLMTN10" 500.00 " 1"  1 "        " :  1 0.00107 0.02250  1.49970 1905.0 2841.0 2841.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     43 "RNDMTN 8" 500.00      55 "TBLMTN 9" 500.00 " 1"  1 "        " :  1 0.00108 0.02255  1.50850 1905.0 2841.0 2841.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     44 "RNDMTN 9" 500.00     110 "MALIN  2" 500.00 " 1"  1 "        " :  1 0.00103 0.02338  1.58040 1905.0 2841.0 2841.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     44 "RNDMTN 9" 500.00      45 "RNDMTN10" 500.00 " 1"  1 "        " :  1 0.00000 -0.00360  0.00000 1905.0 2841.0 2841.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32248 "ROCKLN 1"  60.00   32266 "TAYLOR 1"  60.00 " 1"  1 "        " :  1 0.00360 0.01757  0.00025   78.0   92.0   92.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32378 "ROLLIN 1"  60.00   32377 "ROLLIN 2"  60.00 " 1"  1 "        " :  1 0.01223 0.01707  0.00016   31.0   35.0   35.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32377 "ROLLIN 2"  60.00   32381 "SHADYG 1"  60.00 " 1"  1 "        " :  1 0.01897 0.03065  0.00028   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34808 "ROSDAL 1" 115.00   34809 "ROSDAL 2" 115.00 " 1"  1 "        " :  1 0.00000 0.00100  0.09998  120.0  120.0  120.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34956 "ROSE   1"  70.00   34952 "ROSE   3"  70.00 " 1"  1 "        " :  1 0.07229 0.05642  0.00088   25.0   28.0   28.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34956 "ROSE   1"  70.00   34948 "ROSE   2"  70.00 " 1"  1 "        " :  1 0.07229 0.05642  0.00088   25.0   28.0   28.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34948 "ROSE   2"  70.00   34941 "ROSE   4"  70.00 " 1"  1 "        " :  1 0.01444 0.01122  0.00018   25.0   28.0   28.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34941 "ROSE   4"  70.00   34940 "ROSE   5"  70.00 " 1"  1 "        " :  1 0.09429 0.07327  0.00115   25.0   28.0   28.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34940 "ROSE   5"  70.00   34876 "TEJON  1"  70.00 " 1"  1 "        " :  1 0.03615 0.02821  0.00045   25.0   28.0   28.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30545 "ROSMOR 1" 230.00   30543 "ROSMOR 2" 230.00 " 1"  1 "        " :  1 0.00020 0.00140  0.00305  367.0  420.0  420.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36043 "RSROAD 1"  60.00   36027 "SALINA 2"  60.00 " 1"  1 "        " :  1 0.07568 0.14289  0.00133   32.0   37.0   37.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33972 "RVRBNK 1" 115.00   38444 "RVRBNK 3" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  999.0  999.0  999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33973 "RVRBNK 2" 115.00   38233 "STNCSF 1" 115.00 " 1"  1 "        " :  1 0.00401 0.01229  0.00156  999.0  999.0  999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38444 "RVRBNK 3" 115.00   36964 "WARNVL 1" 115.00 " 1"  1 "        " :  1 0.00533 0.03399  0.00489  158.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38444 "RVRBNK 3" 115.00   38230 "STNCSF 3" 115.00 " 1"  1 "        " :  1 0.00533 0.03399  0.00489  158.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31622 "RWSNJT 1"  60.00   31613 "TYLER  3"  60.00 " 1"  1 "        " :  1 0.01851 0.04904  0.00041   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33534 "SAFWAY 1" 115.00   33537 "SAFWAY 2" 115.00 " 1"  1 "        " :  1 0.00130 0.00390  0.00049   56.0   65.0   65.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33537 "SAFWAY 2" 115.00   33549 "SCHLTE 3" 115.00 " 1"  1 "        " :  1 0.00131 0.00394  0.00113  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33964 "SALADO 1" 115.00   33965 "SALADO 3" 115.00 " 1"  1 "        " :  1 0.00772 0.01223  0.00155   59.0   81.0   81.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33964 "SALADO 1" 115.00   33962 "SALADO 2" 115.00 " 1"  1 "        " :  1 0.00673 0.01119  0.00133   59.0   81.0   81.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33962 "SALADO 2" 115.00   33961 "TEICHR 2" 115.00 " 1"  1 "        " :  1 0.01170 0.08600  0.01320  164.0  194.0  194.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34002 "SALADO 4"  60.00   34008 "STNRES 2"  60.00 " 1"  1 "        " :  1 0.02890 0.05970  0.00050   36.0   41.0   41.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33809 "SALTSP 1"  21.00   38100 "SPICER 1"  21.00 " 1"  1 "        " :  1 2.77000 3.02000  0.00000    5.0    5.0    5.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33582 "SALTSP 2" 115.00   33584 "TIGRCK 1" 115.00 " 1"  1 "        " :  1 0.03788 0.10616  0.01098   75.0   87.0   87.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34488 "SANGER 1"  70.00   34487 "SGREGY 2"  70.00 " 1"  1 "        " :  1 0.03380 0.06990  0.00110   42.0   48.0   48.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33956 "SANJOA 1" 115.00   33570 "SMPRIP 2" 115.00 " 1"  1 "        " :  1 0.00290 0.01991  0.00632  239.0  239.0  239.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36254 "SANLOB 1" 115.00   36266 "SANMAR 1" 115.00 " 1"  1 "        " :  1 0.05996 0.14647  0.01971   88.0   99.0   99.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36266 "SANMAR 1" 115.00   36267 "SANMAR 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33310 "SANMAT 1" 115.00   33305 "SHAWRD 1" 115.00 " 1"  1 "        " :  1 0.00778 0.02785  0.00782  179.0  239.0  239.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33310 "SANMAT 1" 115.00   33306 "SFARPT 1" 115.00 " 1"  1 "        " :  1 0.00947 0.03380  0.00484  261.0  261.0  261.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33310 "SANMAT 1" 115.00   33308 "SFIAMA 1" 115.00 " 1"  1 "        " :  1 0.00890 0.03180  0.00450  261.0  261.0  261.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30700 "SANMAT 8" 230.00   99106 "SANMAT 9" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  418.0  598.0  598.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30700 "SANMAT 8" 230.00   30567 "TESSUB 2" 230.00 " 1"  1 "        " :  1 0.00159 0.01138  0.02235  394.0  463.0  463.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  99106 "SANMAT 9" 230.00      46 "SANMAT10" 230.00 " 1"  1 "        " :  1 0.00000 0.01512  0.00000  418.0  598.0  598.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     46 "SANMAT10" 230.00      47 "SANMAT11" 230.00 " 1"  1 "        " :  1 0.00000 0.01512  0.00000  418.0  598.0  598.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32758 "SANPAB 1" 115.00   32806 "SANPAB 3" 115.00 " 1"  1 "        " :  1 0.00060 0.00260  0.00043  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32758 "SANPAB 1" 115.00   32808 "SANPAB 2" 115.00 " 1"  1 "        " :  1 0.00060 0.00260  0.00043  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32808 "SANPAB 2" 115.00   33010 "SOBRNT 1" 115.00 " 1"  1 "        " :  1 0.01510 0.07721  0.01082  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32806 "SANPAB 3" 115.00   33010 "SOBRNT 1" 115.00 " 1"  1 "        " :  1 0.01732 0.08862  0.01243  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30720 "SARTOG 1" 230.00   30733 "VASONA 1" 230.00 " 1"  1 "        " :  1 0.00072 0.00557  0.01233  441.0  499.0  499.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32688 "SAUSLT 1"  60.00   32684 "SAUSLT 2"  60.00 " 1"  1 "        " :  1 0.07120 0.10420  0.00040   28.0   32.0   32.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33776 "SBAY   1"  60.00   33775 "TOSPMP 1"  60.00 " 1"  1 "        " :  1 0.00200 0.00930  0.00012   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33776 "SBAY   1"  60.00   35202 "USWND1 1"  60.00 " 1"  1 "        " :  1 0.02690 0.06550  0.00070   39.0   45.0   45.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31997 "SCHMBH 1" 115.00   32008 "SUISUN 1" 115.00 " 1"  1 "        " :  1 0.00218 0.01039  0.00165  107.0  121.0  121.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31997 "SCHMBH 1" 115.00   31998 "VACADX 3" 115.00 " 1"  1 "        " :  1 0.03887 0.11388  0.01504   99.0  115.0  115.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34354 "SCHNDR 1" 115.00   34432 "WSTLND 1" 115.00 " 1"  1 "        " :  1 0.01758 0.05016  0.00682   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34562 "SCHNDR 2"  70.00   34556 "STROUD 2"  70.00 " 1"  1 "        " :  1 0.08559 0.16810  0.00313   39.0   46.0   46.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34374 "SCWAX  1" 115.00   34373 "SCWAX  3" 115.00 " 1"  1 "        " :  1 0.00098 0.00274  0.00037   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34371 "SCWAX  2" 115.00   34373 "SCWAX  3" 115.00 " 1"  1 "        " :  1 0.00107 0.00169  0.00031   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35200 "SEAWST 1"  60.00   35204 "ZOND   1"  60.00 " 1"  1 "        " :  1 0.00340 0.01530  0.00010   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33721 "SEBAST 1"  60.00   33719 "TERMNS 2"  60.00 " 1"  1 "        " :  1 0.05000 0.08340  0.00070   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34704 "SEMTRP 1" 115.00   34705 "WSPRSN 1" 115.00 " 1"  1 "        " :  1 0.00429 0.01266  0.00160   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34704 "SEMTRP 1" 115.00   34743 "SMTRTP 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34704 "SEMTRP 1" 115.00      49 "SEMTRP 3" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  99162 "SEMTRP 2" 115.00   34742 "SMTRTP 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  137.0  159.0  159.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  99162 "SEMTRP 2" 115.00      49 "SEMTRP 3" 115.00 " 1"  1 "        " :  1 0.00000 0.04537  0.00000   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34934 "SEMTRP 4"  70.00   34932 "WASCO  1"  70.00 " 1"  1 "        " :  1 0.04864 0.09544  0.00163   39.0   46.0   46.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33306 "SFARPT 1" 115.00   33322 "UNTDQF 2" 115.00 " 1"  1 "        " :  1 0.00128 0.00460  0.00946  179.0  239.0  239.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33064 "SFPIPE 1"  60.00   33065 "URICH  1"  60.00 " 1"  1 "        " :  1 0.01645 0.03445  0.00030   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34489 "SGREGY 1"  70.00   34487 "SGREGY 2"  70.00 " 1"  1 "        " :  1 0.02230 0.11150  0.00220   73.0   73.0   73.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34120 "SHARON 1" 115.00   34121 "SHARON 2" 115.00 " 1"  1 "        " :  1 0.00948 0.01502  0.00191   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32268 "SHINSP 1" 115.00   32265 "SHINSP 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00012  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33062 "SHLCHM 1"  60.00   33063 "WLLWPS 1"  60.00 " 1"  1 "        " :  1 0.00937 0.02062  0.00014   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33062 "SHLCHM 1"  60.00   33090 "SHLCMT 1"  60.00 " 1"  1 "        " :  1 0.03771 0.09319  0.00086   39.0   46.0   46.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33314 "SHREDR 1" 115.00   33320 "SHREDR 2" 115.00 " 1"  1 "        " :  1 0.00022 0.00064  0.00000   62.0   70.0   70.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33314 "SHREDR 1" 115.00   33319 "SHREDR 3" 115.00 " 1"  1 "        " :  1 0.00480 0.00880  0.00121   62.0   70.0   70.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32550 "SILVRO 1" 115.00   32549 "SILVRO 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32550 "SILVRO 1" 115.00   32551 "SILVRO 3" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32549 "SILVRO 2" 115.00   31264 "STHLNJ 2" 115.00 " 1"  1 "        " :  1 0.00229 0.00608  0.00070  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32551 "SILVRO 3" 115.00   31265 "STHLNJ 3" 115.00 " 1"  1 "        " :  1 0.00157 0.00560  0.00076   75.0   87.0   87.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36260 "SISQUC 1" 115.00   36258 "SMARQF 1" 115.00 " 1"  1 "        " :  1 0.01320 0.06000  0.00840   97.0  110.0  110.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34472 "SJOAQN 1"  70.00   34473 "SJOAQN 3"  70.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   39.0   46.0   46.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35618 "SJOSEA 1" 115.00   35616 "SJOSEB 1" 115.00 " 1"  1 "        " :  1 0.00077 0.00551  0.00089  183.0  243.0  243.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35616 "SJOSEB 1" 115.00   35612 "TRIMBL 1" 115.00 " 1"  1 "        " :  1 0.00302 0.01518  0.04292  140.0  184.0  184.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30711 "SLAC   1" 230.00   30710 "SLAC   2" 230.00 " 1"  1 "        " :  1 0.00098 0.00756  0.01639  441.0  499.0  499.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31354 "SLMNCK 1"  60.00   31352 "SLMNCK 2"  60.00 " 1"  1 "        " :  1 0.13986 0.21729  0.00230   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31462 "SMPAND 1" 115.00   31463 "WSENGY 1" 115.00 " 1"  1 "        " :  1 0.00049 0.00137  0.00024   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33572 "SMPRIP 1" 115.00   33570 "SMPRIP 2" 115.00 " 1"  1 "        " :  1 0.01226 0.06198  0.00878  120.0  120.0  120.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33570 "SMPRIP 2" 115.00   33568 "THMENG 1" 115.00 " 1"  1 "        " :  1 0.00439 0.04480  0.01440  120.0  120.0  120.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32314 "SMRTVL 1"  60.00   32316 "YBAGLD 1"  60.00 " 1"  1 "        " :  1 0.10934 0.14461  0.00126   25.0   32.0   32.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32314 "SMRTVL 1"  60.00   32315 "SMRTVL 2"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34742 "SMTRTP 1" 115.00      50 "SMYRNA 2" 115.00 " 1"  1 "        " :  1 0.01489 0.02978  0.01504  137.0  159.0  159.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34743 "SMTRTP 2" 115.00   34703 "SMTRTP 3" 115.00 " 1"  1 "        " :  1 0.00050 0.00500  0.00000   88.0  133.0  133.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34700 "SMYRNA 1" 115.00      50 "SMYRNA 2" 115.00 " 1"  1 "        " :  1 0.00000 0.04537  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33352 "SNANDR 1"  60.00   33351 "SNBRNO 1"  60.00 " 1"  1 "        " :  1 0.00824 0.03137  0.00028  119.0  119.0  119.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33351 "SNBRNO 1"  60.00   33345 "SNTHLN 2"  60.00 " 1"  1 "        " :  1 0.00700 0.02080  0.00018   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33908 "SNDBAR 1" 115.00   33910 "SPRGAP 3" 115.00 " 1"  1 "        " :  1 0.01096 0.01648  0.00172   98.0  112.0  112.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34495 "SNDCRK 1"  70.00   34494 "SNDCRK 2"  70.00 " 1"  1 "        " :  1 0.37029 0.29512  0.00201   25.0   28.0   28.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34495 "SNDCRK 1"  70.00   34526 "SNDCRK 3"  70.00 " 1"  1 "        " :  1 0.00496 0.00764  0.00237   25.0   28.0   28.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34183 "SNLUIS 1" 115.00   34163 "SNLUIS 2" 115.00 " 1"  1 "        " :  1 0.01220 0.03610  0.00460   98.0  112.0  112.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34183 "SNLUIS 1" 115.00   34165 "SNLUIS 3" 115.00 " 1"  1 "        " :  1 0.00700 0.01170  0.00130   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34183 "SNLUIS 1" 115.00   34181 "WST1RA 2" 115.00 " 1"  1 "        " :  1 0.00940 0.02780  0.00360   98.0  112.0  112.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31393 "SNMALF 1"  60.00   31391 "SNMALF 2"  60.00 " 1"  1 "        " :  1 0.01485 0.02479  0.00021   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33654 "SNTAFE 1"  60.00   33670 "STKTNA 1"  60.00 " 1"  1 "        " :  1 0.02187 0.03806  0.00043   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33654 "SNTAFE 1"  60.00   33650 "WEBER  5"  60.00 " 1"  1 "        " :  1 0.02260 0.05170  0.00060   41.0   48.0   48.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33658 "SNTAFE 2"  60.00   33670 "STKTNA 1"  60.00 " 1"  1 "        " :  1 0.02187 0.03806  0.00043   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33658 "SNTAFE 2"  60.00   33650 "WEBER  5"  60.00 " 1"  1 "        " :  1 0.02260 0.05170  0.00060   41.0   48.0   48.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31240 "SNTARA 1" 115.00   31242 "STONPN 2" 115.00 " 1"  1 "        " :  1 0.00534 0.01797  0.00274  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33350 "SNTHLN 1"  60.00   33346 "SNTHLN 3"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33350 "SNTHLN 1"  60.00   33345 "SNTHLN 2"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33346 "SNTHLN 3"  60.00   33347 "SNTHLN 4"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36264 "SNTYNS 1" 115.00   36288 "ZACA   1" 115.00 " 1"  1 "        " :  1 0.01655 0.02787  0.00331   65.0   74.0   74.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36264 "SNTYNS 1" 115.00   36290 "SNTYNZ 1" 115.00 " 1"  1 "        " :  1 0.00798 0.02382  0.00294   97.0  110.0  110.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33010 "SOBRNT 1" 115.00   33006 "SOBRNT 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  183.0  210.0  210.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33010 "SOBRNT 1" 115.00   33008 "SOBRNT 3" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  183.0  210.0  210.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30540 "SOBRNT 4" 230.00   30535 "TIDWTR 2" 230.00 " 1"  1 "        " :  1 0.00053 0.00983  0.04523  987.0 1181.0 1181.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30540 "SOBRNT 4" 230.00   30536 "TESORO 1" 230.00 " 1"  1 "        " :  1 0.00061 0.01220  0.05624  988.0 1180.0 1180.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31596 "SOUTH  1"  60.00   31594 "VOLTA  3"  60.00 " 1"  1 "        " :  1 0.10639 0.10896  0.00101   22.0   25.0   25.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36053 "SPENCE 1"  60.00   36051 "SPENCE 2"  60.00 " 1"  1 "        " :  1 0.02661 0.04411  0.00037   32.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36053 "SPENCE 1"  60.00   36052 "SPENCE 3"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   32.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32400 "SPI LI 2"  60.00   32404 "SPI LI 3"  60.00 " 1"  1 "        " :  1 0.01363 0.02129  0.00021   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32404 "SPI LI 3"  60.00   32398 "ULTRCK 3"  60.00 " 1"  1 "        " :  1 0.07351 0.12710  0.00120   35.0   40.0   40.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31688 "SPQUIN 2"  60.00   31685 "SPQUIN 3"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33912 "SPRGAP 1" 115.00   33910 "SPRGAP 3" 115.00 " 1"  1 "        " :  1 0.00250 0.00764  0.00093   98.0  112.0  112.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33906 "SPRGAP 2" 115.00   33910 "SPRGAP 3" 115.00 " 1"  1 "        " :  1 0.00076 0.00250  0.00024   98.0  112.0  112.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35228 "SRAMJT 1"  60.00   35213 "VALLCT 1"  60.00 " 1"  1 "        " :  1 0.06556 0.15381  0.00142   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30566 "SRRCTR 1" 230.00   30562 "SRRCTR 2" 230.00 " 1"  1 "        " :  1 0.00050 0.00410  0.00009  329.0  388.0  388.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30562 "SRRCTR 2" 230.00   30561 "TASJRA 1" 230.00 " 1"  1 "        " :  1 0.00084 0.00670  0.01398  398.0  453.0  453.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32670 "STAFFD 1"  60.00   32669 "STAFFD 2"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32669 "STAFFD 2"  60.00   32673 "TOCLMA 2"  60.00 " 1"  1 "        " :  1 0.07030 0.18820  0.00108   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30495 "STAGG  1" 230.00   30624 "TESLA  7" 230.00 " 1"  1 "        " :  1 0.00430 0.03120  0.07730  329.0  388.0  388.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33704 "STAGG  2"  60.00   33693 "STAGG  3"  60.00 " 1"  1 "        " :  1 0.00080 0.00400  0.00000   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33693 "STAGG  3"  60.00   33719 "TERMNS 2"  60.00 " 1"  1 "        " :  1 0.07790 0.19600  0.00180   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33066 "STAUFF 2"  60.00   33065 "URICH  1"  60.00 " 1"  1 "        " :  1 0.00722 0.01525  0.00013   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33556 "STCKJT 1" 115.00   33958 "STOKCG 1" 115.00 " 1"  1 "        " :  1 0.00020 0.00110  0.00024  120.0  120.0  120.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33556 "STCKJT 1" 115.00      51 "STKTNA 3" 115.00 " 1"  1 "        " :  1 0.00610 0.02410  0.00360   78.0   89.0   89.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33552 "STCKJT 2" 115.00   33555 "STKTNA 2" 115.00 " 1"  1 "        " :  1 0.00128 0.00626  0.00095   78.0   89.0   89.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35354 "STELNG 1" 115.00   35355 "WOLFE  1" 115.00 " 1"  1 "        " :  1 0.00235 0.00840  0.00114  228.0  228.0  228.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32562 "STHLNJ 1" 115.00   31264 "STHLNJ 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33687 "STKTWW 1"  60.00   33688 "STKTWW 2"  60.00 " 1"  1 "        " :  1 0.00233 0.01877  0.00015   21.0   24.0   24.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38230 "STNCSF 3" 115.00   38229 "STNDFD 1" 115.00 " 1"  1 "        " :  1 0.00000 0.00060  0.00098 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38230 "STNCSF 3" 115.00   38229 "STNDFD 1" 115.00 " 2"  1 "        " :  1 0.00000 0.00060  0.00098 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38230 "STNCSF 3" 115.00   36964 "WARNVL 1" 115.00 " 1"  1 "        " :  1 0.01066 0.06798  0.00978  158.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34740 "STOKDL 1" 115.00   34745 "STOKDL 3" 115.00 " 1"  1 "        " :  1 0.00010 0.00050  0.00000  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34741 "STOKDL 2" 115.00   34755 "TEVIS  4" 115.00 " 1"  1 "        " :  1 0.00130 0.00720  0.00101  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34745 "STOKDL 3" 115.00   34753 "TEVIS  3" 115.00 " 1"  1 "        " :  1 0.00120 0.00670  0.00089  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34498 "STONCL 1"  70.00   34496 "STONCL 2"  70.00 " 1"  1 "        " :  1 0.09233 0.11487  0.00204   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31244 "STONPN 1" 115.00   31242 "STONPN 2" 115.00 " 1"  1 "        " :  1 0.01074 0.01688  0.00214   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30796 "STOREY 1" 230.00   30800 "WILSON 2" 230.00 " 1"  1 "        " :  1 0.00787 0.04504  0.09412  296.0  339.0  339.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30795 "STOREY 2" 230.00   30800 "WILSON 2" 230.00 " 1"  1 "        " :  1 0.00853 0.05438  0.10646  269.0  316.0  316.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34564 "STROUD 1"  70.00   34556 "STROUD 2"  70.00 " 1"  1 "        " :  1 0.02939 0.05319  0.00109   41.0   48.0   48.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32008 "SUISUN 1" 115.00   32011 "WOLFSK 2" 115.00 " 1"  1 "        " :  1 0.02046 0.06480  0.00879  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30993 "SUMMIT 1"  60.00   32365 "TAMRCK 1"  60.00 " 1"  1 "        " :  1 0.05969 0.13883  0.00152   41.0   48.0   48.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30993 "SUMMIT 1"  60.00   64109 "SUMITM 3"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   41.0   45.0   45.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35214 "SUNOL  1"  60.00   35213 "VALLCT 1"  60.00 " 1"  1 "        " :  1 0.03222 0.06250  0.00058   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36284 "SURF   1" 115.00   36282 "SURF   2" 115.00 " 1"  1 "        " :  1 0.01980 0.05910  0.00740   97.0  110.0  110.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  37524 "SUTTER 4" 230.00   37520 "OBNION 1" 230.00 " 1"  1 "        " :  1 0.00026 0.00285  0.02472  797.0  797.0  797.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36082 "S_ARDO 1"  60.00   36079 "S_ARDO 2"  60.00 " 1"  1 "        " :  1 0.00122 0.00585  0.00006   65.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36079 "S_ARDO 2"  60.00   36081 "TEXCO  2"  60.00 " 1"  1 "        " :  1 0.06942 0.18708  0.00213   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36080 "S_ARDO 3"  60.00   36083 "TEXCO  3"  60.00 " 1"  1 "        " :  1 0.06914 0.18024  0.00219   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34880 "S_BRNR 1"  70.00   34874 "WHELRG 2"  70.00 " 1"  1 "        " :  1 0.03100 0.08449  0.01330   60.0   68.0   68.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34880 "S_BRNR 1"  70.00   34876 "TEJON  1"  70.00 " 1"  1 "        " :  1 0.08669 0.11094  0.00188   30.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34776 "TAFT   1" 115.00   34786 "UNVRSY 1" 115.00 " 1"  1 "        " :  1 0.00599 0.02858  0.00450  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34860 "TAFT   2"  70.00   34919 "TX-ELK 2"  70.00 " 1"  1 "        " :  1 0.07665 0.20244  0.00126   16.0   19.0   19.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34860 "TAFT   2"  70.00   34861 "TANHIL 4"  70.00 " 1"  1 "        " :  1 0.01559 0.03114  0.00055   39.0   46.0   46.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35051 "TANHIL 2"  70.00   34865 "TANHIL 3"  70.00 " 1"  1 "        " :  1 0.00015 0.00068  0.00000   76.0   90.0   90.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34865 "TANHIL 3"  70.00   34861 "TANHIL 4"  70.00 " 1"  1 "        " :  1 0.00588 0.02718  0.00063   73.0   73.0   73.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30300 "TBLMTN 5" 230.00   38637 "THERMA 7" 230.00 " 1"  1 "        " :  1 0.00021 0.00170  0.00330  634.0  773.0  773.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30300 "TBLMTN 5" 230.00   38635 "THERMA 6" 230.00 " 1"  1 "        " :  1 0.00021 0.00170  0.00330  634.0  773.0  773.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30015 "TBLMTN 6" 500.00      58 "TBLMTN12" 500.00 " 1"  1 "        " :  1 0.00000 -0.00560  0.00000 1931.0 3080.0 3080.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30015 "TBLMTN 6" 500.00      55 "TBLMTN 9" 500.00 " 1"  1 "        " :  1 0.00001 -0.00832  0.00000 1905.0 2841.0 2841.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30015 "TBLMTN 6" 500.00      56 "TBLMTN10" 500.00 " 1"  1 "        " :  1 0.00001 -0.00832  0.00000 1905.0 2841.0 2841.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30015 "TBLMTN 6" 500.00      57 "TBLMTN11" 500.00 " 1"  1 "        " :  1 0.00000 -0.00360  0.00000 2146.0 3464.0 3464.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     53 "TBLMTN 7" 500.00      59 "TESLA  9" 500.00 " 1"  1 "        " :  1 0.00140 0.03412  2.31830 1931.0 3080.0 3080.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     53 "TBLMTN 7" 500.00      58 "TBLMTN12" 500.00 " 1"  1 "        " :  1 0.00000 -0.00560  0.00000 1931.0 3080.0 3080.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     54 "TBLMTN 8" 500.00      64 "VACADX10" 500.00 " 1"  1 "        " :  1 0.00086 0.02104  1.42950 2146.0 3464.0 3464.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     54 "TBLMTN 8" 500.00      57 "TBLMTN11" 500.00 " 1"  1 "        " :  1 0.00000 -0.00360  0.00000 2146.0 3464.0 3464.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31718 "TBLMTN13"  60.00   31640 "TRESVS 1"  60.00 " 1"  1 "        " :  1 0.02804 0.12969  0.00163   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34944 "TECUYA 1"  70.00   34874 "WHELRG 2"  70.00 " 1"  1 "        " :  1 0.01322 0.05929  0.00147   73.0   73.0   73.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34944 "TECUYA 1"  70.00   34876 "TEJON  1"  70.00 " 1"  1 "        " :  1 0.00147 0.00659  0.00015   76.0   90.0   90.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33963 "TEICHR 1" 115.00   33961 "TEICHR 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00500  0.00000   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33963 "TEICHR 1" 115.00   33968 "TEICHR 4" 115.00 " 1"  1 "        " :  1 0.00700 0.01170  0.00130   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33961 "TEICHR 2" 115.00   33540 "TESLA  2" 115.00 " 1"  1 "        " :  1 0.01050 0.07440  0.01140  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33959 "TEICHR 3" 115.00   33540 "TESLA  2" 115.00 " 1"  1 "        " :  1 0.01780 0.07720  0.01100   98.0  112.0  112.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36316 "TEMPLJ 1"  70.00   36310 "TMPLTN 2"  70.00 " 1"  1 "        " :  1 0.00832 0.05599  0.00142  100.0  118.0  118.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36315 "TEMPLJ 2"  70.00   36310 "TMPLTN 2"  70.00 " 1"  1 "        " :  1 0.00097 0.00651  0.00015  100.0  118.0  118.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33720 "TERMNS 1"  60.00   33719 "TERMNS 2"  60.00 " 1"  1 "        " :  1 0.07132 0.07504  0.00056   24.0   27.0   27.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33540 "TESLA  2" 115.00   37650 "TESLA  3" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33540 "TESLA  2" 115.00   33568 "THMENG 1" 115.00 " 1"  1 "        " :  1 0.00219 0.02224  0.00714  329.0  388.0  388.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33540 "TESLA  2" 115.00   33576 "USWND2 1" 115.00 " 1"  1 "        " :  1 0.00186 0.00877  0.00143  125.0  147.0  147.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  37650 "TESLA  3" 115.00   33574 "LLNL   1" 115.00 " 1"  1 "        " :  1 0.00028 0.00139  0.00024  164.0  194.0  194.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30640 "TESLA  5" 230.00   30625 "TESLA  6" 230.00 " 1"  1 "        " :  1 0.00000 0.03025  0.00000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30640 "TESLA  5" 230.00   30625 "TESLA  6" 230.00 " 2"  1 "        " :  1 0.00000 0.03025  0.00000 1593.0 1593.0 1593.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30625 "TESLA  6" 230.00   37585 "TRCYPP 1" 230.00 " 1"  1 "        " :  1 0.00119 0.00838  0.01776  683.0  683.0  683.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30625 "TESLA  6" 230.00   37585 "TRCYPP 1" 230.00 " 2"  1 "        " :  1 0.00119 0.00838  0.01776  683.0  683.0  683.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30625 "TESLA  6" 230.00   30570 "USWND4 1" 230.00 " 1"  1 "        " :  1 0.00118 0.00781  0.01762  397.0  450.0  450.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30625 "TESLA  6" 230.00   30624 "TESLA  7" 230.00 " 1"  1 "        " :  1 0.00000 0.01520  0.00000  777.0  797.0  797.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30625 "TESLA  6" 230.00   30624 "TESLA  7" 230.00 " 2"  1 "        " :  1 0.00000 0.01520  0.00000  777.0  797.0  797.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30624 "TESLA  7" 230.00   30670 "WESTLY 1" 230.00 " 1"  1 "        " :  1 0.00280 0.01600  0.13360  591.0  637.0  637.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30624 "TESLA  7" 230.00   30505 "WEBER  1" 230.00 " 1"  1 "        " :  1 0.00523 0.03285  0.07321  478.0  478.0  478.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30040 "TESLA  8" 500.00      63 "VACADX 9" 500.00 " 1"  1 "        " :  1 0.00059 0.01439  0.97812 1931.0 3080.0 3080.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30040 "TESLA  8" 500.00   99006 "TESLA 11" 500.00 " 1"  1 "        " :  1 0.00043 0.00175  0.13684 1931.0 3080.0 3080.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30040 "TESLA  8" 500.00   90002 "NP15SL 1" 500.00 " 1"  1 "        " :  1 0.00000 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30040 "TESLA  8" 500.00      60 "TESLA 10" 500.00 " 1"  1 "        " :  1 0.00000 -0.00560  0.00000 1931.0 3080.0 3080.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     59 "TESLA  9" 500.00      60 "TESLA 10" 500.00 " 1"  1 "        " :  1 0.00000 -0.00560  0.00000 1931.0 3080.0 3080.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  99006 "TESLA 11" 500.00   30035 "TRACY5 3" 500.00 " 1"  1 "        " :  1 0.00007 0.00030  0.02344 1931.0 3080.0 3080.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30563 "TESSUB 1" 230.00   30567 "TESSUB 2" 230.00 " 1"  1 "        " :  1 0.00050 0.00410  0.00009  329.0  388.0  388.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34754 "TEVIS  1" 115.00   34753 "TEVIS  3" 115.00 " 1"  1 "        " :  1 0.00270 0.01460  0.00211  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     61 "TEVIS  2" 115.00   34755 "TEVIS  4" 115.00 " 1"  1 "        " :  1 0.00270 0.01460  0.00211  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36085 "TEXCO  1"  60.00   36086 "TEXCO  4"  60.00 " 1"  1 "        " :  1 0.00261 0.01295  0.00014   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36081 "TEXCO  2"  60.00   36086 "TEXCO  4"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38630 "THERMA 5" 230.00   38635 "THERMA 6" 230.00 " 1"  1 "        " :  1 0.00042 0.00330  0.00659  634.0  773.0  773.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38630 "THERMA 5" 230.00   38637 "THERMA 7" 230.00 " 1"  1 "        " :  1 0.00042 0.00330  0.00659  634.0  773.0  773.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30485 "TIGRCK 4" 230.00   30490 "VALSPR 1" 230.00 " 1"  1 "        " :  1 0.00894 0.03605  0.06940  244.0  280.0  280.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31589 "TKOPWR 1"  60.00   31588 "WHITMR 1"  60.00 " 1"  1 "        " :  1 0.32542 0.17494  0.00136   16.0   18.0   18.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32675 "TOCLMA 1"  60.00   32673 "TOCLMA 2"  60.00 " 1"  1 "        " :  1 0.03650 0.03570  0.00014   17.0   19.0   19.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33546 "TRACYJ 1" 115.00   33542 "TRACY  2" 115.00 " 1"  1 "        " :  1 0.00270 0.01840  0.00180  164.0  194.0  194.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33548 "TRACY  1" 115.00   33542 "TRACY  2" 115.00 " 1"  1 "        " :  1 0.00500 0.00380  0.00040  164.0  194.0  194.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32097 "TRAVIS 1"  60.00   32098 "TRAVIS 3"  60.00 " 1"  1 "        " :  1 0.01140 0.05272  0.00007   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32099 "TRAVIS 2"  60.00   32098 "TRAVIS 3"  60.00 " 1"  1 "        " :  1 0.01140 0.05272  0.00007   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32098 "TRAVIS 3"  60.00   32096 "VACAJT 1"  60.00 " 1"  1 "        " :  1 0.10790 0.22590  0.00200   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34254 "TRIGO  1"  70.00   34255 "TRIGO  2"  70.00 " 1"  1 "        " :  1 0.00264 0.00718  0.00015   53.0   62.0   62.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35612 "TRIMBL 1" 115.00   35603 "ZANKER 3" 115.00 " 1"  1 "        " :  1 0.00753 0.03739  0.00534  167.0  189.0  189.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31556 "TRINTY 2"  60.00   31559 "TRINTY 3"  60.00 " 1"  1 "        " :  1 0.00500 0.00500  0.00000   31.0   35.0   35.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31556 "TRINTY 2"  60.00   31555 "TRINTY 4"  60.00 " 1"  1 "        " :  1 0.00658 0.00987  0.00050   31.0   35.0   35.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31559 "TRINTY 3"  60.00   31557 "TRINTY 5"  60.00 " 1"  1 "        " :  1 0.01118 0.01678  0.00018   31.0   35.0   35.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31363 "TRNTNJ 1"  60.00   31362 "TRNTNJ 2"  60.00 " 1"  1 "        " :  1 0.00023 0.00107  0.00000   73.0   83.0   83.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31362 "TRNTNJ 2"  60.00   31359 "WOHLER 2"  60.00 " 1"  1 "        " :  1 0.02700 0.04161  0.00041   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32662 "TULCYJ 1"  60.00   32655 "TULUCY 3"  60.00 " 1"  1 "        " :  1 0.01583 0.07590  0.00086   65.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30440 "TULUCY 1" 230.00   30460 "VACADX 7" 230.00 " 1"  1 "        " :  1 0.00502 0.03676  0.07959  367.0  450.0  450.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32654 "TULUCY 2"  60.00   32655 "TULUCY 3"  60.00 " 1"  1 "        " :  1 0.00173 0.00565  0.00006  117.0  117.0  117.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34920 "TX-ELK 1"  70.00   34919 "TX-ELK 2"  70.00 " 1"  1 "        " :  1 0.22708 0.12626  0.00184   16.0   19.0   19.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34785 "TXMCKT 1" 115.00   34781 "TXNMID 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   10.0   10.0   10.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31610 "TYLER  1"  60.00   31603 "TYLER  4"  60.00 " 1"  1 "        " :  1 0.00050 0.00500  0.00000   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31609 "TYLER  2"  60.00   31603 "TYLER  4"  60.00 " 1"  1 "        " :  1 0.02340 0.01882  0.00015   21.0   24.0   24.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31204 "UKIAH  1" 115.00   38020 "UKIAH  2" 115.00 " 1"  1 "        " :  1 0.00037 0.00110  0.00012   87.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34715 "ULTOGL 1" 115.00   34713 "ULTOGL 2" 115.00 " 1"  1 "        " :  1 0.00194 0.01454  0.00203  164.0  194.0  194.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33928 "ULTPCH 1" 115.00   33926 "ULTPCH 2" 115.00 " 1"  1 "        " :  1 0.00873 0.01310  0.00140   60.0   68.0   68.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32402 "ULTRCK 2"  60.00   32398 "ULTRCK 3"  60.00 " 1"  1 "        " :  1 0.00675 0.01054  0.00011   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33304 "UNTDQF 1" 115.00   33322 "UNTDQF 2" 115.00 " 1"  1 "        " :  1 0.00133 0.00373  0.00052   97.0  110.0  110.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33708 "UOP    1"  60.00   33710 "WESTLN 2"  60.00 " 1"  1 "        " :  1 0.00634 0.02263  0.00023  117.0  117.0  117.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31976 "USPOST 1" 115.00   31980 "WSACRA 2" 115.00 " 1"  1 "        " :  1 0.00134 0.00620  0.00089   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35208 "USWPFK 1"  60.00   35210 "VASCO  2"  60.00 " 1"  1 "        " :  1 0.00800 0.03570  0.00040   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35208 "USWPFK 1"  60.00   35204 "ZOND   1"  60.00 " 1"  1 "        " :  1 0.00400 0.01790  0.00020   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31998 "VACADX 3" 115.00   32006 "VACVJT 1" 115.00 " 1"  1 "        " :  1 0.00204 0.00991  0.00159  151.0  176.0  176.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31998 "VACADX 3" 115.00   32004 "VACVJT 2" 115.00 " 1"  1 "        " :  1 0.00204 0.00991  0.00159  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31998 "VACADX 3" 115.00   32011 "WOLFSK 2" 115.00 " 1"  1 "        " :  1 0.02046 0.06480  0.00879   99.0  115.0  115.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30030 "VACADX 8" 500.00      66 "VACADX12" 500.00 " 1"  1 "        " :  1 0.00000 -0.00360  0.00000 2146.0 3464.0 3464.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30030 "VACADX 8" 500.00      65 "VACADX11" 500.00 " 1"  1 "        " :  1 0.00000 -0.00540  0.00000 1931.0 3080.0 3080.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     63 "VACADX 9" 500.00      65 "VACADX11" 500.00 " 1"  1 "        " :  1 0.00000 -0.00540  0.00000 1931.0 3080.0 3080.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     64 "VACADX10" 500.00      66 "VACADX12" 500.00 " 1"  1 "        " :  1 0.00000 -0.00360  0.00000 2146.0 3464.0 3464.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32088 "VACADX13"  60.00   32096 "VACAJT 1"  60.00 " 1"  1 "        " :  1 0.01389 0.06875  0.00058   65.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32088 "VACADX13"  60.00   32094 "VACAJT 2"  60.00 " 1"  1 "        " :  1 0.01389 0.06875  0.00058   65.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32088 "VACADX13"  60.00   32090 "WINTRS 1"  60.00 " 1"  1 "        " :  1 0.11014 0.16368  0.00173   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32000 "VACAVL 1" 115.00   32006 "VACVJT 1" 115.00 " 1"  1 "        " :  1 0.00378 0.01830  0.00291  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     67 "VACAVL 2" 115.00   32004 "VACVJT 2" 115.00 " 1"  1 "        " :  1 0.00378 0.01830  0.00291  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32764 "VALVIE 1" 115.00   32802 "VALVIE 2" 115.00 " 1"  1 "        " :  1 0.00110 0.00520  0.00079  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35201 "VASCO  1"  60.00   35210 "VASCO  2"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   39.0   45.0   45.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33518 "VIERRA 1" 115.00   33522 "VIERRA 3" 115.00 " 1"  1 "        " :  1 0.00120 0.00382  0.00601  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33518 "VIERRA 1" 115.00   33539 "VIERRA 2" 115.00 " 1"  1 "        " :  1 0.00110 0.00550  0.00601  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33952 "VLYHOM 1" 115.00   33951 "VLYHOM 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   60.0   68.0   68.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34938 "VPREDO 1"  70.00   34939 "VPREDO 4"  70.00 " 1"  1 "        " :  1 0.02286 0.01839  0.00027   25.0   28.0   28.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34938 "VPREDO 1"  70.00   34958 "VPREDO 2"  70.00 " 1"  1 "        " :  1 0.10800 0.05510  0.00079   19.0   21.0   21.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34954 "VPREDO 3"  70.00   34874 "WHELRG 2"  70.00 " 1"  1 "        " :  1 0.01734 0.06796  0.00159   36.0   42.0   42.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34954 "VPREDO 3"  70.00   34939 "VPREDO 4"  70.00 " 1"  1 "        " :  1 0.04571 0.03678  0.00054   25.0   28.0   28.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32155 "WADHAM 2"  60.00   32075 "WESCOT 1"  60.00 " 1"  1 "        " :  1 0.01809 0.02788  0.00028   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30515 "WARNVL 2" 230.00   30800 "WILSON 2" 230.00 " 1"  1 "        " :  1 0.00671 0.04272  0.08364  269.0  316.0  316.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36009 "WATSON 2"  60.00   36011 "WATSON 3"  60.00 " 1"  1 "        " :  1 0.00087 0.00248  0.00000   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31970 "WDLAND 1" 115.00   31968 "WDLAND 3" 115.00 " 1"  1 "        " :  1 0.01187 0.05747  0.00860  126.0  163.0  163.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31970 "WDLAND 1" 115.00   31960 "WDLAND 4" 115.00 " 1"  1 "        " :  1 0.00050 0.00750  0.00000  126.0  163.0  163.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31966 "WDLAND 2" 115.00   31960 "WDLAND 4" 115.00 " 1"  1 "        " :  1 0.01190 0.05000  0.00860  126.0  163.0  163.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31966 "WDLAND 2" 115.00   31971 "ZAMORA 2" 115.00 " 1"  1 "        " :  1 0.02370 0.05230  0.00630   65.0   75.0   75.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31968 "WDLAND 3" 115.00   31973 "ZAMORA 3" 115.00 " 1"  1 "        " :  1 0.02374 0.05232  0.00633   65.0   75.0   75.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34360 "WDWRDJ 1" 115.00   34414 "WOODWR 1" 115.00 " 1"  1 "        " :  1 0.00645 0.04485  0.00775  164.0  194.0  194.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33859 "WEBER  2"  60.00   33650 "WEBER  5"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33859 "WEBER  2"  60.00   33858 "WEBER  3"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33858 "WEBER  3"  60.00   33650 "WEBER  5"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33858 "WEBER  3"  60.00   33857 "WEBER  4"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34909 "WEEDPC 1"  70.00   34890 "WEEDPC 3"  70.00 " 1"  1 "        " :  1 0.03471 0.05350  0.00099   36.0   42.0   42.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34909 "WEEDPC 1"  70.00   34910 "WEEDPC 2"  70.00 " 1"  1 "        " :  1 0.02261 0.03485  0.00064   36.0   42.0   42.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34890 "WEEDPC 3"  70.00   34874 "WHELRG 2"  70.00 " 1"  1 "        " :  1 0.09110 0.21453  0.00433   39.0   46.0   46.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32075 "WESCOT 1"  60.00   32073 "WESCOT 2"  60.00 " 1"  1 "        " :  1 0.13090 0.20180  0.00200   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32075 "WESCOT 1"  60.00   32064 "WILLMS 1"  60.00 " 1"  1 "        " :  1 0.03370 0.05200  0.00050   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34172 "WESTLD 1"  70.00   34170 "WESTLD 2"  70.00 " 1"  1 "        " :  1 0.08420 0.04530  0.00070   19.0   21.0   21.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34172 "WESTLD 1"  70.00   34271 "WESTLD 3"  70.00 " 1"  1 "        " :  1 0.03075 0.06793  0.00030   25.0   28.0   28.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32350 "WHEATL 1"  60.00   32353 "WHEATL 2"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   25.0   29.0   29.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38641 "WHELPP 3" 230.00   38640 "WHELPP 4" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00073  717.0  908.0  908.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38641 "WHELPP 3" 230.00   38645 "WHELPP 5" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00073  329.0  388.0  388.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38640 "WHELPP 4" 230.00   38650 "WNDGPP 7" 230.00 " 1"  1 "        " :  1 0.00025 0.00193  0.00421  329.0  389.0  389.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38645 "WHELPP 5" 230.00   38655 "WNDGPP 8" 230.00 " 1"  1 "        " :  1 0.00025 0.00193  0.00421  329.0  389.0  389.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30994 "WHELRG 1" 230.00   38650 "WNDGPP 7" 230.00 " 1"  1 "        " :  1 0.00092 0.00720  0.01501  329.0  389.0  389.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30994 "WHELRG 1" 230.00   38655 "WNDGPP 8" 230.00 " 1"  1 "        " :  1 0.00092 0.00720  0.01501  329.0  389.0  389.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30800 "WILSON 2" 230.00   37563 "MELONP 1" 230.00 " 1"  1 "        " :  1 0.01390 0.08890  0.18350  296.0  339.0  339.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31098 "WLLWCR 1"  60.00   31096 "WLLWCR 3"  60.00 " 1"  1 "        " :  1 0.28111 0.22278  0.00202   21.0   24.0   24.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31094 "WLLWCR 2"  60.00   31096 "WLLWCR 3"  60.00 " 1"  1 "        " :  1 0.12007 0.17000  0.00187   33.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38656 "WNDGPP 5" 230.00   38650 "WNDGPP 7" 230.00 " 1"  1 "        " :  1 0.00029 0.00227  0.00500  329.0  388.0  388.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     68 "WNDGPP 6" 230.00   38655 "WNDGPP 8" 230.00 " 1"  1 "        " :  1 0.00029 0.00227  0.00500  329.0  388.0  388.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31357 "WOHLER 1"  60.00   31359 "WOHLER 2"  60.00 " 1"  1 "        " :  1 0.06875 0.03696  0.00029   17.0   19.0   19.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31986 "WSACRA 1" 115.00   31980 "WSACRA 2" 115.00 " 1"  1 "        " :  1 0.00090 0.00665  0.00104  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31986 "WSACRA 1" 115.00   31978 "WSACRA 3" 115.00 " 1"  1 "        " :  1 0.00265 0.00760  0.00095  125.0  147.0  147.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34182 "WST1RA 1" 115.00   34181 "WST1RA 2" 115.00 " 1"  1 "        " :  1 0.00400 0.00680  0.00079   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33379 "WTRSHD 1"  60.00   33378 "WTRSHD 2"  60.00 " 1"  1 "        " :  1 0.00486 0.00850  0.00006   34.0   38.0   38.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31972 "ZAMORA 1" 115.00   31971 "ZAMORA 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00012  125.0  147.0  147.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31972 "ZAMORA 1" 115.00   31973 "ZAMORA 3" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35604 "ZANKER 1" 115.00   35602 "ZANKER 2" 115.00 " 1"  1 "        " :  1 0.00291 0.00485  0.00055   65.0   74.0   74.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24406 "ACTONS 1"  66.00   24441 "ACTONS 2"  66.00 " 1"  1 "        " :  1 0.01010 0.05360  0.00100  125.0  125.0  125.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24441 "ACTONS 2"  66.00   24444 "TAP 63 1"  66.00 " 1"  1 "        " :  1 0.00820 0.04380  0.00080  125.0  125.0  125.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24441 "ACTONS 2"  66.00   24402 "ANTLPE 2"  66.00 " 1"  1 "        " :  1 0.03150 0.16750  0.00310  125.0  153.0  153.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24008 "ALAMIT 1" 230.00   24016 "BARRE  4" 230.00 " 1"  1 "        " :  1 0.00132 0.01317  0.07867  988.0 1315.0 1315.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24008 "ALAMIT 1" 230.00   24016 "BARRE  4" 230.00 " 2"  1 "        " :  1 0.00104 0.01628  0.06000  988.0 1315.0 1315.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24008 "ALAMIT 1" 230.00   24021 "CENTER 3" 230.00 " 1"  1 "        " :  1 0.00104 0.01320  0.04370  988.0 1315.0 1315.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24008 "ALAMIT 1" 230.00   24084 "LGHTHP 2" 230.00 " 1"  1 "        " :  1 0.00103 0.01328  0.04482  988.0  988.0  988.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25647 "ALAMO  1"  66.00   24451 "OSO    4"  66.00 " 1"  1 "        " :  1 0.00730 0.03870  0.00072  125.0  125.0  125.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25635 "ALTWD  1" 115.00   24832 "MTWIND 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  121.0  121.0  121.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25204 "ANAHM  2"  66.00   25202 "LEWIS  1"  66.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 1000.0 1000.0 1000.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24401 "ANTLPE 1" 230.00   24091 "MESAS  2" 230.00 " 1"  1 "        " :  1 0.01477 0.09199  0.16434  357.0  474.0  474.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24401 "ANTLPE 1" 230.00   24087 "MAGNDN 1" 230.00 " 1"  1 "        " :  1 0.01740 0.09240  0.15996  357.0  377.0  377.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24401 "ANTLPE 1" 230.00   24087 "MAGNDN 1" 230.00 " 2"  1 "        " :  1 0.01017 0.08833  0.16766  458.0  535.0  535.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24401 "ANTLPE 1" 230.00   24155 "VINCNT 7" 230.00 " 1"  1 "        " :  1 0.00303 0.02627  0.04986  494.0  568.0  568.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24402 "ANTLPE 2"  66.00   24440 "LANPRI 2"  66.00 " 1"  1 "        " :  1 0.01590 0.08480  0.00160  103.0  130.0  130.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24402 "ANTLPE 2"  66.00   24407 "ANVERD 1"  66.00 " 1"  1 "        " :  1 0.04420 0.23530  0.00440  125.0  153.0  153.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24402 "ANTLPE 2"  66.00   24445 "ANVERD 2"  66.00 " 1"  1 "        " :  1 0.05310 0.23620  0.00440  105.0  142.0  142.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24402 "ANTLPE 2"  66.00   24438 "QTZHLL 2"  66.00 " 1"  1 "        " :  1 0.01910 0.08000  0.00150  105.0  142.0  142.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24402 "ANTLPE 2"  66.00   24426 "SHUTLE 1"  66.00 " 1"  1 "        " :  1 0.05160 0.18250  0.00326   69.0   87.0   87.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24402 "ANTLPE 2"  66.00   24473 "QTZHLL 3"  66.00 " 1"  1 "        " :  1 0.01620 0.06800  0.00130  103.0  130.0  130.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24402 "ANTLPE 2"  66.00   24420 "NEENCH 1"  66.00 " 1"  1 "        " :  1 0.12150 0.27780  0.00451   66.0   69.0   69.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24402 "ANTLPE 2"  66.00   24434 "ROSMND 1"  66.00 " 1"  1 "        " :  1 0.10990 0.26260  0.00408   57.0   78.0   78.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24402 "ANTLPE 2"  66.00   24411 "DELSUR 1"  66.00 " 1"  1 "        " :  1 0.00760 0.04040  0.00080  123.0  153.0  153.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24402 "ANTLPE 2"  66.00   24450 "DELSUR 2"  66.00 " 1"  1 "        " :  1 0.01090 0.04040  0.00070   94.0  127.0  127.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24402 "ANTLPE 2"  66.00   24493 "ANTLPE 3"  66.00 " 1"  1 "        " :  1 0.01160 0.06150  0.00120  125.0  168.0  168.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24402 "ANTLPE 2"  66.00   24424 "QTZHLL 1"  66.00 " 1"  1 "        " :  1 0.01510 0.08050  0.00150  125.0  168.0  168.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24402 "ANTLPE 2"  66.00   24428 "CALCME 1"  66.00 " 1"  1 "        " :  1 0.11230 0.41650  0.00770   94.0  127.0  127.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24493 "ANTLPE 3"  66.00   24424 "QTZHLL 1"  66.00 " 1"  1 "        " :  1 0.00290 0.01560  0.00030  125.0  137.0  137.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24493 "ANTLPE 3"  66.00   24426 "SHUTLE 1"  66.00 " 1"  1 "        " :  1 0.02190 0.11670  0.00220  125.0  137.0  137.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24407 "ANVERD 1"  66.00   24445 "ANVERD 2"  66.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   43.0   58.0   58.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24445 "ANVERD 2"  66.00   24430 "HELJET 1"  66.00 " 1"  1 "        " :  1 0.02800 0.06700  0.00110   46.0   63.0   63.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24244 "APPGEN 1"  66.00   24135 "SAUGUS 1"  66.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  187.0  207.0  207.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24457 "ARBWD  1"  66.00   24469 "ARBWD  2"  66.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  105.0  105.0  105.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24469 "ARBWD  2"  66.00   24468 "ENWIND 2"  66.00 " 1"  1 "        " :  1 0.01280 0.05360  0.00010  105.0  105.0  105.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24469 "ARBWD  2"  66.00   24414 "MONLTH 2"  66.00 " 1"  1 "        " :  1 0.01420 0.05960  0.00110  105.0  142.0  142.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24015 "ARCOGN 1" 230.00   24065 "HINSON 9" 230.00 " 1"  1 "        " :  1 0.00025 0.00210  0.00421  494.0  568.0  568.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24015 "ARCOGN 1" 230.00   24065 "HINSON 9" 230.00 " 2"  1 "        " :  1 0.00025 0.00210  0.00421  494.0  568.0  568.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  99011 "AZCAPS 1" 500.00   15021 "PVERDE 1" 500.00 " 1"  1 "        " :  1 0.00058 0.01471  1.08398 2598.0 2858.0 2858.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  99011 "AZCAPS 1" 500.00      69 "AZCAPS 2" 500.00 " 1"  1 "        " :  1 0.00000 -0.01040  0.00000 2338.0 2598.0 2598.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     69 "AZCAPS 2" 500.00      71 "CACAPS 2" 500.00 " 1"  1 "        " :  1 0.00105 0.02653  1.95540 2338.0 2598.0 2598.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24403 "BAILEY 1" 230.00   24114 "PARDEE 1" 230.00 " 1"  1 "        " :  1 0.00765 0.04104  0.07134  598.0  598.0  598.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24403 "BAILEY 1" 230.00   24115 "PASTRA 1" 230.00 " 1"  1 "        " :  1 0.00350 0.01870  0.03460  598.0  598.0  598.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24404 "BAILEY 2"  66.00   24451 "OSO    4"  66.00 " 1"  1 "        " :  1 0.01220 0.06510  0.00120  125.0  125.0  125.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24404 "BAILEY 2"  66.00   24452 "WESPAC 2"  66.00 " 1"  1 "        " :  1 0.02130 0.04950  0.00081   69.0   94.0   94.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24404 "BAILEY 2"  66.00   24412 "GORMAN 1"  66.00 " 1"  1 "        " :  1 0.02320 0.05380  0.00088   66.0   89.0   89.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24777 "BAKER  1" 115.00   24774 "DUNSID 1" 115.00 " 1"  1 "        " :  1 0.12560 0.18690  0.01950   83.0  106.0  106.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24777 "BAKER  1" 115.00   24778 "MTNPAS 1" 115.00 " 1"  1 "        " :  1 0.14720 0.21910  0.02290   83.0  106.0  106.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24814 "BANING 1" 115.00   25641 "PANSEA 1" 115.00 " 1"  1 "        " :  1 0.05190 0.07660  0.00860   83.0   83.0   83.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24016 "BARRE  4" 230.00   24154 "VILLPK 1" 230.00 " 1"  1 "        " :  1 0.00060 0.00930  0.03650 1287.0 1494.0 1494.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24016 "BARRE  4" 230.00   25201 "LEWIS  2" 230.00 " 1"  1 "        " :  1 0.00030 0.00520  0.02029 1195.0 1494.0 1494.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24016 "BARRE  4" 230.00   24044 "ELLIS  1" 230.00 " 1"  1 "        " :  1 0.00110 0.00910  0.07545  988.0  988.0  988.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24301 "BGCRK1 4" 230.00   24235 "RECTOR 1" 230.00 " 1"  1 "        " :  1 0.02176 0.11120  0.21078  353.0  373.0  373.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24301 "BGCRK1 4" 230.00   24320 "EASTWD 2" 230.00 " 1"  1 "        " :  1 0.00137 0.00749  0.02997  357.0  394.0  394.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24301 "BGCRK1 4" 230.00   24302 "BGCRK2 1" 230.00 " 1"  1 "        " :  1 0.00132 0.00672  0.01273  353.0  353.0  353.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24302 "BGCRK2 1" 230.00   24305 "BGCRK8 1" 230.00 " 1"  1 "        " :  1 0.00050 0.00254  0.00482  353.0  353.0  353.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24302 "BGCRK2 1" 230.00   24303 "BGCRK3 3" 230.00 " 1"  1 "        " :  1 0.00213 0.01110  0.02080  353.0  373.0  373.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24303 "BGCRK3 3" 230.00   24304 "BGCRK4 2" 230.00 " 1"  1 "        " :  1 0.00169 0.00905  0.01569  357.0  357.0  357.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24303 "BGCRK3 3" 230.00   24235 "RECTOR 1" 230.00 " 1"  1 "        " :  1 0.01891 0.09604  0.18180  353.0  373.0  373.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24303 "BGCRK3 3" 230.00   24141 "SPRGVL 2" 230.00 " 1"  1 "        " :  1 0.01316 0.11430  0.21700  478.0  526.0  526.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24303 "BGCRK3 3" 230.00   24305 "BGCRK8 1" 230.00 " 1"  1 "        " :  1 0.00199 0.01088  0.02077  353.0  353.0  353.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24303 "BGCRK3 3" 230.00   24316 "MAMMTH 3" 230.00 " 1"  1 "        " :  1 0.00190 0.01030  0.01808  357.0  357.0  357.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24304 "BGCRK4 2" 230.00   24141 "SPRGVL 2" 230.00 " 1"  1 "        " :  1 0.02303 0.12562  0.22040  357.0  377.0  377.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24710 "BISHOP 1" 115.00   24723 "CONTRL 2" 115.00 " 1"  1 "        " :  1 0.05100 0.51000  0.00000   16.0   18.0   18.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24709 "BISHOP 2"  55.00   24722 "CONTRL 3"  55.00 " 1"  1 "        " :  1 0.03000 0.30000  0.00000   15.0   17.0   17.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24709 "BISHOP 2"  55.00   24722 "CONTRL 3"  55.00 " 2"  1 "        " :  1 0.03000 0.30000  0.00000   15.0   17.0   17.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24706 "BLM E  3" 230.00   24707 "BLM W  1" 230.00 " 1"  1 "        " :  1 0.00011 0.00160  0.00586 1287.0 1480.0 1480.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24706 "BLM E  3" 230.00   24781 "NAVYII 5" 230.00 " 1"  1 "        " :  1 0.00010 0.00140  0.00513 1287.0 1480.0 1480.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24707 "BLM W  1" 230.00   24701 "KRAMER 5" 230.00 " 1"  1 "        " :  1 0.01002 0.09890  0.24760  494.0  568.0  568.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24017 "BLYTHE 1" 161.00   24035 "EAGLMT 2" 161.00 " 1"  1 "        " :  1 0.04990 0.18900  0.08340  169.0  202.0  202.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24017 "BLYTHE 1" 161.00   19020 "BLYTHW 1" 161.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  244.0  328.0  328.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  28025 "BRDWAY 1"  34.50   28027 "GLNARM 1"  34.50 " 1"  1 "        " :  1 0.00052 0.00052  0.00000  200.0  200.0  200.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  28025 "BRDWAY 1"  34.50   25002 "GOODRH 2"  34.50 " 1"  1 "        " :  1 0.00052 0.00052  0.00000 10000.0 10000.0 10000.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24408 "BREEZE 1"  66.00   24414 "MONLTH 2"  66.00 " 1"  1 "        " :  1 0.00230 0.00460  0.00006   54.0   54.0   54.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24408 "BREEZE 1"  66.00   24414 "MONLTH 2"  66.00 " 2"  1 "        " :  1 0.00270 0.00550  0.00009   54.0   54.0   54.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25634 "BUCKWD 1" 115.00   25625 "BUCKWD 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  121.0  121.0  121.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25625 "BUCKWD 2" 115.00   24805 "DEVERS 1" 115.00 " 1"  1 "        " :  1 0.00130 0.00650  0.00089  183.0  247.0  247.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25625 "BUCKWD 2" 115.00   28012 "TIFFNY 2" 115.00 " 1"  1 "        " :  1 0.00072 0.00324  0.00049  183.0  183.0  183.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  28281 "CABZON 1" 115.00   25637 "TRNSWD 1" 115.00 " 1"  1 "        " :  1 0.00160 0.00304  0.00067  121.0  121.0  121.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  99013 "CACAPS 1" 500.00   24801 "DEVERS 5" 500.00 " 1"  1 "        " :  1 0.00061 0.01547  1.14021 2598.0 2858.0 2858.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  99013 "CACAPS 1" 500.00      72 "CACAPS 3" 500.00 " 1"  1 "        " :  1 0.00000 -0.00719  0.00000 2338.0 2598.0 2598.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     71 "CACAPS 2" 500.00      72 "CACAPS 3" 500.00 " 1"  1 "        " :  1 0.00000 -0.00879  0.00000 2338.0 2598.0 2598.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24428 "CALCME 1"  66.00   24472 "OAKWD  2"  66.00 " 1"  1 "        " :  1 0.01430 0.06710  0.00126  105.0  142.0  142.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24428 "CALCME 1"  66.00   24449 "CALCME 2"  66.00 " 1"  1 "        " :  1 0.00430 0.02300  0.00044   82.0   82.0   82.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24428 "CALCME 1"  66.00   24479 "ROSMND 2"  66.00 " 1"  1 "        " :  1 0.00010 0.00070  0.00000  125.0  153.0  153.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24449 "CALCME 2"  66.00   24470 "MIDWD  2"  66.00 " 1"  1 "        " :  1 0.01260 0.03310  0.00062   69.0   69.0   69.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24449 "CALCME 2"  66.00   24471 "MORWD  2"  66.00 " 1"  1 "        " :  1 0.00620 0.03300  0.00062  125.0  125.0  125.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24782 "CALGEN 4" 115.00   24731 "INYOKN 1" 115.00 " 1"  1 "        " :  1 0.03920 0.14370  0.00000  169.0  195.0  195.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24019 "CAMNOS 1" 230.00   25402 "GENE   1" 230.00 " 1"  1 "        " :  1 0.01327 0.09104  0.16614  359.0  394.0  394.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24019 "CAMNOS 1" 230.00   25405 "IRONMT 1" 230.00 " 1"  1 "        " :  1 0.01200 0.07320  0.13116  304.0  304.0  304.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24019 "CAMNOS 1" 230.00   19012 "MEAD   2" 230.00 " 1"  1 "        " :  1 0.01730 0.11570  0.21200  359.0  359.0  359.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24019 "CAMNOS 1" 230.00   19012 "MEAD   2" 230.00 " 2"  1 "        " :  1 0.01730 0.11570  0.21200  359.0  359.0  359.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25633 "CAPWD  1" 115.00   25622 "CAPWD  2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  121.0  121.0  121.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25622 "CAPWD  2" 115.00      88 "MIRAGE 4" 115.00 " 1"  1 "        " :  1 0.00195 0.08760  0.00126  183.0  248.0  248.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25622 "CAPWD  2" 115.00   24805 "DEVERS 1" 115.00 " 1"  1 "        " :  1 0.00980 0.04430  0.00640  183.0  247.0  247.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24021 "CENTER 3" 230.00   24091 "MESAS  2" 230.00 " 1"  1 "        " :  1 0.00106 0.01351  0.04723  988.0  988.0  988.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24021 "CENTER 3" 230.00   24029 "DELAMO 1" 230.00 " 1"  1 "        " :  1 0.00052 0.00689  0.02225  988.0  988.0  988.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24021 "CENTER 3" 230.00   24100 "OLINDA 2" 230.00 " 1"  1 "        " :  1 0.00161 0.02032  0.07260  717.0  876.0  876.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  28020 "CENTRY 1"  66.00   24918 "COLTON 1"  66.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24198 "CHEVMN 1" 230.00   24040 "ELNIDS 1" 230.00 " 1"  1 "        " :  1 0.00010 0.00160  0.12744  801.0 1267.0 1267.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24198 "CHEVMN 1" 230.00   24049 "ELSEGN 1" 230.00 " 1"  1 "        " :  1 0.00020 0.00210  0.00659  988.0 1267.0 1267.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24025 "CHINO  3" 230.00   24093 "MIRLOM 2" 230.00 " 1"  1 "        " :  1 0.00058 0.00703  0.02643  988.0  988.0  988.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24025 "CHINO  3" 230.00   24093 "MIRLOM 2" 230.00 " 2"  1 "        " :  1 0.00058 0.00704  0.02652  988.0  988.0  988.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24025 "CHINO  3" 230.00   24093 "MIRLOM 2" 230.00 " 3"  1 "        " :  1 0.00096 0.00551  0.03922  713.0  876.0  876.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24025 "CHINO  3" 230.00   24137 "SERRAN 6" 230.00 " 1"  1 "        " :  1 0.00140 0.02541  0.09992 1195.0 1195.0 1195.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24025 "CHINO  3" 230.00   25654 "VIEJOS 1" 230.00 " 1"  1 "        " :  1 0.00157 0.02851  0.11210 1195.0 1338.0 1338.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24627 "CIMA   1" 230.00   25907 "CIMA   2" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  329.0  442.0  442.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25907 "CIMA   2" 230.00   24041 "ELDORD 1" 230.00 " 1"  1 "        " :  1 0.01400 0.07640  0.13420  289.0  289.0  289.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25907 "CIMA   2" 230.00   24219 "PISGAH 1" 230.00 " 1"  1 "        " :  1 0.01700 0.09269  0.16276  289.0  289.0  289.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25908 "CIMA   3" 230.00   24219 "PISGAH 1" 230.00 " 1"  1 "        " :  1 0.01700 0.09269  0.16276  289.0  289.0  289.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25908 "CIMA   3" 230.00   24041 "ELDORD 1" 230.00 " 1"  1 "        " :  1 0.01400 0.07640  0.13420  289.0  289.0  289.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  28021 "COLCEM 1"  66.00   24902 "VISTA  2"  66.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24918 "COLTON 1"  66.00   24902 "VISTA  2"  66.00 " 1"  1 "        " :  1 0.00323 0.11020  0.00000  110.0  111.0  111.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24918 "COLTON 1"  66.00   28023 "DREWS  1"  66.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24819 "CONCHO 1" 115.00   24823 "CONCHO 2" 115.00 " 1"  1 "        " :  1 0.00010 0.00050  0.00000  239.0  267.0  267.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24819 "CONCHO 1" 115.00      88 "MIRAGE 4" 115.00 " 1"  1 "        " :  1 0.00793 0.03570  0.00516  183.0  247.0  247.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24819 "CONCHO 1" 115.00   24822 "INDWLL 1" 115.00 " 1"  1 "        " :  1 0.00230 0.00990  0.07220  118.0  179.0  179.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24823 "CONCHO 2" 115.00   24816 "STROSA 1" 115.00 " 1"  1 "        " :  1 0.00460 0.02090  0.00300  183.0  247.0  247.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24823 "CONCHO 2" 115.00   24822 "INDWLL 1" 115.00 " 1"  1 "        " :  1 0.00150 0.00640  0.04620  118.0  179.0  179.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24045 "CONTRL 1" 115.00   24723 "CONTRL 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24045 "CONTRL 1" 115.00   24723 "CONTRL 2" 115.00 " 2"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24723 "CONTRL 2" 115.00   24731 "INYOKN 1" 115.00 " 1"  1 "        " :  1 0.56250 0.83750  0.08750   80.0   88.0   88.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24723 "CONTRL 2" 115.00   24731 "INYOKN 1" 115.00 " 2"  1 "        " :  1 0.56250 0.83750  0.08750   80.0   88.0   88.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24723 "CONTRL 2" 115.00   24728 "INYO24 1" 115.00 " 1"  1 "        " :  1 0.00600 0.01960  0.00240   80.0   88.0   88.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24722 "CONTRL 3"  55.00   64096 "SLVRPK 1"  55.00 " 1"  1 "        " :  1 1.60737 2.50274  0.01750   39.0   52.0   52.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24722 "CONTRL 3"  55.00   64096 "SLVRPK 1"  55.00 " 2"  1 "        " :  1 1.56259 2.30572  0.01480   27.0   34.0   34.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24230 "CORONS 1"  66.00   24210 "MIRLOM 1"  66.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24409 "CORUM  1"  66.00   24434 "ROSMND 1"  66.00 " 1"  1 "        " :  1 0.23520 0.41350  0.00589   46.0   55.0   55.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24409 "CORUM  1"  66.00   24436 "GLDTWN 1"  66.00 " 1"  1 "        " :  1 0.13160 0.30080  0.00489   57.0   78.0   78.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24476 "CRRECT 1"  66.00   24478 "CRRECT 2"  66.00 " 1"  1 "        " :  1 0.00040 0.00090  0.00000   69.0   69.0   69.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24478 "CRRECT 2"  66.00   24410 "CUMMNG 1"  66.00 " 1"  1 "        " :  1 0.03960 0.09040  0.00150   62.0   83.0   83.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24478 "CRRECT 2"  66.00   24437 "KERRGN 1"  66.00 " 1"  1 "        " :  1 0.30100 0.72670  0.01120   57.0   78.0   78.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24410 "CUMMNG 1"  66.00   24414 "MONLTH 2"  66.00 " 1"  1 "        " :  1 0.05270 0.12720  0.00196   55.0   55.0   55.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24716 "CWATER 3" 115.00   24771 "GALE   1" 115.00 " 1"  1 "        " :  1 0.00130 0.00660  0.00089  194.0  223.0  223.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24716 "CWATER 3" 115.00   24765 "SEGS   3" 115.00 " 1"  1 "        " :  1 0.00030 0.00165  0.00024  194.0  262.0  262.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24716 "CWATER 3" 115.00   24702 "KRAMER 3" 115.00 " 1"  1 "        " :  1 0.04880 0.24390  0.03460  189.0  255.0  255.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24716 "CWATER 3" 115.00   24774 "DUNSID 1" 115.00 " 1"  1 "        " :  1 0.12290 0.18290  0.01910   83.0  106.0  106.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24717 "CWATER12" 230.00   24701 "KRAMER 5" 230.00 " 1"  1 "        " :  1 0.00510 0.06627  0.13330  643.0  643.0  643.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24717 "CWATER12" 230.00   24701 "KRAMER 5" 230.00 " 2"  1 "        " :  1 0.00510 0.06627  0.13330  643.0  643.0  643.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24029 "DELAMO 1" 230.00   24065 "HINSON 9" 230.00 " 1"  1 "        " :  1 0.00107 0.01376  0.04814  956.0 1012.0 1012.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24029 "DELAMO 1" 230.00   24044 "ELLIS  1" 230.00 " 1"  1 "        " :  1 0.00166 0.01927  0.11514  988.0  988.0  988.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24029 "DELAMO 1" 230.00   24076 "LAGBEL 1" 230.00 " 1"  1 "        " :  1 0.00114 0.01250  0.06242  988.0 1315.0 1315.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24411 "DELSUR 1"  66.00   24450 "DELSUR 2"  66.00 " 1"  1 "        " :  1 0.00700 0.01600  0.00030   69.0   69.0   69.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24411 "DELSUR 1"  66.00   24477 "RITAID 2"  66.00 " 1"  1 "        " :  1 0.03410 0.08240  0.00126   57.0   78.0   78.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24450 "DELSUR 2"  66.00   24434 "ROSMND 1"  66.00 " 1"  1 "        " :  1 0.09170 0.20960  0.00341   69.0   94.0   94.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24805 "DEVERS 1" 115.00   24645 "INDIGO 5" 115.00 " 1"  1 "        " :  1 0.00190 0.01120  0.00169  217.0  267.0  267.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24805 "DEVERS 1" 115.00   25623 "TERAWD 2" 115.00 " 1"  1 "        " :  1 0.00140 0.00650  0.00089  183.0  183.0  183.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24805 "DEVERS 1" 115.00   24817 "ESNHWR 1" 115.00 " 1"  1 "        " :  1 0.01760 0.07680  0.01090  176.0  237.0  237.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24805 "DEVERS 1" 115.00   24808 "YUCCA  1" 115.00 " 1"  1 "        " :  1 0.04500 0.11140  0.01450  121.0  121.0  121.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24805 "DEVERS 1" 115.00   25644 "SANWD  2" 115.00 " 1"  1 "        " :  1 0.00250 0.01480  0.00220  217.0  293.0  293.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24805 "DEVERS 1" 115.00   24813 "VENWD  2" 115.00 " 1"  1 "        " :  1 0.00040 0.00230  0.00031  217.0  293.0  293.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24804 "DEVERS 4" 230.00   24132 "SBERDO10" 230.00 " 1"  1 "        " :  1 0.00753 0.06430  0.12448  458.0  458.0  458.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24804 "DEVERS 4" 230.00   24132 "SBERDO10" 230.00 " 2"  1 "        " :  1 0.01177 0.06589  0.11724  317.0  317.0  317.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24804 "DEVERS 4" 230.00   24901 "VISTA  3" 230.00 " 1"  1 "        " :  1 0.00776 0.06529  0.13192  494.0  494.0  494.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24804 "DEVERS 4" 230.00   24901 "VISTA  3" 230.00 " 2"  1 "        " :  1 0.00781 0.06602  0.13080  458.0  458.0  458.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24804 "DEVERS 4" 230.00   24806 "MIRAGE 1" 230.00 " 1"  1 "        " :  1 0.00261 0.02200  0.04438  494.0  665.0  665.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24804 "DEVERS 4" 230.00   21007 "COCHLA 1" 230.00 " 1"  1 "        " :  1 0.00640 0.04930  0.10800  494.0  494.0  494.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24801 "DEVERS 5" 500.00   24151 "VALLEY 4" 500.00 " 1"  1 "        " :  1 0.00040 0.00991  0.73088 2598.0 2858.0 2858.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25423 "DMDVLY 1" 115.00   24160 "VALLEY 1" 115.00 " 1"  1 "        " :  1 0.01000 0.04500  0.00655  169.0  184.0  184.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24460 "DTCHWD 1"  66.00   24466 "DTCHWD 2"  66.00 " 1"  1 "        " :  1 0.00040 0.00170  0.00000  105.0  105.0  105.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24466 "DTCHWD 2"  66.00   24479 "ROSMND 2"  66.00 " 1"  1 "        " :  1 0.00375 0.01990  0.00140  250.0  250.0  250.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24466 "DTCHWD 2"  66.00   24467 "FLOWD  2"  66.00 " 1"  1 "        " :  1 0.00150 0.00805  0.00060  250.0  250.0  250.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25601 "DVLCYN 5" 115.00   24903 "VISTA  1" 115.00 " 1"  1 "        " :  1 0.00800 0.02000  0.03000  165.0  165.0  165.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     73 "DVLCYN 6" 115.00   24916 "DVLCYN 7" 115.00 " 1"  1 "        " :  1 0.00010 0.00060  0.00000  183.0  211.0  211.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24916 "DVLCYN 7" 115.00   24903 "VISTA  1" 115.00 " 1"  1 "        " :  1 0.00800 0.02000  0.03000  165.0  165.0  165.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24916 "DVLCYN 7" 115.00   25650 "MOJAVE 1" 115.00 " 1"  1 "        " :  1 0.04810 0.07180  0.00750   83.0   95.0   95.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25401 "EAGLMT 1" 230.00   25405 "IRONMT 1" 230.00 " 1"  1 "        " :  1 0.00663 0.04529  0.07870  359.0  394.0  394.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25401 "EAGLMT 1" 230.00   25406 "HINDS  1" 230.00 " 1"  1 "        " :  1 0.00320 0.02100  0.03498  359.0  394.0  394.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24036 "EAGLRK 1" 230.00   24091 "MESAS  2" 230.00 " 1"  1 "        " :  1 0.00142 0.02558  0.10026 1195.0 1315.0 1315.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24036 "EAGLRK 1" 230.00   24147 "SYLMAR 1" 230.00 " 1"  1 "        " :  1 0.00150 0.02645  0.10298 1084.0 1195.0 1195.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24036 "EAGLRK 1" 230.00   24114 "PARDEE 1" 230.00 " 1"  1 "        " :  1 0.00838 0.07002  0.15934  494.0  665.0  665.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25613 "EDMONS 9" 230.00   24115 "PASTRA 1" 230.00 " 1"  1 "        " :  1 0.00006 0.00117  0.00391 1195.0 1339.0 1339.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24769 "EDWRDS 1" 115.00   24770 "SOUTBS 1" 115.00 " 1"  1 "        " :  1 0.01640 0.07400  0.01070  183.0  211.0  211.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24769 "EDWRDS 1" 115.00   24727 "HOLGAT 1" 115.00 " 1"  1 "        " :  1 0.05470 0.08880  0.00970   83.0   95.0   95.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24041 "ELDORD 1" 230.00   18620 "MRCHNT 1" 230.00 " 1"  1 "        " :  1 0.00007 0.00073  0.00293  868.0  868.0  868.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24041 "ELDORD 1" 230.00   19012 "MEAD   2" 230.00 " 1"  1 "        " :  1 0.00130 0.01680  0.05780  988.0  988.0  988.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24041 "ELDORD 1" 230.00   19012 "MEAD   2" 230.00 " 2"  1 "        " :  1 0.00130 0.01650  0.05690  988.0  988.0  988.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24043 "ELDORD 4" 115.00   24778 "MTNPAS 1" 115.00 " 1"  1 "        " :  1 0.17720 0.26970  0.02850   83.0  106.0  106.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  99002 "ELDORD 7" 500.00      74 "ELDORD 9" 500.00 " 1"  1 "        " :  1 0.00020 0.00020  0.00000 2598.0 2858.0 2858.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  99002 "ELDORD 7" 500.00     103 "MOENKP 3" 500.00 " 1"  1 "        " :  1 0.00203 0.05123  3.77510 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24042 "ELDORD 8" 500.00   24097 "MOHAVE 2" 500.00 " 1"  1 "        " :  1 0.00056 0.01416  1.04289 2598.0 2858.0 2858.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24042 "ELDORD 8" 500.00   26048 "MCLLGH 1" 500.00 " 1"  1 "        " :  1 0.00000 0.00055  0.00000 2598.0 2598.0 2598.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24042 "ELDORD 8" 500.00      76 "ELDORD11" 500.00 " 1"  1 "        " :  1 0.00000 -0.00599  0.00000 1645.0 2009.0 2009.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24042 "ELDORD 8" 500.00      77 "ELDORD12" 500.00 " 1"  1 "        " :  1 0.00000 -0.00734  0.00000 1645.0 2009.0 2009.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     74 "ELDORD 9" 500.00      75 "ELDORD10" 500.00 " 1"  1 "        " :  1 0.00000 -0.00599  0.00000 1645.0 2009.0 2009.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     75 "ELDORD10" 500.00      76 "ELDORD11" 500.00 " 1"  1 "        " :  1 0.00000 -0.00599  0.00000 1645.0 2009.0 2009.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     77 "ELDORD12" 500.00      78 "ELDORD13" 500.00 " 1"  1 "        " :  1 0.00000 -0.00734  0.00000 1645.0 2009.0 2009.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     78 "ELDORD13" 500.00      80 "LUGO   6" 500.00 " 1"  1 "        " :  1 0.00168 0.04223  3.11111 2598.0 2858.0 2858.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24044 "ELLIS  1" 230.00   24069 "HNTGBH 5" 230.00 " 1"  1 "        " :  1 0.00072 0.00601  0.01245  478.0  478.0  478.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24044 "ELLIS  1" 230.00   24069 "HNTGBH 5" 230.00 " 2"  1 "        " :  1 0.00072 0.00601  0.01245  478.0  478.0  478.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24044 "ELLIS  1" 230.00   24069 "HNTGBH 5" 230.00 " 3"  1 "        " :  1 0.00072 0.00601  0.01245  478.0  478.0  478.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24044 "ELLIS  1" 230.00   24069 "HNTGBH 5" 230.00 " 4"  1 "        " :  1 0.00072 0.00601  0.01245  478.0  478.0  478.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24044 "ELLIS  1" 230.00   24134 "SANTGO 2" 230.00 " 1"  1 "        " :  1 0.00085 0.01513  0.06102 1195.0 1195.0 1195.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24044 "ELLIS  1" 230.00   24072 "JOHANN 1" 230.00 " 1"  1 "        " :  1 0.00036 0.00661  0.02600 1195.0 1315.0 1315.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24040 "ELNIDS 1" 230.00   24074 "LAFRES 2" 230.00 " 1"  1 "        " :  1 0.00050 0.00351  0.01910  956.0 1052.0 1052.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24040 "ELNIDS 1" 230.00   24074 "LAFRES 2" 230.00 " 2"  1 "        " :  1 0.00050 0.00351  0.01910  956.0 1052.0 1052.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24040 "ELNIDS 1" 230.00   24082 "LACIEN 1" 230.00 " 1"  1 "        " :  1 0.00098 0.01161  0.02632  643.0  643.0  643.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24040 "ELNIDS 1" 230.00   24049 "ELSEGN 1" 230.00 " 1"  1 "        " :  1 0.00028 0.00357  0.13397  801.0 1315.0 1315.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24458 "ENWIND 1"  66.00   24468 "ENWIND 2"  66.00 " 1"  1 "        " :  1 0.00110 0.00570  0.00009  105.0  105.0  105.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24468 "ENWIND 2"  66.00   24467 "FLOWD  2"  66.00 " 1"  1 "        " :  1 0.00030 0.00160  0.00000  125.0  125.0  125.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24817 "ESNHWR 1" 115.00   24820 "THRNHL 1" 115.00 " 1"  1 "        " :  1 0.00135 0.00587  0.04269  132.0  214.0  214.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24817 "ESNHWR 1" 115.00   24818 "FARREL 1" 115.00 " 1"  1 "        " :  1 0.00660 0.02970  0.00430  169.0  191.0  191.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24056 "ETIWND 2" 230.00   24901 "VISTA  3" 230.00 " 1"  1 "        " :  1 0.00136 0.01580  0.06714  797.0  876.0  876.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24056 "ETIWND 2" 230.00   24132 "SBERDO10" 230.00 " 1"  1 "        " :  1 0.00206 0.02509  0.09536  988.0 1040.0 1040.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24056 "ETIWND 2" 230.00   24093 "MIRLOM 2" 230.00 " 1"  1 "        " :  1 0.00045 0.00724  0.02759 1195.0 1338.0 1338.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24056 "ETIWND 2" 230.00   24112 "PADUA  1" 230.00 " 1"  1 "        " :  1 0.00129 0.01578  0.05930  717.0  908.0  908.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24818 "FARREL 1" 115.00   25642 "MTWIND 2" 115.00 " 1"  1 "        " :  1 0.00860 0.03880  0.00560  183.0  247.0  247.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24459 "FLOWD  1"  66.00   24467 "FLOWD  2"  66.00 " 1"  1 "        " :  1 0.00040 0.00170  0.00000  105.0  105.0  105.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24413 "FRAZPK 1"  66.00   24412 "GORMAN 1"  66.00 " 1"  1 "        " :  1 0.09130 0.21170  0.00339   62.0   62.0   62.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24815 "GARNET 2" 115.00   25630 "RENWD  2" 115.00 " 1"  1 "        " :  1 0.00565 0.03386  0.00502  217.0  293.0  293.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24815 "GARNET 2" 115.00   24813 "VENWD  2" 115.00 " 1"  1 "        " :  1 0.00260 0.01630  0.00250  169.0  229.0  229.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24815 "GARNET 2" 115.00   24816 "STROSA 1" 115.00 " 1"  1 "        " :  1 0.01980 0.08910  0.01280  183.0  247.0  247.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24815 "GARNET 2" 115.00   24645 "INDIGO 5" 115.00 " 1"  1 "        " :  1 0.00190 0.01120  0.00169  217.0  267.0  267.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25402 "GENE   1" 230.00   19042 "PARKRW 1" 230.00 " 1"  1 "        " :  1 0.00050 0.00270  0.00458 1299.0 3220.0 3220.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24436 "GLDTWN 1"  66.00   24471 "MORWD  2"  66.00 " 1"  1 "        " :  1 0.01320 0.07020  0.00132  110.0  110.0  110.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24436 "GLDTWN 1"  66.00   99004 "GRTLKS 2"  66.00 " 1"  1 "        " :  1 0.15944 0.31863  0.00440   51.0   70.0   70.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24058 "GOLETA 1" 230.00   24128 "SNCLRA 1" 230.00 " 1"  1 "        " :  1 0.00850 0.07160  0.14420  478.0  526.0  526.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24058 "GOLETA 1" 230.00   24128 "SNCLRA 1" 230.00 " 2"  1 "        " :  1 0.00850 0.07160  0.14420  478.0  526.0  526.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25001 "GOODRH 1" 230.00   24059 "GOULD  1" 230.00 " 1"  1 "        " :  1 0.00074 0.00909  0.03438  988.0 1315.0 1315.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25001 "GOODRH 1" 230.00   24076 "LAGBEL 1" 230.00 " 1"  1 "        " :  1 0.00120 0.01470  0.05553  988.0  988.0  988.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24412 "GORMAN 1"  66.00   24437 "KERRGN 1"  66.00 " 1"  1 "        " :  1 0.35560 0.85200  0.01321   57.0   78.0   78.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24059 "GOULD  1" 230.00   24147 "SYLMAR 1" 230.00 " 1"  1 "        " :  1 0.00156 0.02847  0.11082 1084.0 1195.0 1195.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24429 "GRTLKS 1"  66.00   24434 "ROSMND 1"  66.00 " 1"  1 "        " :  1 0.05010 0.11440  0.00186   69.0   69.0   69.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  99004 "GRTLKS 2"  66.00   24418 "LNCSTR 1"  66.00 " 1"  1 "        " :  1 0.08936 0.17857  0.00246   51.0   70.0   70.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24061 "HARBGN 2" 230.00   24065 "HINSON 9" 230.00 " 1"  1 "        " :  1 0.00049 0.00442  0.00809  472.0  637.0  637.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24061 "HARBGN 2" 230.00   24077 "LBEACH 1" 230.00 " 1"  1 "        " :  1 0.00017 0.00153  0.00269  472.0  637.0  637.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24430 "HELJET 1"  66.00   24447 "RCKAIR 2"  66.00 " 1"  1 "        " :  1 0.02460 0.04250  0.00060   47.0   61.0   61.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24350 "HIDSRT 5" 230.00   24601 "VICTOR 2" 230.00 " 1"  1 "        " :  1 0.00076 0.00831  0.03224 1195.0 1339.0 1339.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25406 "HINDS  1" 230.00   24806 "MIRAGE 1" 230.00 " 1"  1 "        " :  1 0.01360 0.07310  0.12692  239.0  239.0  239.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24065 "HINSON 9" 230.00   24074 "LAFRES 2" 230.00 " 1"  1 "        " :  1 0.00096 0.01519  0.05469  797.0  876.0  876.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24065 "HINSON 9" 230.00   24084 "LGHTHP 2" 230.00 " 1"  1 "        " :  1 0.00104 0.00934  0.01712  472.0  637.0  637.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24064 "HINSON10"  66.00   24068 "PICO   1"  66.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24727 "HOLGAT 1" 115.00   24702 "KRAMER 3" 115.00 " 1"  1 "        " :  1 0.04480 0.07200  0.00780   83.0   95.0   95.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24826 "INDIGO 4" 115.00   24645 "INDIGO 5" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  299.0  359.0  359.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  28040 "INLDEM 3" 500.00   24151 "VALLEY 4" 500.00 " 1"  1 "        " :  1 0.00001 0.00022  0.01172 2598.0 2910.0 2910.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24998 "INYO24 3" 230.00   24729 "INYO   1" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  353.0  442.0  442.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24731 "INYOKN 1" 115.00   24763 "SEARLS 3" 115.00 " 1"  1 "        " :  1 0.12870 0.19160  0.02000   83.0   95.0   95.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24731 "INYOKN 1" 115.00   24761 "RNDSBG 2" 115.00 " 1"  1 "        " :  1 0.01730 0.11220  0.01770  214.0  267.0  267.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24731 "INYOKN 1" 115.00   24787 "RNDSBG 3" 115.00 " 1"  1 "        " :  1 0.04734 0.07064  0.02945  165.0  211.0  211.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24731 "INYOKN 1" 115.00   24762 "SEARLS 4" 115.00 " 1"  1 "        " :  1 0.12200 0.18200  0.01900  165.0  211.0  211.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24072 "JOHANN 1" 230.00   24134 "SANTGO 2" 230.00 " 1"  1 "        " :  1 0.00047 0.00860  0.03380 1195.0 1315.0 1315.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24702 "KRAMER 3" 115.00   24602 "VICTOR 1" 115.00 " 1"  1 "        " :  1 0.03110 0.18680  0.02770  229.0  267.0  267.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24702 "KRAMER 3" 115.00   24614 "RDWAY  2" 115.00 " 1"  1 "        " :  1 0.02620 0.15710  0.02330  231.0  267.0  267.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24702 "KRAMER 3" 115.00   24753 "KRAMER 4" 115.00 " 1"  1 "        " :  1 0.00500 0.02280  0.00329  183.0  211.0  211.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24702 "KRAMER 3" 115.00   24767 "ROCKET 1" 115.00 " 1"  1 "        " :  1 0.02580 0.06410  0.00830  121.0  139.0  139.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24702 "KRAMER 3" 115.00   24759 "TORTLA 1" 115.00 " 1"  1 "        " :  1 0.04130 0.20690  0.02940  194.0  263.0  263.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24702 "KRAMER 3" 115.00   24787 "RNDSBG 3" 115.00 " 1"  1 "        " :  1 0.06036 0.09006  0.03755  165.0  211.0  211.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24702 "KRAMER 3" 115.00   24761 "RNDSBG 2" 115.00 " 1"  1 "        " :  1 0.02200 0.14320  0.02260  247.0  333.0  333.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24701 "KRAMER 5" 230.00   24085 "LUGO  14" 230.00 " 1"  1 "        " :  1 0.00822 0.06849  0.14116  494.0  665.0  665.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24701 "KRAMER 5" 230.00   24085 "LUGO  14" 230.00 " 2"  1 "        " :  1 0.00822 0.06849  0.14116  494.0  665.0  665.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24701 "KRAMER 5" 230.00   24736 "KRAMER 8" 230.00 " 1"  1 "        " :  1 0.00080 0.01420  0.05540  643.0  643.0  643.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24779 "KRAMER 6" 230.00   24736 "KRAMER 8" 230.00 " 1"  1 "        " :  1 0.00020 0.00140  0.00305  420.0  483.0  483.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24780 "KRAMER 7" 230.00   24736 "KRAMER 8" 230.00 " 1"  1 "        " :  1 0.00020 0.00140  0.00305  420.0  483.0  483.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24082 "LACIEN 1" 230.00   24074 "LAFRES 2" 230.00 " 1"  1 "        " :  1 0.00137 0.01626  0.03890  643.0  643.0  643.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24073 "LAFRES 1"  66.00   24236 "SANITR 1"  66.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   56.0   56.0   56.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24074 "LAFRES 2" 230.00   24076 "LAGBEL 1" 230.00 " 1"  1 "        " :  1 0.00096 0.01839  0.06442 1195.0 1518.0 1518.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24074 "LAFRES 2" 230.00   24125 "REDOND 5" 230.00 " 1"  1 "        " :  1 0.00026 0.00496  0.01740  956.0 1052.0 1052.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24074 "LAFRES 2" 230.00   24125 "REDOND 5" 230.00 " 2"  1 "        " :  1 0.00026 0.00496  0.01740  956.0 1052.0 1052.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24076 "LAGBEL 1" 230.00   24126 "RHONDO 2" 230.00 " 1"  1 "        " :  1 0.00138 0.01772  0.06040  988.0  988.0  988.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24075 "LAGBEL 2"  66.00   28291 "VERNON 4"  66.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24431 "LANPRI 1"  66.00   24440 "LANPRI 2"  66.00 " 1"  1 "        " :  1 0.00060 0.00140  0.00000   69.0   69.0   69.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24440 "LANPRI 2"  66.00   24443 "TAP 69 1"  66.00 " 1"  1 "        " :  1 0.00670 0.03590  0.00070  125.0  125.0  125.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24077 "LBEACH 1" 230.00   24084 "LGHTHP 2" 230.00 " 1"  1 "        " :  1 0.00160 0.01464  0.02621  458.0  472.0  472.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  28288 "LEBECS 1" 230.00   24115 "PASTRA 1" 230.00 " 1"  1 "        " :  1 0.00001 0.00139  0.00586 1195.0 1339.0 1339.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25201 "LEWIS  2" 230.00   24137 "SERRAN 6" 230.00 " 1"  1 "        " :  1 0.00042 0.00754  0.02966 1195.0 1338.0 1338.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25201 "LEWIS  2" 230.00   24137 "SERRAN 6" 230.00 " 2"  1 "        " :  1 0.00042 0.00754  0.02966 1195.0 1518.0 1518.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25201 "LEWIS  2" 230.00   24154 "VILLPK 1" 230.00 " 1"  1 "        " :  1 0.00036 0.00480  0.01562  956.0 1012.0 1012.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24084 "LGHTHP 2" 230.00   24125 "REDOND 5" 230.00 " 1"  1 "        " :  1 0.00122 0.01610  0.05260  988.0 1012.0 1012.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24084 "LGHTHP 2" 230.00   24091 "MESAS  2" 230.00 " 1"  1 "        " :  1 0.00104 0.01348  0.04550  956.0 1012.0 1012.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24419 "LITLRK 1"  66.00   24446 "TAP 62 1"  66.00 " 1"  1 "        " :  1 0.08150 0.14310  0.00200   46.0   63.0   63.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24419 "LITLRK 1"  66.00   24427 "WILSNA 1"  66.00 " 1"  1 "        " :  1 0.11710 0.26770  0.00435   69.0   69.0   69.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24419 "LITLRK 1"  66.00   24448 "TAP 72 1"  66.00 " 1"  1 "        " :  1 0.05720 0.09260  0.00120   46.0   63.0   63.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24418 "LNCSTR 1"  66.00   24448 "TAP 72 1"  66.00 " 1"  1 "        " :  1 0.08550 0.17470  0.00600   46.0   63.0   63.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24418 "LNCSTR 1"  66.00   24425 "REDMAN 1"  66.00 " 1"  1 "        " :  1 0.16180 0.26170  0.00353   34.0   41.0   41.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24418 "LNCSTR 1"  66.00   24477 "RITAID 2"  66.00 " 1"  1 "        " :  1 0.03170 0.07510  0.00118   62.0   83.0   83.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24418 "LNCSTR 1"  66.00   24442 "TAP 68 1"  66.00 " 1"  1 "        " :  1 0.00670 0.02790  0.00050  105.0  142.0  142.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24418 "LNCSTR 1"  66.00   24443 "TAP 69 1"  66.00 " 1"  1 "        " :  1 0.00430 0.02260  0.00200   67.0  101.0  101.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24086 "LUGO   5" 500.00   24092 "MIRLOM 7" 500.00 " 1"  1 "        " :  1 0.00030 0.00771  0.53497 3421.0 4618.0 4618.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24086 "LUGO   5" 500.00   24092 "MIRLOM 7" 500.00 " 2"  1 "        " :  1 0.00032 0.00820  0.60590 3421.0 4616.0 4616.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24086 "LUGO   5" 500.00   24092 "MIRLOM 7" 500.00 " 3"  1 "        " :  1 0.00029 0.00752  0.51682 3421.0 4618.0 4618.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24086 "LUGO   5" 500.00   26105 "VICTVL 1" 500.00 " 1"  1 "        " :  1 0.00014 0.00361  0.26593 2598.0 2598.0 2598.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24086 "LUGO   5" 500.00   24156 "VINCNT 8" 500.00 " 1"  1 "        " :  1 0.00044 0.01126  0.82921 2598.0 2858.0 2858.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24086 "LUGO   5" 500.00   24156 "VINCNT 8" 500.00 " 2"  1 "        " :  1 0.00044 0.01125  0.82829 2598.0 2858.0 2858.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24086 "LUGO   5" 500.00   90001 "SP26SL 1" 500.00 " 1"  1 "        " :  1 0.00000 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24086 "LUGO   5" 500.00      83 "LUGO   9" 500.00 " 1"  1 "        " :  1 0.00000 -0.00367  0.00000 1386.0 1697.0 1697.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24086 "LUGO   5" 500.00      87 "LUGO  13" 500.00 " 1"  1 "        " :  1 0.00000 -0.00367  0.00000 1386.0 1507.0 1507.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     80 "LUGO   6" 500.00      81 "LUGO   7" 500.00 " 1"  1 "        " :  1 0.00000 -0.00367  0.00000 1386.0 1697.0 1697.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     81 "LUGO   7" 500.00      82 "LUGO   8" 500.00 " 1"  1 "        " :  1 0.00000 -0.00367  0.00000 1386.0 1697.0 1697.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     82 "LUGO   8" 500.00      83 "LUGO   9" 500.00 " 1"  1 "        " :  1 0.00000 -0.00367  0.00000 1386.0 1697.0 1697.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     84 "LUGO  10" 500.00      89 "MOHAVE 3" 500.00 " 1"  1 "        " :  1 0.00166 0.04192  3.08753 2598.0 2858.0 2858.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     84 "LUGO  10" 500.00      85 "LUGO  11" 500.00 " 1"  1 "        " :  1 0.00000 -0.00367  0.00000 1386.0 1507.0 1507.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     85 "LUGO  11" 500.00      86 "LUGO  12" 500.00 " 1"  1 "        " :  1 0.00000 -0.00367  0.00000 1386.0 1507.0 1507.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     86 "LUGO  12" 500.00      87 "LUGO  13" 500.00 " 1"  1 "        " :  1 0.00000 -0.00367  0.00000 1386.0 1507.0 1507.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24085 "LUGO  14" 230.00   24219 "PISGAH 1" 230.00 " 1"  1 "        " :  1 0.01850 0.10070  0.17680  289.0  289.0  289.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24085 "LUGO  14" 230.00   24219 "PISGAH 1" 230.00 " 2"  1 "        " :  1 0.01840 0.10010  0.17580  289.0  289.0  289.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24085 "LUGO  14" 230.00   24601 "VICTOR 2" 230.00 " 1"  1 "        " :  1 0.00186 0.01548  0.03208  494.0  665.0  665.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24085 "LUGO  14" 230.00   24601 "VICTOR 2" 230.00 " 2"  1 "        " :  1 0.00186 0.01548  0.03208  494.0  665.0  665.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24087 "MAGNDN 1" 230.00   24115 "PASTRA 1" 230.00 " 1"  1 "        " :  1 0.00514 0.04431  0.08530  458.0  535.0  535.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24087 "MAGNDN 1" 230.00   24115 "PASTRA 1" 230.00 " 2"  1 "        " :  1 0.00876 0.04470  0.08440  329.0  373.0  373.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24087 "MAGNDN 1" 230.00   24115 "PASTRA 1" 230.00 " 3"  1 "        " :  1 0.00876 0.04470  0.08440  353.0  373.0  373.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24087 "MAGNDN 1" 230.00   24141 "SPRGVL 2" 230.00 " 1"  1 "        " :  1 0.00890 0.07700  0.14614  478.0  494.0  494.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24087 "MAGNDN 1" 230.00   24141 "SPRGVL 2" 230.00 " 2"  1 "        " :  1 0.01468 0.08010  0.14062  357.0  377.0  377.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24087 "MAGNDN 1" 230.00   24153 "VESTAL 4" 230.00 " 1"  1 "        " :  1 0.00902 0.05240  0.10246  353.0  373.0  373.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24087 "MAGNDN 1" 230.00   24153 "VESTAL 4" 230.00 " 2"  1 "        " :  1 0.01030 0.05298  0.10108  353.0  373.0  373.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24087 "MAGNDN 1" 230.00   24101 "OMAR   5" 230.00 " 1"  1 "        " :  1 0.00108 0.01320  0.02853  643.0  740.0  740.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24739 "MCGEN  2" 115.00   24762 "SEARLS 4" 115.00 " 1"  1 "        " :  1 0.00580 0.02614  0.00380  183.0  211.0  211.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24739 "MCGEN  2" 115.00   24763 "SEARLS 3" 115.00 " 1"  1 "        " :  1 0.00600 0.02720  0.00392  183.0  211.0  211.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
