branch data  [ 3620]                                 ck  se  long_id_    st resist   react   charge   rate1  rate2  rate3  rate4 aloss  lngth 
  24091 "MESAS  2" 230.00   24158 "WALNUT 3" 230.00 " 1"  1 "        " :  1 0.00120 0.01380  0.06004  988.0  988.0  988.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24091 "MESAS  2" 230.00   24155 "VINCNT 7" 230.00 " 1"  1 "        " :  1 0.00312 0.03909  0.14070  988.0 1315.0 1315.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24091 "MESAS  2" 230.00   24126 "RHONDO 2" 230.00 " 1"  1 "        " :  1 0.00090 0.01210  0.04070  988.0  988.0  988.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24091 "MESAS  2" 230.00   24125 "REDOND 5" 230.00 " 1"  1 "        " :  1 0.00226 0.02874  0.10072  797.0  876.0  876.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24464 "MIDWD  1"  66.00   24470 "MIDWD  2"  66.00 " 1"  1 "        " :  1 0.00020 0.00090  0.00000  105.0  105.0  105.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24470 "MIDWD  2"  66.00   24414 "MONLTH 2"  66.00 " 1"  1 "        " :  1 0.04240 0.09750  0.00160   69.0   94.0   94.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24806 "MIRAGE 1" 230.00   21076 "RAMON  1" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  787.0  787.0  787.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24807 "MIRAGE 2" 115.00   24821 "TAMRSK 1" 115.00 " 1"  1 "        " :  1 0.00580 0.03420  0.01310  217.0  293.0  293.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24837 "MIRAGE 3" 115.00      88 "MIRAGE 4" 115.00 " 1"  1 "        " :  1 0.00704 0.03166  0.00457  183.0  248.0  248.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24093 "MIRLOM 2" 230.00   24158 "WALNUT 3" 230.00 " 1"  1 "        " :  1 0.00238 0.02909  0.11000  797.0  876.0  876.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24093 "MIRLOM 2" 230.00   24901 "VISTA  3" 230.00 " 1"  1 "        " :  1 0.00133 0.01685  0.05980  916.0 1239.0 1239.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24093 "MIRLOM 2" 230.00   24901 "VISTA  3" 230.00 " 2"  1 "        " :  1 0.00133 0.01685  0.05980  916.0 1239.0 1239.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24093 "MIRLOM 2" 230.00   24100 "OLINDA 2" 230.00 " 1"  1 "        " :  1 0.00206 0.02556  0.10226  988.0  988.0  988.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24093 "MIRLOM 2" 230.00   24112 "PADUA  1" 230.00 " 1"  1 "        " :  1 0.00185 0.02262  0.08552  717.0  896.0  896.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24092 "MIRLOM 7" 500.00   24138 "SERRAN 1" 500.00 " 1"  1 "        " :  1 0.00019 0.00046  0.34521 2598.0 2858.0 2858.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24092 "MIRLOM 7" 500.00   24138 "SERRAN 1" 500.00 " 2"  1 "        " :  1 0.00019 0.00047  0.34619 2598.0 2858.0 2858.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24223 "MNDALY 2"  66.00   24127 "SNCLRA 2"  66.00 " 1"  1 "        " :  1 0.06200 0.14200  0.00220  163.0  187.0  187.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24223 "MNDALY 2"  66.00   24127 "SNCLRA 2"  66.00 " 2"  1 "        " :  1 0.06200 0.14200  0.00220  163.0  187.0  187.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24088 "MNDALY 6" 230.00   24128 "SNCLRA 1" 230.00 " 1"  1 "        " :  1 0.00157 0.01301  0.02698  494.0  494.0  494.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24088 "MNDALY 6" 230.00   24128 "SNCLRA 1" 230.00 " 2"  1 "        " :  1 0.00157 0.01301  0.02698  494.0  494.0  494.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24097 "MOHAVE 2" 500.00   25903 "LAUGHL 1" 500.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  693.0  693.0  693.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24097 "MOHAVE 2" 500.00      90 "MOHAVE 4" 500.00 " 1"  1 "        " :  1 0.00000 -0.00367  0.00000 1386.0 1507.0 1507.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     89 "MOHAVE 3" 500.00      92 "MOHAVE 6" 500.00 " 1"  1 "        " :  1 0.00000 -0.00367  0.00000 1386.0 1507.0 1507.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     90 "MOHAVE 4" 500.00      91 "MOHAVE 5" 500.00 " 1"  1 "        " :  1 0.00000 -0.00367  0.00000 1386.0 1507.0 1507.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     91 "MOHAVE 5" 500.00      92 "MOHAVE 6" 500.00 " 1"  1 "        " :  1 0.00000 -0.00367  0.00000 1386.0 1507.0 1507.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25909 "MOHAVE 7"  69.00   18229 "SOUTHP 1"  69.00 " 1"  1 "        " :  1 0.00100 0.01000  0.00000  121.0  121.0  121.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24455 "MONLTH 1"  66.00   24414 "MONLTH 2"  66.00 " 1"  1 "        " :  1 0.11880 0.23630  0.00320   54.0   54.0   54.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24414 "MONLTH 2"  66.00   24474 "NZWIND 3"  66.00 " 1"  1 "        " :  1 0.02980 0.06080  0.00080   51.0   70.0   70.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24099 "MOORPK 2" 230.00   24114 "PARDEE 1" 230.00 " 1"  1 "        " :  1 0.00148 0.02672  0.10560  717.0  908.0  908.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24099 "MOORPK 2" 230.00   24114 "PARDEE 1" 230.00 " 2"  1 "        " :  1 0.00148 0.02680  0.10548 1195.0 1315.0 1315.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24099 "MOORPK 2" 230.00   24114 "PARDEE 1" 230.00 " 3"  1 "        " :  1 0.00148 0.02672  0.10560  717.0  908.0  908.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24099 "MOORPK 2" 230.00   24106 "ORMOND 4" 230.00 " 1"  1 "        " :  1 0.00130 0.02254  0.08998  717.0  908.0  908.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24099 "MOORPK 2" 230.00   24106 "ORMOND 4" 230.00 " 2"  1 "        " :  1 0.00130 0.02254  0.08998  797.0  876.0  876.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24099 "MOORPK 2" 230.00   24106 "ORMOND 4" 230.00 " 3"  1 "        " :  1 0.00130 0.02254  0.08998 1195.0 1315.0 1315.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24099 "MOORPK 2" 230.00   24106 "ORMOND 4" 230.00 " 4"  1 "        " :  1 0.00130 0.02254  0.08998  717.0  908.0  908.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24099 "MOORPK 2" 230.00   24128 "SNCLRA 1" 230.00 " 1"  1 "        " :  1 0.00434 0.03634  0.07432  478.0  606.0  606.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24099 "MOORPK 2" 230.00   24128 "SNCLRA 1" 230.00 " 2"  1 "        " :  1 0.00434 0.03634  0.07432  458.0  526.0  526.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24465 "MORWD  1"  66.00   24471 "MORWD  2"  66.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00024  105.0  105.0  105.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24832 "MTWIND 1" 115.00   25642 "MTWIND 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  121.0  121.0  121.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25642 "MTWIND 2" 115.00   28012 "TIFFNY 2" 115.00 " 1"  1 "        " :  1 0.00072 0.00324  0.00049  183.0  183.0  183.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24420 "NEENCH 1"  66.00   24452 "WESPAC 2"  66.00 " 1"  1 "        " :  1 0.09520 0.21760  0.00354   66.0   89.0   89.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24463 "NZWIND 1"  66.00   24474 "NZWIND 3"  66.00 " 1"  1 "        " :  1 0.00010 0.00060  0.00000  105.0  105.0  105.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24462 "NZWIND 2"  66.00   24474 "NZWIND 3"  66.00 " 1"  1 "        " :  1 0.00010 0.00060  0.00000  105.0  105.0  105.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24474 "NZWIND 3"  66.00   24472 "OAKWD  2"  66.00 " 1"  1 "        " :  1 0.01540 0.03060  0.00040   54.0   54.0   54.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24461 "OAKWD  1"  66.00   24472 "OAKWD  2"  66.00 " 1"  1 "        " :  1 0.00470 0.01960  0.00040  105.0  105.0  105.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24421 "OASIS  1"  66.00   24433 "TORTSE 1"  66.00 " 1"  1 "        " :  1 0.00570 0.03010  0.00060  125.0  125.0  125.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24421 "OASIS  1"  66.00   24442 "TAP 68 1"  66.00 " 1"  1 "        " :  1 0.01800 0.07550  0.00140   69.0   87.0   87.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24421 "OASIS  1"  66.00   24439 "TAP 65 1"  66.00 " 1"  1 "        " :  1 0.01080 0.04530  0.00080  105.0  142.0  142.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24100 "OLINDA 2" 230.00   24158 "WALNUT 3" 230.00 " 1"  1 "        " :  1 0.00060 0.00676  0.02557  717.0  797.0  797.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24101 "OMAR   5" 230.00   24142 "SYCAMR 1" 230.00 " 1"  1 "        " :  1 0.00014 0.00178  0.00378  643.0  740.0  740.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25621 "OSO    3"  66.00   24451 "OSO    4"  66.00 " 1"  1 "        " :  1 0.00030 0.00130  0.00000  125.0  125.0  125.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24422 "PALMDL 1"  66.00   24444 "TAP 63 1"  66.00 " 1"  1 "        " :  1 0.02350 0.10200  0.00190  105.0  142.0  142.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24422 "PALMDL 1"  66.00   24439 "TAP 65 1"  66.00 " 1"  1 "        " :  1 0.03820 0.16010  0.00030  105.0  142.0  142.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24422 "PALMDL 1"  66.00   24446 "TAP 62 1"  66.00 " 1"  1 "        " :  1 0.01790 0.04110  0.00070   69.0   94.0   94.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24113 "PANDOL 3"  66.00   24152 "VESTAL 3"  66.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  110.0  110.0  110.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25641 "PANSEA 1" 115.00   25644 "SANWD  2" 115.00 " 1"  1 "        " :  1 0.01740 0.04540  0.00530  108.0  108.0  108.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25641 "PANSEA 1" 115.00   25640 "PANSEA 2" 115.00 " 1"  1 "        " :  1 0.00580 0.01430  0.00190  121.0  121.0  121.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25640 "PANSEA 2" 115.00   25639 "PANSEA 3" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  121.0  121.0  121.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24114 "PARDEE 1" 230.00   24115 "PASTRA 1" 230.00 " 1"  1 "        " :  1 0.01101 0.06010  0.10556  598.0  598.0  598.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24114 "PARDEE 1" 230.00   24155 "VINCNT 7" 230.00 " 1"  1 "        " :  1 0.00285 0.03649  0.12656  988.0  988.0  988.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24114 "PARDEE 1" 230.00      94 "SAUGUS 5" 230.00 " 1"  1 "        " :  1 0.00024 0.00199  0.00409  494.0  568.0  568.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24114 "PARDEE 1" 230.00   24217 "WARNE  4" 230.00 " 1"  1 "        " :  1 0.00360 0.03140  0.05890  494.0  535.0  535.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24114 "PARDEE 1" 230.00   24128 "SNCLRA 1" 230.00 " 1"  1 "        " :  1 0.00683 0.05680  0.11762  494.0  494.0  494.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24114 "PARDEE 1" 230.00   24147 "SYLMAR 1" 230.00 " 1"  1 "        " :  1 0.00066 0.01188  0.04672 1195.0 1195.0 1195.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24114 "PARDEE 1" 230.00   24147 "SYLMAR 1" 230.00 " 2"  1 "        " :  1 0.00066 0.01188  0.04672 1195.0 1195.0 1195.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24114 "PARDEE 1" 230.00   24200 "SAUGUS 3" 230.00 " 1"  1 "        " :  1 0.00024 0.00199  0.00409  494.0  568.0  568.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24114 "PARDEE 1" 230.00      93 "SAUGUS 4" 230.00 " 1"  1 "        " :  1 0.00025 0.00202  0.00409  494.0  568.0  568.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24115 "PASTRA 1" 230.00   24217 "WARNE  4" 230.00 " 1"  1 "        " :  1 0.00300 0.02560  0.05070  458.0  535.0  535.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25616 "PEARBL 3" 230.00   24155 "VINCNT 7" 230.00 " 1"  1 "        " :  1 0.00390 0.02010  0.03630  353.0  474.0  474.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24423 "PIUTE  1"  66.00   24448 "TAP 72 1"  66.00 " 1"  1 "        " :  1 0.00020 0.00050  0.00000   46.0   63.0   63.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24423 "PIUTE  1"  66.00   24425 "REDMAN 1"  66.00 " 1"  1 "        " :  1 0.05510 0.08920  0.00120   41.0   41.0   41.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24424 "QTZHLL 1"  66.00   24473 "QTZHLL 3"  66.00 " 1"  1 "        " :  1 0.00700 0.01600  0.00030   69.0   69.0   69.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24424 "QTZHLL 1"  66.00   24439 "TAP 65 1"  66.00 " 1"  1 "        " :  1 0.02060 0.08630  0.00160  105.0  137.0  137.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24438 "QTZHLL 2"  66.00   24439 "TAP 65 1"  66.00 " 1"  1 "        " :  1 0.01980 0.08310  0.00150  105.0  105.0  105.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24473 "QTZHLL 3"  66.00   24442 "TAP 68 1"  66.00 " 1"  1 "        " :  1 0.01620 0.06800  0.00130  105.0  105.0  105.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24432 "RCKAIR 1"  66.00   24447 "RCKAIR 2"  66.00 " 1"  1 "        " :  1 0.00230 0.00950  0.00020  105.0  105.0  105.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24447 "RCKAIR 2"  66.00   24446 "TAP 62 1"  66.00 " 1"  1 "        " :  1 0.02040 0.02850  0.00040   47.0   47.0   47.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24607 "RDWAY  1" 115.00   24614 "RDWAY  2" 115.00 " 1"  1 "        " :  1 0.00010 0.00050  0.00000  183.0  239.0  239.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24614 "RDWAY  2" 115.00   24602 "VICTOR 1" 115.00 " 1"  1 "        " :  1 0.00500 0.02970  0.00440  217.0  267.0  267.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24235 "RECTOR 1" 230.00   24153 "VESTAL 4" 230.00 " 1"  1 "        " :  1 0.00970 0.04957  0.09390  353.0  373.0  373.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24235 "RECTOR 1" 230.00   24153 "VESTAL 4" 230.00 " 2"  1 "        " :  1 0.00973 0.04957  0.09390  353.0  373.0  373.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25636 "RENWD  1" 115.00   25630 "RENWD  2" 115.00 " 1"  1 "        " :  1 0.00150 0.00380  0.00049  121.0  121.0  121.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25630 "RENWD  2" 115.00   25629 "TRNSWD 2" 115.00 " 1"  1 "        " :  1 0.00372 0.02229  0.00330  217.0  293.0  293.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24126 "RHONDO 2" 230.00   24155 "VINCNT 7" 230.00 " 1"  1 "        " :  1 0.00279 0.03543  0.12390  988.0 1315.0 1315.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24126 "RHONDO 2" 230.00   24155 "VINCNT 7" 230.00 " 2"  1 "        " :  1 0.00183 0.03592  0.12034  988.0 1335.0 1335.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24475 "RITAID 1"  66.00   24477 "RITAID 2"  66.00 " 1"  1 "        " :  1 0.00010 0.00230  0.00006   69.0   69.0   69.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24768 "RNDSBG 1" 115.00   24761 "RNDSBG 2" 115.00 " 1"  1 "        " :  1 0.00030 0.00050  0.00000   83.0  106.0  106.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24768 "RNDSBG 1" 115.00   24787 "RNDSBG 3" 115.00 " 1"  1 "        " :  1 0.00030 0.00050  0.00000   83.0   95.0   95.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24434 "ROSMND 1"  66.00   24479 "ROSMND 2"  66.00 " 1"  1 "        " :  1 0.04640 0.23210  0.00440  123.0  153.0  153.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24240 "RVSIDE 4"  66.00   24902 "VISTA  2"  66.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24134 "SANTGO 2" 230.00   24131 "SONGS  1" 230.00 " 1"  1 "        " :  1 0.00163 0.02947  0.11588 1195.0 1315.0 1315.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24134 "SANTGO 2" 230.00   24131 "SONGS  1" 230.00 " 2"  1 "        " :  1 0.00163 0.02947  0.11588 1195.0 1315.0 1315.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25646 "SANWD  1" 115.00   25644 "SANWD  2" 115.00 " 1"  1 "        " :  1 0.00130 0.00320  0.00043  121.0  121.0  121.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25646 "SANWD  1" 115.00   28062 "WHTWTR 2" 115.00 " 1"  1 "        " :  1 0.00160 0.00304  0.00067  121.0  121.0  121.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24135 "SAUGUS 1"  66.00   24243 "TENGEN 3"  66.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  187.0  207.0  207.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24132 "SBERDO10" 230.00   24901 "VISTA  3" 230.00 " 1"  1 "        " :  1 0.00071 0.00884  0.03186  988.0 1335.0 1335.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24749 "SEARLS 2" 115.00   24762 "SEARLS 4" 115.00 " 1"  1 "        " :  1 0.00040 0.00050  0.00000   83.0   95.0   95.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24749 "SEARLS 2" 115.00   24763 "SEARLS 3" 115.00 " 1"  1 "        " :  1 0.00050 0.00070  0.00012   83.0   95.0   95.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24750 "SEGS   2" 115.00   24765 "SEGS   3" 115.00 " 1"  1 "        " :  1 0.00480 0.01210  0.00157  121.0  163.0  163.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24765 "SEGS   3" 115.00   24759 "TORTLA 1" 115.00 " 1"  1 "        " :  1 0.01210 0.06030  0.00860  194.0  262.0  262.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24138 "SERRAN 1" 500.00   24151 "VALLEY 4" 500.00 " 1"  1 "        " :  1 0.00039 0.00971  0.71637 2598.0 4157.0 4157.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24137 "SERRAN 6" 230.00   24154 "VILLPK 1" 230.00 " 1"  1 "        " :  1 0.00018 0.00331  0.01300 1287.0 1518.0 1518.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24137 "SERRAN 6" 230.00   24154 "VILLPK 1" 230.00 " 2"  1 "        " :  1 0.00018 0.00331  0.01300 1287.0 1613.0 1613.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24137 "SERRAN 6" 230.00   24131 "SONGS  1" 230.00 " 1"  1 "        " :  1 0.00228 0.04132  0.16248 1195.0 1315.0 1315.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24426 "SHUTLE 1"  66.00   24444 "TAP 63 1"  66.00 " 1"  1 "        " :  1 0.02020 0.09010  0.00170  105.0  142.0  142.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24426 "SHUTLE 1"  66.00   24443 "TAP 69 1"  66.00 " 1"  1 "        " :  1 0.01400 0.05890  0.00110  105.0  142.0  142.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24128 "SNCLRA 1" 230.00   24155 "VINCNT 7" 230.00 " 1"  1 "        " :  1 0.00720 0.09080  0.23020  494.0  494.0  494.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24131 "SONGS  1" 230.00   22716 "SANLUS 2" 230.00 " 1"  1 "        " :  1 0.00160 0.01870  0.07562  912.0 1119.0 1119.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24131 "SONGS  1" 230.00   22716 "SANLUS 2" 230.00 " 2"  1 "        " :  1 0.00159 0.01320  0.10468  912.0 1151.0 1151.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24131 "SONGS  1" 230.00   22716 "SANLUS 2" 230.00 " 3"  1 "        " :  1 0.00155 0.01810  0.07360  912.0 1145.0 1145.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24131 "SONGS  1" 230.00   25654 "VIEJOS 1" 230.00 " 1"  1 "        " :  1 0.00114 0.02066  0.08120 1195.0 1338.0 1338.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24131 "SONGS  1" 230.00   22844 "TALEGA 2" 230.00 " 1"  1 "        " :  1 0.00117 0.00960  0.02150  456.0  671.0  671.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24131 "SONGS  1" 230.00   22844 "TALEGA 2" 230.00 " 2"  1 "        " :  1 0.00117 0.00960  0.02150  456.0  671.0  671.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24816 "STROSA 1" 115.00   24821 "TAMRSK 1" 115.00 " 1"  1 "        " :  1 0.01090 0.04915  0.01560  173.0  231.0  231.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24821 "TAMRSK 1" 115.00   24820 "THRNHL 1" 115.00 " 1"  1 "        " :  1 0.00605 0.02700  0.04950  118.0  179.0  179.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25632 "TERAWD 1" 115.00   25623 "TERAWD 2" 115.00 " 1"  1 "        " :  1 0.00020 0.00060  0.00000  121.0  121.0  121.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  28010 "TIFFNY 1" 115.00   28012 "TIFFNY 2" 115.00 " 1"  1 "        " :  1 0.00007 0.00017  0.00000  121.0  121.0  121.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25637 "TRNSWD 1" 115.00   25629 "TRNSWD 2" 115.00 " 1"  1 "        " :  1 0.00160 0.00400  0.00049  121.0  121.0  121.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  25645 "VENWD  1" 115.00   24813 "VENWD  2" 115.00 " 1"  1 "        " :  1 0.00110 0.00410  0.00049  121.0  121.0  121.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24156 "VINCNT 8" 500.00      96 "VINCNT 9" 500.00 " 1"  1 "        " :  1 0.00000 -0.00929  0.00000 2078.0 2468.0 2468.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24156 "VINCNT 8" 500.00      97 "VINCNT10" 500.00 " 1"  1 "        " :  1 0.00000 -0.00929  0.00000 2078.0 2468.0 2468.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24156 "VINCNT 8" 500.00      98 "VINCNT11" 500.00 " 1"  1 "        " :  1 0.00000 -0.00929  0.00000 2079.0 2468.0 2468.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24218 "WARNE  3" 230.00   24217 "WARNE  4" 230.00 " 1"  1 "        " :  1 0.00090 0.00460  0.00800  353.0  474.0  474.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24435 "WESPAC 1"  66.00   24452 "WESPAC 2"  66.00 " 1"  1 "        " :  1 0.03290 0.07520  0.00122   69.0   69.0   69.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22004 "ALPINE 1"  69.00   22416 "LVLAND 1"  69.00 " 1"  1 "        " :  1 0.02802 0.03790  0.00068   44.0   44.0   44.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22004 "ALPINE 1"  69.00   22408 "LCOCHS 2"  69.00 " 1"  1 "        " :  1 0.04188 0.10583  0.00286   65.0   65.0   65.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22009 "ARTESN 1"  69.00   22828 "SXCYN  3"  69.00 " 1"  1 "        " :  1 0.02180 0.17320  0.00380   98.0  129.0  129.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22009 "ARTESN 1"  69.00   22056 "BENRDO 1"  69.00 " 1"  1 "        " :  1 0.00510 0.03990  0.00090   98.0  102.0  102.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22008 "ASH    1"  69.00   22012 "FE681  1"  69.00 " 1"  1 "        " :  1 0.00481 0.02050  0.00050   86.0   86.0   86.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22008 "ASH    1"  69.00   22256 "ESCNDO 1"  69.00 " 1"  1 "        " :  1 0.00760 0.04760  0.00110  143.0  143.0  143.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22016 "AV691  1"  69.00   22020 "AVOCDO 1"  69.00 " 1"  1 "        " :  1 0.03057 0.07424  0.00245   53.0   60.0   60.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22016 "AV691  1"  69.00   22512 "MNSRTE 1"  69.00 " 1"  1 "        " :  1 0.00378 0.01472  0.00035   52.0   52.0   52.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22016 "AV691  1"  69.00   22640 "PNDLTN 1"  69.00 " 1"  1 "        " :  1 0.01657 0.07117  0.00172   75.0   75.0   75.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22020 "AVOCDO 1"  69.00   22508 "MNSRTE 2"  69.00 " 1"  1 "        " :  1 0.02570 0.06100  0.00209   53.0   60.0   60.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22040 "BARRET 1"  69.00   22044 "BL625  1"  69.00 " 1"  1 "        " :  1 0.08592 0.12890  0.00184   32.0   32.0   32.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22040 "BARRET 1"  69.00   22104 "CAMERN 1"  69.00 " 1"  1 "        " :  1 0.08821 0.19570  0.00466   44.0   44.0   44.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22060 "BE616  1"  69.00   22603 "LAKHDG 3"  69.00 " 1"  1 "        " :  1 0.01244 0.06372  0.00146  102.0  102.0  102.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22060 "BE616  1"  69.00   22056 "BENRDO 1"  69.00 " 1"  1 "        " :  1 0.01369 0.06256  0.00152   97.0  102.0  102.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22060 "BE616  1"  69.00   22680 "RCHSFE 1"  69.00 " 1"  1 "        " :  1 0.00722 0.04750  0.00124   77.0   77.0   77.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22056 "BENRDO 1"  69.00   22284 "FE689  1"  69.00 " 1"  1 "        " :  1 0.01625 0.08790  0.00204  102.0  108.0  108.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22056 "BENRDO 1"  69.00   22676 "RCHCML 1"  69.00 " 1"  1 "        " :  1 0.01620 0.04260  0.00498   68.0   76.0   76.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22044 "BL625  1"  69.00   22416 "LVLAND 1"  69.00 " 1"  1 "        " :  1 0.01900 0.09091  0.00174   65.0   65.0   65.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22044 "BL625  1"  69.00   22168 "DESCAN 1"  69.00 " 1"  1 "        " :  1 0.10465 0.15050  0.00220   32.0   32.0   32.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22064 "BLDRCK 1"  69.00   22168 "DESCAN 1"  69.00 " 1"  1 "        " :  1 0.14028 0.20170  0.00308   32.0   32.0   32.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22064 "BLDRCK 1"  69.00   22736 "SNTABL 1"  69.00 " 1"  1 "        " :  1 0.08095 0.11470  0.00180   32.0   32.0   32.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22076 "BORDER 2"  69.00   22151 "BORDER 3"  69.00 " 1"  1 "        " :  1 0.00150 0.00100  0.00000   65.0   65.0   65.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22076 "BORDER 2"  69.00   22080 "OTAYLK 2"  69.00 " 1"  1 "        " :  1 0.00500 0.03292  0.00085  103.0  103.0  103.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22076 "BORDER 2"  69.00   22073 "LARKSP 3"  69.00 " 1"  1 "        " :  1 0.00015 0.00100  0.00000  137.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22076 "BORDER 2"  69.00   22456 "MIGUEL 5"  69.00 " 1"  1 "        " :  1 0.02106 0.14000  0.00350  137.0  143.0  143.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22048 "BQUTOS 1" 138.00   22052 "BQUTOS 2" 138.00 " 1"  1 "        " :  1 0.00028 0.00130  0.01501  195.0  274.0  274.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22048 "BQUTOS 1" 138.00   22436 "NCMTG  2" 138.00 " 1"  1 "        " :  1 0.00061 0.00742  0.00375  323.0  323.0  323.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22048 "BQUTOS 1" 138.00   22632 "PARPRT 1" 138.00 " 1"  1 "        " :  1 0.00065 0.00790  0.00400  478.0  478.0  478.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22052 "BQUTOS 2" 138.00   22228 "ENCINA 4" 138.00 " 1"  1 "        " :  1 0.00195 0.01440  0.00880  408.0  408.0  408.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22052 "BQUTOS 2" 138.00   22648 "PQUTOS 3" 138.00 " 1"  1 "        " :  1 0.00605 0.04470  0.04116  382.0  382.0  382.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22084 "BREGGO 1"  69.00   22540 "NAROWS 1"  69.00 " 1"  1 "        " :  1 0.10850 0.18650  0.00348   13.0   15.0   15.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22100 "CALVRS 1" 138.00   22108 "CANNON 1" 138.00 " 1"  1 "        " :  1 0.00175 0.01300  0.00732  258.0  258.0  258.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22100 "CALVRS 1" 138.00   22760 "SHRDGE 1" 138.00 " 1"  1 "        " :  1 0.00427 0.01520  0.00336  112.0  112.0  112.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22100 "CALVRS 1" 138.00   22712 "SANLUS 1" 138.00 " 1"  1 "        " :  1 0.00211 0.01605  0.00472  274.0  274.0  274.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22104 "CAMERN 1"  69.00   22072 "CRSTWD 3"  69.00 " 1"  1 "        " :  1 0.07973 0.08258  0.00119   32.0   32.0   32.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22108 "CANNON 1" 138.00   22228 "ENCINA 4" 138.00 " 1"  1 "        " :  1 0.00006 0.00090  0.00415  413.0  413.0  413.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22092 "CBRLLO 1"  69.00   22663 "CBRLLO 3"  69.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22092 "CBRLLO 1"  69.00   22662 "CBRLLO 2"  69.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22662 "CBRLLO 2"  69.00   22660 "PTLOMA 1"  69.00 " 1"  1 "        " :  1 0.01706 0.03950  0.00852   53.0   54.0   54.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22663 "CBRLLO 3"  69.00   22660 "PTLOMA 1"  69.00 " 1"  1 "        " :  1 0.01505 0.02700  0.01382   53.0   54.0   54.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22124 "CCRITA 1" 138.00   22436 "NCMTG  2" 138.00 " 1"  1 "        " :  1 0.00860 0.04730  0.01310  204.0  204.0  204.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22124 "CCRITA 1" 138.00   22831 "SXCYN  1" 138.00 " 1"  1 "        " :  1 0.00472 0.02450  0.00778  204.0  204.0  204.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22120 "CHILLS 1" 138.00   22116 "CHILLS 2" 138.00 " 1"  1 "        " :  1 0.00073 0.00591  0.00159  274.0  274.0  274.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22120 "CHILLS 1" 138.00   22500 "MSSION 2" 138.00 " 1"  1 "        " :  1 0.00489 0.02385  0.01904  210.0  239.0  239.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22116 "CHILLS 2" 138.00   22734 "SANTEE 1" 138.00 " 1"  1 "        " :  1 0.00417 0.01900  0.00724  262.0  262.0  262.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22116 "CHILLS 2" 138.00   22831 "SXCYN  1" 138.00 " 1"  1 "        " :  1 0.00418 0.02270  0.00618  248.0  248.0  248.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22132 "CHOLLS 1"  69.00   22820 "SWTWTR 1"  69.00 " 1"  1 "        " :  1 0.01610 0.09740  0.00930  101.0  101.0  101.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22132 "CHOLLS 1"  69.00   22796 "SPNGVY 1"  69.00 " 1"  1 "        " :  1 0.01650 0.04800  0.00324   98.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22132 "CHOLLS 1"  69.00   22800 "STRMVW 1"  69.00 " 1"  1 "        " :  1 0.00422 0.02750  0.00072   98.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22132 "CHOLLS 1"  69.00   22636 "PARDSE 1"  69.00 " 1"  1 "        " :  1 0.00948 0.04490  0.00100  105.0  143.0  143.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22156 "CHRSTN 1"  69.00   22848 "TALEGA 4"  69.00 " 1"  1 "        " :  1 0.00386 0.01050  0.00018   12.0   12.0   12.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22136 "CLRMNT 1"  69.00   22140 "CLRMNT 2"  69.00 " 1"  1 "        " :  1 0.00454 0.01258  0.00021   50.0   50.0   50.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22136 "CLRMNT 1"  69.00   22496 "MSSION 3"  69.00 " 1"  1 "        " :  1 0.04490 0.13635  0.00220   56.0   56.0   56.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22140 "CLRMNT 2"  69.00   22696 "RSECYN 1"  69.00 " 1"  1 "        " :  1 0.00965 0.02735  0.00176  101.0  101.0  101.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22140 "CLRMNT 2"  69.00   22372 "KEARNY 8"  69.00 " 1"  1 "        " :  1 0.00845 0.04085  0.00152  101.0  101.0  101.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22112 "CPSTNO 1" 138.00   22656 "PICOSD 1" 138.00 " 1"  1 "        " :  1 0.00439 0.02570  0.00690  158.0  201.0  201.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22112 "CPSTNO 1" 138.00   22860 "TRBUCO 1" 138.00 " 1"  1 "        " :  1 0.00181 0.01318  0.00450  158.0  158.0  158.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22112 "CPSTNO 1" 138.00   22396 "LAGUNA 1" 138.00 " 1"  1 "        " :  1 0.00435 0.01154  0.00330  137.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22152 "CRELMN 1"  69.00   22828 "SXCYN  3"  69.00 " 1"  1 "        " :  1 0.03108 0.21190  0.00552   72.0   90.0   90.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22152 "CRELMN 1"  69.00   22736 "SNTABL 1"  69.00 " 1"  1 "        " :  1 0.15795 0.22340  0.00363   43.0   43.0   43.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22152 "CRELMN 1"  69.00   22408 "LCOCHS 2"  69.00 " 1"  1 "        " :  1 0.02640 0.16460  0.00380  103.0  103.0  103.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22144 "CRNRDO 1"  69.00   22028 "CRNRDO 2"  69.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00024  105.0  120.0  120.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22144 "CRNRDO 1"  69.00   22576 "NIMTG  1"  69.00 " 1"  1 "        " :  1 0.00071 0.00498  0.00568   98.0  105.0  105.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22144 "CRNRDO 1"  69.00   22420 "MAINST 1"  69.00 " 1"  1 "        " :  1 0.00557 0.03020  0.02162   98.0  101.0  101.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22028 "CRNRDO 2"  69.00   22576 "NIMTG  1"  69.00 " 1"  1 "        " :  1 0.00074 0.00520  0.00589   98.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22028 "CRNRDO 2"  69.00   22024 "STA B  1"  69.00 " 1"  1 "        " :  1 0.00293 0.00621  0.02057   84.0   84.0   84.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22088 "CRSTWD 1"  69.00   22902 "CRSTWD 2"  69.00 " 1"  1 "        " :  1 0.09026 0.09400  0.00172    8.0    8.0    8.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22902 "CRSTWD 2"  69.00   22072 "CRSTWD 3"  69.00 " 1"  1 "        " :  1 0.05153 0.11620  0.00210   50.0   50.0   50.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22072 "CRSTWD 3"  69.00   22328 "GCLIFF 2"  69.00 " 1"  1 "        " :  1 0.10970 0.11360  0.00164   32.0   32.0   32.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22188 "DBLETT 1"  69.00   22164 "DM666  1"  69.00 " 1"  1 "        " :  1 0.00232 0.01710  0.00036   98.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22188 "DBLETT 1"  69.00   22200 "DUNHIL 2"  69.00 " 1"  1 "        " :  1 0.00035 0.00240  0.00006  137.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22192 "DBLETT 2" 138.00   22300 "FRIARS 1" 138.00 " 1"  1 "        " :  1 0.00877 0.04490  0.01388  151.0  163.0  163.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22192 "DBLETT 2" 138.00   22648 "PQUTOS 3" 138.00 " 1"  1 "        " :  1 0.00035 0.00191  0.00299  204.0  204.0  204.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22160 "DELMAR 1"  69.00   22684 "PQ610  1"  69.00 " 1"  1 "        " :  1 0.00317 0.01430  0.00044   98.0  102.0  102.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22160 "DELMAR 1"  69.00   22164 "DM666  1"  69.00 " 1"  1 "        " :  1 0.03552 0.09720  0.00192   50.0   54.0   54.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22160 "DELMAR 1"  69.00   22252 "ENCNTS 1"  69.00 " 1"  1 "        " :  1 0.02103 0.08980  0.00238   69.0   69.0   69.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22160 "DELMAR 1"  69.00   22644 "PQUTOS 2"  69.00 " 1"  1 "        " :  1 0.01945 0.07220  0.02698   50.0   50.0   50.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22168 "DESCAN 1"  69.00   22328 "GCLIFF 2"  69.00 " 1"  1 "        " :  1 0.19865 0.20405  0.00300   32.0   32.0   32.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22172 "DIVSON 2"  69.00   22700 "SAMPSN 1"  69.00 " 1"  1 "        " :  1 0.00277 0.01400  0.00060  172.0  172.0  172.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22172 "DIVSON 2"  69.00   22556 "NSMTG  1"  69.00 " 1"  1 "        " :  1 0.00140 0.00700  0.00046  150.0  150.0  150.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22164 "DM666  1"  69.00   22644 "PQUTOS 2"  69.00 " 1"  1 "        " :  1 0.00078 0.00550  0.00620   98.0  129.0  129.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22196 "DUNHIL 1"  69.00   22200 "DUNHIL 2"  69.00 " 1"  1 "        " :  1 0.00042 0.00110  0.00000   15.0   15.0   15.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22200 "DUNHIL 2"  69.00   22856 "TORYPN 1"  69.00 " 1"  1 "        " :  1 0.00113 0.00790  0.00101  115.0  115.0  115.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22204 "EGATE  1"  69.00   22696 "RSECYN 1"  69.00 " 1"  1 "        " :  1 0.02637 0.07550  0.00134   50.0   50.0   50.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22204 "EGATE  1"  69.00   22492 "MR664  1"  69.00 " 1"  1 "        " :  1 0.00803 0.05780  0.00522  137.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22209 "ELCAJN 3"  69.00   22208 "ELCAJN 4"  69.00 " 1"  1 "        " :  1 0.00010 0.00070  0.00000   65.0   65.0   65.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22208 "ELCAJN 4"  69.00   22364 "JMACHA 1"  69.00 " 1"  1 "        " :  1 0.00948 0.06242  0.00160  137.0  143.0  143.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22208 "ELCAJN 4"  69.00   22306 "GARFLD 1"  69.00 " 1"  1 "        " :  1 0.00480 0.02040  0.00104   98.0  102.0  102.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22208 "ELCAJN 4"  69.00   22408 "LCOCHS 2"  69.00 " 1"  1 "        " :  1 0.04675 0.12310  0.00663   55.0   55.0   55.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22208 "ELCAJN 4"  69.00   22336 "GRNITE 1"  69.00 " 1"  1 "        " :  1 0.00916 0.06334  0.00205   98.0  115.0  115.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22216 "ELLIOT 1"  69.00   22408 "LCOCHS 2"  69.00 " 1"  1 "        " :  1 0.10710 0.29590  0.00480   68.0   68.0   68.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22216 "ELLIOT 1"  69.00   22828 "SXCYN  3"  69.00 " 1"  1 "        " :  1 0.04760 0.11540  0.00353   68.0   68.0   68.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22216 "ELLIOT 1"  69.00   22496 "MSSION 3"  69.00 " 1"  1 "        " :  1 0.00721 0.03009  0.00223  124.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22228 "ENCINA 4" 138.00   22632 "PARPRT 1" 138.00 " 1"  1 "        " :  1 0.00068 0.00800  0.01390  478.0  478.0  478.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22228 "ENCINA 4" 138.00   22580 "NCITYW 1" 138.00 " 1"  1 "        " :  1 0.00364 0.03720  0.02262  408.0  408.0  408.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22232 "ENCINA 5" 230.00   22716 "SANLUS 2" 230.00 " 1"  1 "        " :  1 0.00064 0.00750  0.03018  767.0  956.0  956.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22232 "ENCINA 5" 230.00   22227 "ENCINA 6" 230.00 " 1"  1 "        " :  1 0.00012 0.00150  0.00598  767.0  797.0  797.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22232 "ENCINA 5" 230.00   22652 "PQUTOS 1" 230.00 " 1"  1 "        " :  1 0.00155 0.01870  0.07328  767.0  837.0  837.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22227 "ENCINA 6" 230.00   22261 "PALOMR 4" 230.00 " 1"  1 "        " :  1 0.00120 0.01420  0.06270  912.0  912.0  912.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22227 "ENCINA 6" 230.00   22716 "SANLUS 2" 230.00 " 1"  1 "        " :  1 0.00052 0.00610  0.02472  912.0  912.0  912.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22252 "ENCNTS 1"  69.00   22644 "PQUTOS 2"  69.00 " 1"  1 "        " :  1 0.03595 0.18225  0.00313  100.0  100.0  100.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22256 "ESCNDO 1"  69.00   22602 "OLIVHN 1"  69.00 " 1"  1 "        " :  1 0.01454 0.07420  0.00168   98.0  102.0  102.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22256 "ESCNDO 1"  69.00   22288 "FELCTA 1"  69.00 " 1"  1 "        " :  1 0.01535 0.06794  0.00330   98.0  112.0  112.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22256 "ESCNDO 1"  69.00   22404 "LILIAC 1"  69.00 " 1"  1 "        " :  1 0.02581 0.12430  0.00254  129.0  129.0  129.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22256 "ESCNDO 1"  69.00   22724 "SMRCOS 1"  69.00 " 1"  1 "        " :  1 0.02612 0.12480  0.01576   98.0  129.0  129.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22256 "ESCNDO 1"  69.00   22259 "ESCNDO 2"  69.00 " 1"  1 "        " :  1 0.00051 0.00280  0.00128   65.0   65.0   65.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22256 "ESCNDO 1"  69.00   22284 "FE689  1"  69.00 " 1"  1 "        " :  1 0.01367 0.06180  0.00638  102.0  113.0  113.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22256 "ESCNDO 1"  69.00   22272 "ESCO   2"  69.00 " 1"  1 "        " :  1 0.00638 0.02737  0.00065  102.0  113.0  113.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22260 "ESCNDO 5" 230.00   22844 "TALEGA 2" 230.00 " 1"  1 "        " :  1 0.00945 0.07290  0.15100  456.0  531.0  531.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22260 "ESCNDO 5" 230.00   22261 "PALOMR 4" 230.00 " 1"  1 "        " :  1 0.00003 0.00040  0.00146  912.0  912.0  912.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22260 "ESCNDO 5" 230.00   22261 "PALOMR 4" 230.00 " 2"  1 "        " :  1 0.00000 0.00040  0.00000  912.0  912.0  912.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22332 "ESCO   1"  69.00   22272 "ESCO   2"  69.00 " 1"  1 "        " :  1 0.00241 0.01050  0.00024  102.0  102.0  102.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22272 "ESCO   2"  69.00   22876 "WRNCYN 2"  69.00 " 1"  1 "        " :  1 0.03012 0.12845  0.00306   86.0   86.0   86.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22012 "FE681  1"  69.00   22288 "FELCTA 1"  69.00 " 1"  1 "        " :  1 0.01876 0.08140  0.00352   98.0  102.0  102.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22012 "FE681  1"  69.00   22870 "VLCNTR 1"  69.00 " 1"  1 "        " :  1 0.02100 0.09480  0.00354   98.0  102.0  102.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22284 "FE689  1"  69.00   22288 "FELCTA 1"  69.00 " 1"  1 "        " :  1 0.00030 0.00070  0.00049   73.0   98.0   98.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22292 "FENTON 1"  69.00   22296 "FENTON 2"  69.00 " 1"  1 "        " :  1 0.00025 0.00064  0.00000    8.0    8.0    8.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22296 "FENTON 2"  69.00   22484 "MRGT   2"  69.00 " 1"  1 "        " :  1 0.00403 0.02652  0.00068  129.0  129.0  129.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22296 "FENTON 2"  69.00   22480 "MIRMAR 1"  69.00 " 1"  1 "        " :  1 0.00305 0.02000  0.00052  137.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22300 "FRIARS 1" 138.00   22500 "MSSION 2" 138.00 " 1"  1 "        " :  1 0.00070 0.00520  0.00348  195.0  258.0  258.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22306 "GARFLD 1"  69.00   22532 "MURRAY 1"  69.00 " 1"  1 "        " :  1 0.00530 0.02230  0.00050   98.0  103.0  103.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22324 "GCLIFF 1"  69.00   22328 "GCLIFF 2"  69.00 " 1"  1 "        " :  1 0.00084 0.00087  0.00000    8.0    8.0    8.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22308 "GENDYN 1"  69.00   22312 "GENDYN 2"  69.00 " 1"  1 "        " :  1 0.00115 0.00285  0.00006   44.0   44.0   44.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22312 "GENDYN 2"  69.00   22388 "KYCORA 2"  69.00 " 1"  1 "        " :  1 0.00057 0.00382  0.00012  137.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22312 "GENDYN 2"  69.00   22372 "KEARNY 8"  69.00 " 1"  1 "        " :  1 0.00120 0.00811  0.00021  129.0  129.0  129.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22316 "GENSSE 1"  69.00   22644 "PQUTOS 2"  69.00 " 1"  1 "        " :  1 0.01035 0.04890  0.00332   98.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22316 "GENSSE 1"  69.00   22644 "PQUTOS 2"  69.00 " 2"  1 "        " :  1 0.00841 0.04510  0.00520   98.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22316 "GENSSE 1"  69.00   22864 "UCMTG  1"  69.00 " 1"  1 "        " :  1 0.00076 0.00536  0.00595   98.0  129.0  129.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22336 "GRNITE 1"  69.00   22340 "GRNITE 2"  69.00 " 1"  1 "        " :  1 0.00455 0.02985  0.00134   98.0  130.0  130.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22340 "GRNITE 2"  69.00   22456 "MIGUEL 5"  69.00 " 1"  1 "        " :  1 0.03393 0.17350  0.00378  102.0  102.0  102.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22340 "GRNITE 2"  69.00   22408 "LCOCHS 2"  69.00 " 1"  1 "        " :  1 0.01635 0.08381  0.00137  102.0  102.0  102.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22865 "GRNTHL 1" 138.00   22500 "MSSION 2" 138.00 " 1"  1 "        " :  1 0.00296 0.02210  0.02413  311.0  408.0  408.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22865 "GRNTHL 1" 138.00   22772 "SOBAY  4" 138.00 " 1"  1 "        " :  1 0.00296 0.02210  0.02413  274.0  274.0  274.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22344 "HORNO  1"  69.00   22348 "HORNO  2"  69.00 " 1"  1 "        " :  1 0.02381 0.05742  0.00123    5.0    5.0    5.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22348 "HORNO  2"  69.00   22400 "LPULGS 1"  69.00 " 1"  1 "        " :  1 0.02475 0.03556  0.00054   32.0   32.0   32.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22348 "HORNO  2"  69.00   22368 "JAPNSE 1"  69.00 " 1"  1 "        " :  1 0.05498 0.07899  0.00121   32.0   32.0   32.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22352 "IMPBCH 1"  69.00   22768 "SOBAY  7"  69.00 " 1"  1 "        " :  1 0.01322 0.04091  0.00083   55.0   55.0   55.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22352 "IMPBCH 1"  69.00   22608 "OY623  1"  69.00 " 1"  1 "        " :  1 0.01762 0.05190  0.00098   55.0   55.0   55.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22356 "IVALLY 1" 230.00   20118 "ROA    1" 230.00 " 1"  1 "        " :  1 0.00100 0.00991  0.03828  797.0 1036.0 1036.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22356 "IVALLY 1" 230.00   21025 "ELCNTO 1" 230.00 " 1"  1 "        " :  1 0.00379 0.02500  0.05610  215.0  259.0  259.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22356 "IVALLY 1" 230.00   22994 "TERMEX 1" 230.00 " 1"  1 "        " :  1 0.00010 0.00107  0.03540  797.0  797.0  797.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22356 "IVALLY 1" 230.00   22994 "TERMEX 1" 230.00 " 2"  1 "        " :  1 0.00010 0.00107  0.03540  797.0  797.0  797.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22356 "IVALLY 1" 230.00   22998 "LAROA2 1" 230.00 " 1"  1 "        " :  1 0.00122 0.01299  0.05032  907.0  907.0  907.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22356 "IVALLY 1" 230.00   22998 "LAROA2 1" 230.00 " 2"  1 "        " :  1 0.00122 0.01299  0.05032  907.0  907.0  907.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22360 "IVALLY 2" 500.00      99 "IVALLY 3" 500.00 " 1"  1 "        " :  1 0.00000 -0.01022  0.00000 2252.0 2598.0 2598.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22360 "IVALLY 2" 500.00     100 "IVALLY 4" 500.00 " 1"  1 "        " :  1 0.00000 -0.01020  0.00000 1905.0 2572.0 2572.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
     99 "IVALLY 3" 500.00   22468 "MIGUEL 3" 500.00 " 1"  1 "        " :  1 0.00077 0.02014  1.47832 2598.0 2598.0 2598.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    100 "IVALLY 4" 500.00   22536 "NGILA  1" 500.00 " 1"  1 "        " :  1 0.00075 0.01928  1.43806 2598.0 2598.0 2598.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22368 "JAPNSE 1"  69.00   22848 "TALEGA 4"  69.00 " 1"  1 "        " :  1 0.05095 0.12720  0.00218   24.0   24.0   24.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22364 "JMACHA 1"  69.00   22456 "MIGUEL 5"  69.00 " 1"  1 "        " :  1 0.01554 0.10520  0.00340   98.0  143.0  143.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22364 "JMACHA 1"  69.00   22456 "MIGUEL 5"  69.00 " 2"  1 "        " :  1 0.01705 0.11698  0.00278  137.0  143.0  143.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22364 "JMACHA 1"  69.00   22796 "SPNGVY 1"  69.00 " 1"  1 "        " :  1 0.00930 0.04430  0.00100  137.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22372 "KEARNY 8"  69.00   22496 "MSSION 3"  69.00 " 1"  1 "        " :  1 0.01246 0.05640  0.00238   98.0  129.0  129.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22380 "KETTNR 1"  69.00   22024 "STA B  1"  69.00 " 1"  1 "        " :  1 0.00125 0.00783  0.01221  195.0  215.0  215.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22380 "KETTNR 1"  69.00   22592 "OLDTWN 2"  69.00 " 1"  1 "        " :  1 0.00318 0.02154  0.00212  215.0  239.0  239.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22384 "KYCORA 1"  69.00   22388 "KYCORA 2"  69.00 " 1"  1 "        " :  1 0.00171 0.01139  0.00031   12.0   12.0   12.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22388 "KYCORA 2"  69.00   22448 "MSHGTS 1"  69.00 " 1"  1 "        " :  1 0.00161 0.01081  0.00087   98.0  129.0  129.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22396 "LAGUNA 1" 138.00   22720 "SMATEO 1" 138.00 " 1"  1 "        " :  1 0.01876 0.05600  0.01432  137.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22603 "LAKHDG 3"  69.00   22602 "OLIVHN 1"  69.00 " 1"  1 "        " :  1 0.00613 0.03142  0.00072  102.0  102.0  102.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22999 "LAROA1 1" 230.00   22998 "LAROA2 1" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  796.0  850.0  850.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22412 "LCOCHS 1" 138.00   22734 "SANTEE 1" 138.00 " 1"  1 "        " :  1 0.00472 0.02400  0.00930  201.0  201.0  201.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22412 "LCOCHS 1" 138.00   22772 "SOBAY  4" 138.00 " 1"  1 "        " :  1 0.00994 0.07460  0.03636  191.0  201.0  201.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22408 "LCOCHS 2"  69.00   22416 "LVLAND 1"  69.00 " 1"  1 "        " :  1 0.03557 0.14400  0.00438   98.0  102.0  102.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22404 "LILIAC 1"  69.00   22624 "PALA   1"  69.00 " 1"  1 "        " :  1 0.01951 0.15610  0.00273   72.0   72.0   72.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22404 "LILIAC 1"  69.00   22688 "RINCN  1"  69.00 " 1"  1 "        " :  1 0.05550 0.14300  0.00300   55.0   55.0   55.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22392 "LJOLLA 1"  69.00   22696 "RSECYN 1"  69.00 " 1"  1 "        " :  1 0.01628 0.02775  0.01409   54.0   54.0   54.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22400 "LPULGS 1"  69.00   22808 "STUART 2"  69.00 " 1"  1 "        " :  1 0.06084 0.08741  0.00134   32.0   32.0   32.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22420 "MAINST 1"  69.00   22024 "STA B  1"  69.00 " 1"  1 "        " :  1 0.00305 0.02120  0.01840   98.0  111.0  111.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22420 "MAINST 1"  69.00   22024 "STA B  1"  69.00 " 2"  1 "        " :  1 0.00457 0.02163  0.01678   98.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22420 "MAINST 1"  69.00   22700 "SAMPSN 1"  69.00 " 1"  1 "        " :  1 0.00020 0.00150  0.00012  129.0  129.0  129.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22420 "MAINST 1"  69.00   22700 "SAMPSN 1"  69.00 " 2"  1 "        " :  1 0.00024 0.00230  0.00012  129.0  129.0  129.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22420 "MAINST 1"  69.00   22872 "WABASH 1"  69.00 " 1"  1 "        " :  1 0.01922 0.05575  0.00354  101.0  101.0  101.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22420 "MAINST 1"  69.00   22868 "URBAN  1"  69.00 " 1"  1 "        " :  1 0.00439 0.01570  0.00284   98.0  101.0  101.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22424 "MAINST 2" 138.00   22772 "SOBAY  4" 138.00 " 1"  1 "        " :  1 0.00328 0.02730  0.00700  150.0  201.0  201.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22428 "MAINST 3" 138.00   22772 "SOBAY  4" 138.00 " 1"  1 "        " :  1 0.00264 0.01510  0.01295  224.0  239.0  239.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22432 "MARGTA 1" 138.00   22840 "TALEGA 1" 138.00 " 1"  1 "        " :  1 0.00457 0.03350  0.01128  274.0  293.0  293.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22432 "MARGTA 1" 138.00   22860 "TRBUCO 1" 138.00 " 1"  1 "        " :  1 0.00175 0.01290  0.03500  195.0  274.0  274.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22442 "ME680  1"  69.00   22440 "MELRSE 1"  69.00 " 1"  1 "        " :  1 0.01153 0.04960  0.00118  102.0  102.0  102.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22442 "ME680  1"  69.00   22724 "SMRCOS 1"  69.00 " 1"  1 "        " :  1 0.01974 0.08415  0.00204  102.0  112.0  112.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22442 "ME680  1"  69.00   22708 "SANLUS 3"  69.00 " 1"  1 "        " :  1 0.01320 0.05870  0.00198   98.0  111.0  111.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22440 "MELRSE 1"  69.00   22708 "SANLUS 3"  69.00 " 1"  1 "        " :  1 0.01535 0.04995  0.00338   98.0  102.0  102.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22444 "MESARM 1"  69.00   22480 "MIRMAR 1"  69.00 " 1"  1 "        " :  1 0.00661 0.04370  0.00303   98.0  103.0  103.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22444 "MESARM 1"  69.00   22644 "PQUTOS 2"  69.00 " 1"  1 "        " :  1 0.01119 0.08448  0.00604   98.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22464 "MIGUEL 1" 230.00   22596 "OLDTWN 1" 230.00 " 1"  1 "        " :  1 0.00160 0.01870  0.29408  588.0  614.0  614.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22464 "MIGUEL 1" 230.00   20149 "TJUANA 1" 230.00 " 1"  1 "        " :  1 0.00079 0.00760  0.09821  797.0  825.0  825.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22464 "MIGUEL 1" 230.00   22504 "MSSION 1" 230.00 " 1"  1 "        " :  1 0.00360 0.03780  0.12960  617.0  766.0  766.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22464 "MIGUEL 1" 230.00   22504 "MSSION 1" 230.00 " 2"  1 "        " :  1 0.00480 0.03860  0.12700  608.0  673.0  673.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22464 "MIGUEL 1" 230.00   22832 "SXCYN  2" 230.00 " 1"  1 "        " :  1 0.00305 0.03014  0.07035  912.0  912.0  912.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22464 "MIGUEL 1" 230.00   22832 "SXCYN  2" 230.00 " 2"  1 "        " :  1 0.00263 0.02987  0.12070  912.0  912.0  912.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22460 "MIGUEL 2" 138.00   22672 "PRCTVY 1" 138.00 " 1"  1 "        " :  1 0.00052 0.00480  0.00159  392.0  478.0  478.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22456 "MIGUEL 5"  69.00   22476 "ML628  1"  69.00 " 1"  1 "        " :  1 0.00768 0.05170  0.00190  137.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22456 "MIGUEL 5"  69.00   22636 "PARDSE 1"  69.00 " 1"  1 "        " :  1 0.01231 0.08040  0.00312   98.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22480 "MIRMAR 1"  69.00   22756 "SCRIPS 1"  69.00 " 1"  1 "        " :  1 0.00468 0.03080  0.00100  121.0  121.0  121.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22480 "MIRMAR 1"  69.00   22644 "PQUTOS 2"  69.00 " 1"  1 "        " :  1 0.01733 0.12740  0.00528   98.0  115.0  115.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22476 "ML628  1"  69.00   22820 "SWTWTR 1"  69.00 " 1"  1 "        " :  1 0.00918 0.05590  0.00046   98.0  101.0  101.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22476 "ML628  1"  69.00   22812 "SUNYSD 2"  69.00 " 1"  1 "        " :  1 0.00051 0.00320  0.00031   98.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22512 "MNSRTE 1"  69.00   22524 "MOROHL 2"  69.00 " 1"  1 "        " :  1 0.02425 0.10990  0.00237   98.0  102.0  102.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22512 "MNSRTE 1"  69.00   22508 "MNSRTE 2"  69.00 " 1"  1 "        " :  1 0.00026 0.00119  0.00000   77.0   77.0   77.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22508 "MNSRTE 2"  69.00   22624 "PALA   1"  69.00 " 1"  1 "        " :  1 0.04727 0.11721  0.00238   68.0   68.0   68.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22516 "MNTGRY 1"  69.00   22520 "MNTGRY 2"  69.00 " 1"  1 "        " :  1 0.00044 0.00118  0.00000  102.0  102.0  102.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22516 "MNTGRY 1"  69.00   22768 "SOBAY  7"  69.00 " 1"  1 "        " :  1 0.00370 0.01580  0.00040  102.0  103.0  103.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22520 "MNTGRY 2"  69.00   22768 "SOBAY  7"  69.00 " 1"  1 "        " :  1 0.00185 0.00900  0.00040  170.0  170.0  170.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22520 "MNTGRY 2"  69.00   22820 "SWTWTR 1"  69.00 " 1"  1 "        " :  1 0.00356 0.01900  0.00080  170.0  170.0  170.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22528 "MOROHL 1"  69.00   22524 "MOROHL 2"  69.00 " 1"  1 "        " :  1 0.00022 0.00059  0.00000   18.0   18.0   18.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22524 "MOROHL 2"  69.00   22708 "SANLUS 3"  69.00 " 1"  1 "        " :  1 0.01625 0.07450  0.00316   98.0  100.0  100.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22492 "MR664  1"  69.00   22644 "PQUTOS 2"  69.00 " 1"  1 "        " :  1 0.00672 0.03120  0.00488   98.0  112.0  112.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22492 "MR664  1"  69.00   22484 "MRGT   2"  69.00 " 1"  1 "        " :  1 0.00803 0.05780  0.00522  129.0  129.0  129.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22448 "MSHGTS 1"  69.00   22496 "MSSION 3"  69.00 " 1"  1 "        " :  1 0.01176 0.03370  0.00198   98.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22504 "MSSION 1" 230.00   22716 "SANLUS 2" 230.00 " 1"  1 "        " :  1 0.00651 0.05020  0.10512  456.0  638.0  638.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22504 "MSSION 1" 230.00   22716 "SANLUS 2" 230.00 " 2"  1 "        " :  1 0.00651 0.05020  0.10514  456.0  638.0  638.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22504 "MSSION 1" 230.00   22596 "OLDTWN 1" 230.00 " 1"  1 "        " :  1 0.00070 0.00555  0.01135  456.0  456.0  456.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22504 "MSSION 1" 230.00   22596 "OLDTWN 1" 230.00 " 2"  1 "        " :  1 0.00070 0.00555  0.01135  456.0  456.0  456.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22496 "MSSION 3"  69.00   22276 "STA F  1"  69.00 " 1"  1 "        " :  1 0.00815 0.02100  0.00420  101.0  101.0  101.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22496 "MSSION 3"  69.00   22276 "STA F  1"  69.00 " 2"  1 "        " :  1 0.00500 0.01760  0.00118   98.0  101.0  101.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22496 "MSSION 3"  69.00   22532 "MURRAY 1"  69.00 " 1"  1 "        " :  1 0.01978 0.09750  0.00204  137.0  156.0  156.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22496 "MSSION 3"  69.00   22532 "MURRAY 1"  69.00 " 2"  1 "        " :  1 0.01979 0.09590  0.00206  137.0  156.0  156.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22540 "NAROWS 1"  69.00   22884 "WRNERS 1"  69.00 " 1"  1 "        " :  1 0.24396 0.41350  0.00715   22.0   22.0   22.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22548 "NATCTY 1"  69.00   22824 "NC603  1"  69.00 " 1"  1 "        " :  1 0.00143 0.00620  0.00015   72.0   72.0   72.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22548 "NATCTY 1"  69.00   22872 "WABASH 1"  69.00 " 1"  1 "        " :  1 0.02218 0.07250  0.00228   72.0   94.0   94.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22824 "NC603  1"  69.00   22556 "NSMTG  1"  69.00 " 1"  1 "        " :  1 0.00120 0.00650  0.00024  215.0  215.0  215.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22824 "NC603  1"  69.00   22820 "SWTWTR 1"  69.00 " 1"  1 "        " :  1 0.00210 0.09800  0.00080  215.0  215.0  215.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22580 "NCITYW 1" 138.00   22648 "PQUTOS 3" 138.00 " 1"  1 "        " :  1 0.00069 0.00840  0.00424  382.0  382.0  382.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22568 "NCMTG  1" 138.00   22436 "NCMTG  2" 138.00 " 1"  1 "        " :  1 0.00085 0.00248  0.00061  112.0  112.0  112.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22436 "NCMTG  2" 138.00   22760 "SHRDGE 1" 138.00 " 1"  1 "        " :  1 0.00685 0.02390  0.01104  112.0  112.0  112.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22536 "NGILA  1" 500.00   19220 "NGILAA 2" 500.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  240.0  240.0  240.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22536 "NGILA  1" 500.00   19219 "NGILAA 1" 500.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  240.0  240.0  240.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22536 "NGILA  1" 500.00     101 "NGILA  2" 500.00 " 1"  1 "        " :  1 0.00000 -0.01347  0.00000 1905.0 2572.0 2572.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    101 "NGILA  2" 500.00   15090 "HASAMP 1" 500.00 " 1"  1 "        " :  1 0.00115 0.02691  2.10342 2078.0 2598.0 2598.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22584 "OCNSDE 1"  69.00   22588 "OS690  1"  69.00 " 1"  1 "        " :  1 0.00820 0.01615  0.00545   54.0   54.0   54.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22584 "OCNSDE 1"  69.00   22708 "SANLUS 3"  69.00 " 1"  1 "        " :  1 0.03578 0.09120  0.00378   54.0   54.0   54.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22616 "OL649  1"  69.00   22604 "OTAY   2"  69.00 " 1"  1 "        " :  1 0.01168 0.03180  0.00054   50.0   50.0   50.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22616 "OL649  1"  69.00   22740 "SYDRO  1"  69.00 " 1"  1 "        " :  1 0.00610 0.02300  0.01020   50.0   50.0   50.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22616 "OL649  1"  69.00   22080 "OTAYLK 2"  69.00 " 1"  1 "        " :  1 0.01723 0.08360  0.01096   97.0  136.0  136.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22596 "OLDTWN 1" 230.00   22652 "PQUTOS 1" 230.00 " 1"  1 "        " :  1 0.00094 0.00810  0.06387  526.0  766.0  766.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22592 "OLDTWN 2"  69.00   22620 "PACBCH 1"  69.00 " 1"  1 "        " :  1 0.00710 0.05190  0.02896   98.0  129.0  129.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22592 "OLDTWN 2"  69.00   22660 "PTLOMA 1"  69.00 " 1"  1 "        " :  1 0.00850 0.03870  0.00500   98.0  108.0  108.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22592 "OLDTWN 2"  69.00   22660 "PTLOMA 1"  69.00 " 2"  1 "        " :  1 0.00710 0.04870  0.00120   98.0  129.0  129.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22588 "OS690  1"  69.00   22808 "STUART 2"  69.00 " 1"  1 "        " :  1 0.04288 0.06160  0.00094   32.0   32.0   32.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22588 "OS690  1"  69.00   22708 "SANLUS 3"  69.00 " 1"  1 "        " :  1 0.02555 0.07060  0.00240   57.0   57.0   57.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22612 "OTAYLK 1"  69.00   22080 "OTAYLK 2"  69.00 " 1"  1 "        " :  1 0.00432 0.01114  0.00020    6.0    6.0    6.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22604 "OTAY   2"  69.00   22768 "SOBAY  7"  69.00 " 1"  1 "        " :  1 0.01144 0.03372  0.00201  101.0  101.0  101.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22604 "OTAY   2"  69.00   22768 "SOBAY  7"  69.00 " 2"  1 "        " :  1 0.00991 0.02836  0.00181  101.0  101.0  101.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22604 "OTAY   2"  69.00   22608 "OY623  1"  69.00 " 1"  1 "        " :  1 0.00098 0.00640  0.00018   77.0   77.0   77.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22608 "OY623  1"  69.00   22740 "SYDRO  1"  69.00 " 1"  1 "        " :  1 0.02013 0.05610  0.00176   50.0   50.0   50.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22620 "PACBCH 1"  69.00   22692 "RSECYN 2"  69.00 " 1"  1 "        " :  1 0.01292 0.08765  0.00214  137.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22261 "PALOMR 4" 230.00   22832 "SXCYN  2" 230.00 " 1"  1 "        " :  1 0.00210 0.02530  0.10230  797.0  912.0  912.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22636 "PARDSE 1"  69.00   22812 "SUNYSD 2"  69.00 " 1"  1 "        " :  1 0.01610 0.04560  0.00320   98.0  101.0  101.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22656 "PICOSD 1" 138.00   22840 "TALEGA 1" 138.00 " 1"  1 "        " :  1 0.00060 0.00436  0.00177  204.0  204.0  204.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22640 "PNDLTN 1"  69.00   22708 "SANLUS 3"  69.00 " 1"  1 "        " :  1 0.02393 0.10350  0.00332   98.0  102.0  102.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22664 "POMRDO 1"  69.00   22668 "POWAY  1"  69.00 " 1"  1 "        " :  1 0.00923 0.06050  0.00188  137.0  145.0  145.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22664 "POMRDO 1"  69.00   22828 "SXCYN  3"  69.00 " 1"  1 "        " :  1 0.00370 0.02500  0.00174   98.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22664 "POMRDO 1"  69.00   22828 "SXCYN  3"  69.00 " 2"  1 "        " :  1 0.00374 0.02520  0.00186   98.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22668 "POWAY  1"  69.00   22876 "WRNCYN 2"  69.00 " 1"  1 "        " :  1 0.00965 0.04090  0.00098  102.0  102.0  102.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22668 "POWAY  1"  69.00   22676 "RCHCML 1"  69.00 " 1"  1 "        " :  1 0.00716 0.03920  0.00195   98.0  115.0  115.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22684 "PQ610  1"  69.00   22644 "PQUTOS 2"  69.00 " 1"  1 "        " :  1 0.01494 0.06440  0.00152  102.0  102.0  102.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22684 "PQ610  1"  69.00   22680 "RCHSFE 1"  69.00 " 1"  1 "        " :  1 0.00750 0.05040  0.00458   77.0   77.0   77.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22644 "PQUTOS 2"  69.00   22696 "RSECYN 1"  69.00 " 1"  1 "        " :  1 0.01472 0.10000  0.00664   98.0  129.0  129.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22644 "PQUTOS 2"  69.00   22856 "TORYPN 1"  69.00 " 1"  1 "        " :  1 0.00532 0.03680  0.00324   98.0  105.0  105.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22672 "PRCTVY 1" 138.00   22852 "TLGCYN 1" 138.00 " 1"  1 "        " :  1 0.00102 0.00770  0.00368  478.0  478.0  478.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22688 "RINCN  1"  69.00   22870 "VLCNTR 1"  69.00 " 1"  1 "        " :  1 0.02206 0.09650  0.00362   69.0   69.0   69.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22688 "RINCN  1"  69.00   22884 "WRNERS 1"  69.00 " 1"  1 "        " :  1 0.21885 0.33499  0.00524   32.0   32.0   32.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22696 "RSECYN 1"  69.00   22692 "RSECYN 2"  69.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  134.0  134.0  134.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22756 "SCRIPS 1"  69.00   22828 "SXCYN  3"  69.00 " 1"  1 "        " :  1 0.01209 0.08200  0.00496  102.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22720 "SMATEO 1" 138.00   22840 "TALEGA 1" 138.00 " 1"  1 "        " :  1 0.00470 0.01580  0.00418  137.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22736 "SNTABL 1"  69.00   22884 "WRNERS 1"  69.00 " 1"  1 "        " :  1 0.13065 0.18545  0.00291   26.0   32.0   32.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22772 "SOBAY  4" 138.00   22852 "TLGCYN 1" 138.00 " 1"  1 "        " :  1 0.00266 0.02000  0.00938  311.0  421.0  421.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22768 "SOBAY  7"  69.00   22820 "SWTWTR 1"  69.00 " 1"  1 "        " :  1 0.00601 0.03610  0.00614   98.0  143.0  143.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22024 "STA B  1"  69.00   22868 "URBAN  1"  69.00 " 1"  1 "        " :  1 0.00236 0.01250  0.01120   98.0  137.0  137.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22800 "STRMVW 1"  69.00   22872 "WABASH 1"  69.00 " 1"  1 "        " :  1 0.00520 0.03545  0.00080  115.0  115.0  115.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22804 "STUART 1"  69.00   22808 "STUART 2"  69.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000    5.0    5.0    5.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22816 "SUNYSD 1"  69.00   22812 "SUNYSD 2"  69.00 " 1"  1 "        " :  1 0.00075 0.00265  0.00000   37.0   37.0   37.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22840 "TALEGA 1" 138.00   22860 "TRBUCO 1" 138.00 " 1"  1 "        " :  1 0.00543 0.04340  0.01284  274.0  274.0  274.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22836 "TALEGA 3"  69.00   22848 "TALEGA 4"  69.00 " 1"  1 "        " :  1 0.00013 0.00090  0.00000   25.0   25.0   25.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22856 "TORYPN 1"  69.00   22864 "UCMTG  1"  69.00 " 1"  1 "        " :  1 0.00268 0.01700  0.01466   98.0  129.0  129.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  22880 "WRNCYN 1"  69.00   22876 "WRNCYN 2"  69.00 " 1"  1 "        " :  1 0.02491 0.03654  0.00055   14.0   14.0   14.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  15090 "HASAMP 1" 500.00   15021 "PVERDE 1" 500.00 " 1"  1 "        " :  1 0.00003 0.00071  0.53589 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   2    4 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  15090 "HASAMP 1" 500.00   15021 "PVERDE 1" 500.00 " 2"  1 "        " :  1 0.00003 0.00067  0.62622 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   2    4 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  15090 "HASAMP 1" 500.00   15021 "PVERDE 1" 500.00 " 3"  1 "        " :  1 0.00003 0.00069  0.64819 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   2    4 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  14002 "MOENKP 1" 500.00    4001 "FOURCR 2" 500.00 " 1"  1 "        " :  1 0.00177 0.04169  3.34000 1645.0 2290.0 2290.0    0.0 0.000    0.0 /
   2    4 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  14002 "MOENKP 1" 500.00    4006 "YAVAPM 1" 500.00 " 1"  1 "        " :  1 0.00098 0.02319  1.85366 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   2    4 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  14002 "MOENKP 1" 500.00     102 "MOENKP 2" 500.00 " 1"  1 "        " :  1 0.00000 -0.00299  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   2    4 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    102 "MOENKP 2" 500.00     104 "MOENKP 4" 500.00 " 1"  1 "        " :  1 0.00000 -0.00299  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   2    4 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    103 "MOENKP 3" 500.00     107 "MOENKP 7" 500.00 " 1"  1 "        " :  1 0.00000 -0.00299  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   2    4 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    104 "MOENKP 4" 500.00     105 "MOENKP 5" 500.00 " 1"  1 "        " :  1 0.00000 -0.00299  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   2    4 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    105 "MOENKP 5" 500.00     106 "MOENKP 6" 500.00 " 1"  1 "        " :  1 0.00000 -0.00299  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   2    4 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    106 "MOENKP 6" 500.00     107 "MOENKP 7" 500.00 " 1"  1 "        " :  1 0.00000 -0.00299  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   2    4 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  15021 "PVERDE 1" 500.00    4005 "WSTWNG 1" 500.00 " 1"  1 "        " :  1 0.00040 0.00960  0.90379 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   2    4 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  15021 "PVERDE 1" 500.00    4005 "WSTWNG 1" 500.00 " 2"  1 "        " :  1 0.00040 0.00960  0.90379 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   2    4 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  20118 "ROA    1" 230.00   20149 "TJUANA 1" 230.00 " 1"  1 "        " :  1 0.01475 0.11646  0.23784  341.0  379.0  379.0    0.0 0.000    0.0 /
   3    5 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  21007 "COCHLA 1" 230.00   21076 "RAMON  1" 230.00 " 1"  1 "        " :  1 0.00360 0.02830  0.05690 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   4    6 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  26048 "MCLLGH 1" 500.00    6047 "MCULGH 2" 500.00 " 1"  1 "        " :  1 0.00000 0.00010  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   5    7 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24147 "SYLMAR 1" 230.00    6999 "SYLMDC 1" 230.00 " 1"  1 "        " :  1 0.00130 0.01650  0.05690 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   5    7 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  26105 "VICTVL 1" 500.00    6998 "SYLMLA 2" 500.00 " 1"  1 "        " :  1 0.00000 1.10000  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   5    7 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  26105 "VICTVL 1" 500.00    6047 "MCULGH 2" 500.00 " 1"  1 "        " :  1 0.00160 0.02596  0.00000 1386.0 2078.0 2078.0    0.0 0.000    0.0 /
   5    7 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  26105 "VICTVL 1" 500.00    6047 "MCULGH 2" 500.00 " 2"  1 "        " :  1 0.00160 0.02596  0.00000 1386.0 2078.0 2078.0    0.0 0.000    0.0 /
   5    7 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  26105 "VICTVL 1" 500.00    6003 "ADLONT 2" 500.00 " 1"  1 "        " :  1 0.00000 0.00159  0.12000 2598.0 2598.0 2598.0    0.0 0.000    0.0 /
   5    7 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  26105 "VICTVL 1" 500.00    6003 "ADLONT 2" 500.00 " 2"  1 "        " :  1 0.00000 0.00159  0.12000 2598.0 2598.0 2598.0    0.0 0.000    0.0 /
   5    7 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  45035 "CAPJAK 1" 500.00    5036 "WAPACJ 1" 500.00 " 1"  1 "        " :  1 0.00000 0.00010  0.00000 1857.0 1857.0 1857.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  45035 "CAPJAK 1" 500.00    5037 "COTPCJ 1" 500.00 " 1"  1 "        " :  1 0.00000 0.00010  0.00000  193.0  193.0  193.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  45035 "CAPJAK 1" 500.00    5038 "CJIBA1 1" 500.00 " 1"  1 "        " :  1 0.00000 0.00010  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  45035 "CAPJAK 1" 500.00    5039 "CJIBA2 1" 500.00 " 1"  1 "        " :  1 0.00000 0.00010  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  45035 "CAPJAK 1" 500.00    5040 "CJIBA3 1" 500.00 " 1"  1 "        " :  1 0.00000 0.00010  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  45035 "CAPJAK 1" 500.00    5041 "CJIBA4 1" 500.00 " 1"  1 "        " :  1 0.00000 0.00010  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  45035 "CAPJAK 1" 500.00    5042 "CJIBA5 1" 500.00 " 1"  1 "        " :  1 0.00000 0.00010  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  45035 "CAPJAK 1" 500.00    5043 "CJIBA6 1" 500.00 " 1"  1 "        " :  1 0.00000 0.00010  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  45035 "CAPJAK 1" 500.00    5044 "CJIBA7 1" 500.00 " 1"  1 "        " :  1 0.00000 0.00010  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  45035 "CAPJAK 1" 500.00    5045 "CJIBA8 1" 500.00 " 1"  1 "        " :  1 0.00000 0.00010  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  45035 "CAPJAK 1" 500.00    5046 "CJIBA9 1" 500.00 " 1"  1 "        " :  1 0.00000 0.00010  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  45035 "CAPJAK 1" 500.00    5047 "CJIBAA 1" 500.00 " 1"  1 "        " :  1 0.00000 0.00010  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  45035 "CAPJAK 1" 500.00    5048 "CJIBAB 1" 500.00 " 1"  1 "        " :  1 0.00000 0.00010  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  45035 "CAPJAK 1" 500.00    5049 "CJIBAC 1" 500.00 " 1"  1 "        " :  1 0.00000 0.00010  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  45035 "CAPJAK 1" 500.00    5050 "CJIBAD 1" 500.00 " 1"  1 "        " :  1 0.00000 0.00010  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  45035 "CAPJAK 1" 500.00    5051 "CJIBAE 1" 500.00 " 1"  1 "        " :  1 0.00000 0.00010  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  45035 "CAPJAK 1" 500.00     108 "CAPJAK 2" 500.00 " 1"  1 "        " :  1 0.00000 -0.00500  0.00000 2338.0 2338.0 2338.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  45035 "CAPJAK 1" 500.00   40687 "MALIN  1" 500.00 " 1"  1 "        " :  1 0.00008 0.00149  0.13379 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  45035 "CAPJAK 1" 500.00   40687 "MALIN  1" 500.00 " 2"  1 "        " :  1 0.00008 0.00170  0.13306 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    108 "CAPJAK 2" 500.00     109 "CAPJAK 3" 500.00 " 1"  1 "        " :  1 0.00000 -0.00500  0.00000 2338.0 2338.0 2338.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    109 "CAPJAK 3" 500.00     116 "OLIND5 2" 500.00 " 1"  1 "        " :  1 0.00110 0.03230  2.97400 2455.0 3728.0 3728.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  40687 "MALIN  1" 500.00     111 "MALIN  3" 500.00 " 1"  1 "        " :  1 0.00000 -0.00360  0.00000 1905.0 2841.0 2841.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  40687 "MALIN  1" 500.00     112 "MALIN  4" 500.00 " 1"  1 "        " :  1 0.00000 -0.00288  0.00000 1905.0 2841.0 2841.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    110 "MALIN  2" 500.00     111 "MALIN  3" 500.00 " 1"  1 "        " :  1 0.00000 -0.00360  0.00000 1905.0 2841.0 2841.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    112 "MALIN  4" 500.00     113 "MALIN  5" 500.00 " 1"  1 "        " :  1 0.00000 -0.00288  0.00000 1905.0 2841.0 2841.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    113 "MALIN  5" 500.00     114 "MALIN  6" 500.00 " 1"  1 "        " :  1 0.00000 -0.00288  0.00000 1905.0 2841.0 2841.0    0.0 0.000    0.0 /
   7    9 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8258 "8TH_SM 1"  69.00    8276 "CLAUSM 2"  69.00 " 1"  1 "        " :  1 0.01130 0.04642  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8258 "8TH_SM 1"  69.00    8264 "ENSLEM 1"  69.00 " 1"  1 "        " :  1 0.00230 0.01270  0.00040   98.0  112.0  112.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8258 "8TH_SM 1"  69.00    8252 "STNDFM 2"  69.00 " 1"  1 "        " :  1 0.02765 0.12187  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7901 "AIRPTM 1" 115.00    7928 "MOOREM 1" 115.00 " 1"  1 "        " :  1 0.01235 0.04347  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7901 "AIRPTM 1" 115.00    7919 "ERDDGM 1" 115.00 " 1"  1 "        " :  1 0.00625 0.02143  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7544 "AIRPTM 2" 230.00   37545 "CTNWDW 1" 230.00 " 1"  1 "        " :  1 0.00220 0.01510  0.02652  319.0  319.0  319.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7544 "AIRPTM 2" 230.00    7558 "KESWIM 2" 230.00 " 1"  1 "        " :  1 0.00240 0.01640  0.02876  320.0  320.0  320.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7907 "BLTLNM 1" 115.00    7951 "TXSPRM 1" 115.00 " 1"  1 "        " :  1 0.00684 0.00761  0.00093   53.0   53.0   53.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7907 "BLTLNM 1" 115.00    7919 "ERDDGM 1" 115.00 " 1"  1 "        " :  1 0.01443 0.05184  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7907 "BLTLNM 1" 115.00    7505 "KESWIM 1" 115.00 " 1"  1 "        " :  1 0.00927 0.03311  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8224 "CLAUSM 1" 115.00   38229 "STNDFD 1" 115.00 " 1"  1 "        " :  1 0.01060 0.06290  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8224 "CLAUSM 1" 115.00   38229 "STNDFD 1" 115.00 " 2"  1 "        " :  1 0.00749 0.04320  0.00808  163.0  187.0  187.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8276 "CLAUSM 2"  69.00    8250 "PARKEM 2"  69.00 " 1"  1 "        " :  1 0.04799 0.24062  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8276 "CLAUSM 2"  69.00    8250 "PARKEM 2"  69.00 " 2"  1 "        " :  1 0.00490 0.02710  0.00076   98.0  112.0  112.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8276 "CLAUSM 2"  69.00    8250 "PARKEM 2"  69.00 " 3"  1 "        " :  1 0.00490 0.02830  0.00070   98.0  112.0  112.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  37545 "CTNWDW 1" 230.00    7565 "OLNDWM 1" 230.00 " 1"  1 "        " :  1 0.00110 0.01090  0.02106  418.0  418.0  418.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  37545 "CTNWDW 1" 230.00    7580 "SHASTM 1" 230.00 " 1"  1 "        " :  1 0.00670 0.04560  0.08176  319.0  319.0  319.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    115 "CTNWDW 2" 230.00    7567 "ROSVIM 1" 230.00 " 1"  1 "        " :  1 0.02410 0.21480  0.39528  319.0  319.0  319.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    115 "CTNWDW 2" 230.00    7580 "SHASTM 1" 230.00 " 1"  1 "        " :  1 0.00680 0.04560  0.08214  319.0  319.0  319.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    115 "CTNWDW 2" 230.00    7565 "OLNDWM 1" 230.00 " 1"  1 "        " :  1 0.00110 0.01090  0.02106  418.0  418.0  418.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7051 "ECITYM 1" 115.00    7055 "MDCTYM 1" 115.00 " 1"  1 "        " :  1 0.00168 0.01060  0.00162  151.0  175.0  175.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7051 "ECITYM 1" 115.00    7055 "MDCTYM 1" 115.00 " 2"  1 "        " :  1 0.00168 0.01060  0.00162  151.0  175.0  175.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7051 "ECITYM 1" 115.00    7054 "HURLEM 1" 115.00 " 1"  1 "        " :  1 0.00521 0.03341  0.00492  151.0  175.0  175.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7051 "ECITYM 1" 115.00    7053 "HEDGEM 1" 115.00 " 1"  1 "        " :  1 0.00473 0.03016  0.00448  151.0  175.0  175.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7052 "ELVRTM 1" 115.00    7056 "NCITYM 1" 115.00 " 1"  1 "        " :  1 0.00759 0.04058  0.00434  151.0  175.0  175.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7005 "ELVRTM 2" 230.00    7546 "ELVRTM 3" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  797.0  892.0  892.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7005 "ELVRTM 2" 230.00    7013 "ORANGM 1" 230.00 " 1"  1 "        " :  1 0.00632 0.04766  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7005 "ELVRTM 2" 230.00    7013 "ORANGM 1" 230.00 " 2"  1 "        " :  1 0.00454 0.03139  0.06330  303.0  351.0  351.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7005 "ELVRTM 2" 230.00    7010 "HURLEM 2" 230.00 " 1"  1 "        " :  1 0.00232 0.01581  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7546 "ELVRTM 3" 230.00   37520 "OBNION 1" 230.00 " 1"  1 "        " :  1 0.00400 0.03665  0.07619  420.0  420.0  420.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7546 "ELVRTM 3" 230.00   37520 "OBNION 1" 230.00 " 2"  1 "        " :  1 0.00400 0.03665  0.07619  420.0  420.0  420.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7546 "ELVRTM 3" 230.00    7568 "FDYMTM 1" 230.00 " 1"  1 "        " :  1 0.00107 0.01094  0.02251  420.0  420.0  420.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7546 "ELVRTM 3" 230.00    7567 "ROSVIM 1" 230.00 " 1"  1 "        " :  1 0.00190 0.01870  0.03948  319.0  319.0  319.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7546 "ELVRTM 3" 230.00    7010 "HURLEM 2" 230.00 " 1"  1 "        " :  1 0.00210 0.01570  0.03142  435.0  480.0  480.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7546 "ELVRTM 3" 230.00    7010 "HURLEM 2" 230.00 " 2"  1 "        " :  1 0.00250 0.01620  0.03190  360.0  395.0  395.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8264 "ENSLEM 1"  69.00    8252 "STNDFM 2"  69.00 " 1"  1 "        " :  1 0.01182 0.02688  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8264 "ENSLEM 1"  69.00    8250 "PARKEM 2"  69.00 " 1"  1 "        " :  1 0.00807 0.04200  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7919 "ERDDGM 1" 115.00    7951 "TXSPRM 1" 115.00 " 1"  1 "        " :  1 0.02130 0.07757  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7568 "FDYMTM 1" 230.00    7567 "ROSVIM 1" 230.00 " 1"  1 "        " :  1 0.00092 0.00924  0.01901  319.0  319.0  319.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7570 "FLNGAM 1" 115.00    7648 "KNAUFM 1" 115.00 " 1"  1 "        " :  1 0.00686 0.02080  0.00000  115.0  115.0  115.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7570 "FLNGAM 1" 115.00    7571 "SHSTLM 1" 115.00 " 1"  1 "        " :  1 0.00823 0.02493  0.00000  115.0  115.0  115.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7569 "FLNGAM 2" 230.00    7580 "SHASTM 1" 230.00 " 1"  1 "        " :  1 0.00060 0.00390  0.00684  319.0  319.0  319.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7569 "FLNGAM 2" 230.00    7558 "KESWIM 2" 230.00 " 1"  1 "        " :  1 0.00060 0.00390  0.00684  319.0  319.0  319.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7548 "FOLSMM 1" 230.00    7567 "ROSVIM 1" 230.00 " 1"  1 "        " :  1 0.00130 0.01090  0.01949  319.0  319.0  319.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7053 "HEDGEM 1" 115.00    7059 "SMUDBM 1" 115.00 " 1"  1 "        " :  1 0.00869 0.04141  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7009 "HEDGEM 2" 230.00   37016 "RANCHO 1" 230.00 " 1"  1 "        " :  1 0.00213 0.02752  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7009 "HEDGEM 2" 230.00   37016 "RANCHO 1" 230.00 " 2"  1 "        " :  1 0.00260 0.02653  0.09762  606.0  701.0  701.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7009 "HEDGEM 2" 230.00    7018 "WHTRKM 1" 230.00 " 1"  1 "        " :  1 0.00826 0.05772  0.11430  303.0  351.0  351.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7009 "HEDGEM 2" 230.00    7014 "POCKEM 1" 230.00 " 1"  1 "        " :  1 0.00167 0.00982  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7009 "HEDGEM 2" 230.00    7010 "HURLEM 2" 230.00 " 1"  1 "        " :  1 0.00230 0.01452  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7054 "HURLEM 1" 115.00    7056 "NCITYM 1" 115.00 " 1"  1 "        " :  1 0.00282 0.01824  0.00264  151.0  175.0  175.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7054 "HURLEM 1" 115.00    7056 "NCITYM 1" 115.00 " 2"  1 "        " :  1 0.00282 0.01824  0.00264  151.0  175.0  175.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7010 "HURLEM 2" 230.00   37585 "TRCYPP 1" 230.00 " 1"  1 "        " :  1 0.00930 0.09380  0.17482  435.0  480.0  480.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7010 "HURLEM 2" 230.00   37585 "TRCYPP 1" 230.00 " 2"  1 "        " :  1 0.01380 0.09560  0.16912  360.0  395.0  395.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7010 "HURLEM 2" 230.00    7013 "ORANGM 1" 230.00 " 1"  1 "        " :  1 0.00178 0.01100  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7505 "KESWIM 1" 115.00    7928 "MOOREM 1" 115.00 " 1"  1 "        " :  1 0.01407 0.05084  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7505 "KESWIM 1" 115.00    7648 "KNAUFM 1" 115.00 " 1"  1 "        " :  1 0.01057 0.03204  0.00004   60.0   60.0   60.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7558 "KESWIM 2" 230.00   37520 "OBNION 1" 230.00 " 1"  1 "        " :  1 0.02825 0.19719  0.40659  420.0  420.0  420.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7558 "KESWIM 2" 230.00    7565 "OLNDWM 1" 230.00 " 1"  1 "        " :  1 0.00240 0.02410  0.04680  420.0  420.0  420.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7648 "KNAUFM 1" 115.00    7571 "SHSTLM 1" 115.00 " 1"  1 "        " :  1 0.00367 0.01113  0.00000  115.0  115.0  115.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  37012 "LAKE   1" 230.00    7018 "WHTRKM 1" 230.00 " 1"  1 "        " :  1 0.00950 0.05691  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  37012 "LAKE   1" 230.00    7013 "ORANGM 1" 230.00 " 1"  1 "        " :  1 0.00199 0.01472  0.03391  303.0  351.0  351.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  37012 "LAKE   1" 230.00    7014 "POCKEM 1" 230.00 " 1"  1 "        " :  1 0.00473 0.03502  0.08068  303.0  351.0  351.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33574 "LLNL   1" 115.00    7649 "WLVRMM 1" 115.00 " 1"  1 "        " :  1 0.00079 0.00480  0.00089  159.0  193.0  193.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7055 "MDCTYM 1" 115.00    7059 "SMUDBM 1" 115.00 " 1"  1 "        " :  1 0.00116 0.00690  0.00119  151.0  175.0  175.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7928 "MOOREM 1" 115.00    7943 "RDGPWM 1" 115.00 " 1"  1 "        " :  1 0.00712 0.02530  0.00388  159.0  159.0  159.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7056 "NCITYM 1" 115.00    7059 "SMUDBM 1" 115.00 " 1"  1 "        " :  1 0.00291 0.00814  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7056 "NCITYM 1" 115.00    7059 "SMUDBM 1" 115.00 " 2"  1 "        " :  1 0.00132 0.00170  0.07751   97.0   97.0   97.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7056 "NCITYM 1" 115.00    7059 "SMUDBM 1" 115.00 " 3"  1 "        " :  1 0.00132 0.00170  0.07751   97.0   97.0   97.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  37520 "OBNION 1" 230.00    7565 "OLNDWM 1" 230.00 " 1"  1 "        " :  1 0.02555 0.17193  0.35742  420.0  420.0  420.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30020 "OLIND5 1" 500.00     117 "OLIND5 3" 500.00 " 1"  1 "        " :  1 0.00000 -0.00500  0.00000 3824.0 3824.0 3824.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    116 "OLIND5 2" 500.00     117 "OLIND5 3" 500.00 " 1"  1 "        " :  1 0.00000 -0.00500  0.00000 3824.0 3824.0 3824.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7013 "ORANGM 1" 230.00    7018 "WHTRKM 1" 230.00 " 1"  1 "        " :  1 0.00616 0.04309  0.08530  303.0  351.0  351.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8204 "PARKEM 1" 230.00   30670 "WESTLY 1" 230.00 " 1"  1 "        " :  1 0.00260 0.02450  0.10300  650.0  748.0  748.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8204 "PARKEM 1" 230.00    8400 "WALTIM 2" 230.00 " 1"  1 "        " :  1 0.00156 0.01577  0.06013  637.0  637.0  637.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7014 "POCKEM 1" 230.00   37016 "RANCHO 1" 230.00 " 1"  1 "        " :  1 0.00304 0.03100  0.11406  606.0  701.0  701.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7014 "POCKEM 1" 230.00   37016 "RANCHO 1" 230.00 " 2"  1 "        " :  1 0.00304 0.03100  0.11406  606.0  701.0  701.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7943 "RDGPWM 1" 115.00    7951 "TXSPRM 1" 115.00 " 1"  1 "        " :  1 0.00388 0.01376  0.00208  159.0  159.0  159.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38229 "STNDFD 1" 115.00    8222 "STNDFM 1" 115.00 " 1"  1 "        " :  1 0.00050 0.09370  0.00000   93.0   93.0   93.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  37514 "TRACY5 1" 230.00   37585 "TRCYPP 1" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  850.0 1041.0 1041.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  37515 "TRACY5 2" 230.00   37585 "TRCYPP 1" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  850.0 1041.0 1041.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7515 "TRACYM 1" 230.00   37585 "TRCYPP 1" 230.00 " 1"  1 "        " :  1 0.00005 0.00728  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  37585 "TRCYPP 1" 230.00   30670 "WESTLY 1" 230.00 " 1"  1 "        " :  1 0.00310 0.03130  0.11930  650.0  748.0  748.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  37585 "TRCYPP 1" 230.00   30670 "WESTLY 1" 230.00 " 2"  1 "        " :  1 0.00310 0.03130  0.11930  650.0  748.0  748.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  37585 "TRCYPP 1" 230.00    7560 "WLVRMM 2" 230.00 " 1"  1 "        " :  1 0.00260 0.01870  0.03762  319.0  319.0  319.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30670 "WESTLY 1" 230.00   38402 "WESTID 1" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30670 "WESTLY 1" 230.00   38402 "WESTID 1" 230.00 " 2"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8472 "GEERM  1"  69.00    8568 "MONTTM 1"  69.00 " 1"  1 "        " :  1 0.01054 0.04216  0.00093   72.0   72.0   72.0    0.0 0.000    0.0 /
  10   12 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8472 "GEERM  1"  69.00    8480 "WALTIM 3"  69.00 " 1"  1 "        " :  1 0.01592 0.07983  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
  10   12 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8472 "GEERM  1"  69.00    8462 "TUOLMM 2"  69.00 " 1"  1 "        " :  1 0.24230 0.59504  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
  10   12 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8472 "GEERM  1"  69.00    8462 "TUOLMM 2"  69.00 " 2"  1 "        " :  1 0.02618 0.10694  0.00231   72.0   72.0   72.0    0.0 0.000    0.0 /
  10   12 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8568 "MONTTM 1"  69.00    8480 "WALTIM 3"  69.00 " 1"  1 "        " :  1 0.04180 0.14604  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
  10   12 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8568 "MONTTM 1"  69.00    8462 "TUOLMM 2"  69.00 " 1"  1 "        " :  1 0.08855 0.16914  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
  10   12 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38432 "OAKTID 1" 115.00    8420 "TUOLMM 1" 115.00 " 1"  1 "        " :  1 0.02610 0.05310  0.00630   82.0  100.0  100.0    0.0 0.000    0.0 /
  10   12 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38432 "OAKTID 1" 115.00    8420 "TUOLMM 1" 115.00 " 2"  1 "        " :  1 0.02610 0.05310  0.00630   82.0  100.0  100.0    0.0 0.000    0.0 /
  10   12 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8420 "TUOLMM 1" 115.00    8440 "WALNEM 1" 115.00 " 1"  1 "        " :  1 0.02133 0.15899  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
  10   12 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8420 "TUOLMM 1" 115.00    8436 "WALTIM 1" 115.00 " 1"  1 "        " :  1 0.02058 0.18383  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
  10   12 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8462 "TUOLMM 2"  69.00    8480 "WALTIM 3"  69.00 " 1"  1 "        " :  1 0.05434 0.30850  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
  10   12 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8440 "WALNEM 1" 115.00    8436 "WALTIM 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00260  0.00043  163.0  187.0  187.0    0.0 0.000    0.0 /
  10   12 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8400 "WALTIM 2" 230.00   38402 "WESTID 1" 230.00 " 1"  1 "        " :  1 0.00260 0.02629  0.10021  637.0  637.0  637.0    0.0 0.000    0.0 /
  10   12 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  19011 "MEAD   1" 230.00   19012 "MEAD   2" 230.00 " 1"  1 "        " :  1 0.00000 0.01520  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
  11   13 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  19011 "MEAD   1" 230.00   19012 "MEAD   2" 230.00 " 2"  1 "        " :  1 0.00000 0.01520  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
  11   13 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  19012 "MEAD   2" 230.00    9011 "MEADM  1" 230.00 " 1"  1 "        " :  1 0.00000 0.01520  0.00000  797.0  873.0  873.0    0.0 0.000    0.0 /
  11   13 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  19012 "MEAD   2" 230.00    9011 "MEADM  1" 230.00 " 2"  1 "        " :  1 0.00000 0.01520  0.00000  797.0  873.0  873.0    0.0 0.000    0.0 /
  11   13 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6114 "ADLONT 1" 345.00    6043 "INTRMT 3" 345.00 " 1"  1 "        " :  1 0.00000 0.00030  0.00000 2500.0 2500.0 2500.0    0.0 0.000    0.0 /
  12   16 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6003 "ADLONT 2" 500.00    6998 "SYLMLA 2" 500.00 " 1"  1 "        " :  1 0.00000 0.25000  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
  12   16 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6003 "ADLONT 2" 500.00    6044 "MRKTPL 1" 500.00 " 1"  1 "        " :  1 0.00120 0.02428  0.00000 1636.0 2210.0 2210.0    0.0 0.000    0.0 /
  12   16 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4056 "GONDRM 1" 230.00    6041 "INTRMT 1" 230.00 " 1"  1 "        " :  1 0.02929 0.20832  0.41122  402.0  402.0  402.0    0.0 0.000    0.0 /
  12   16 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6043 "INTRMT 3" 345.00    5995 "MONAM  1" 345.00 " 1"  1 "        " :  1 0.00180 0.02450  0.43920  600.0  600.0  600.0    0.0 0.000    0.0 /
  12   16 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6043 "INTRMT 3" 345.00    5995 "MONAM  1" 345.00 " 2"  1 "        " :  1 0.00180 0.02450  0.43920  600.0  600.0  600.0    0.0 0.000    0.0 /
  12   16 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6046 "MCULGH 1" 230.00    9011 "MEADM  1" 230.00 " 1"  1 "        " :  1 0.00119 0.01907  0.04046  339.0  591.0  591.0    0.0 0.000    0.0 /
  12   16 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6046 "MCULGH 1" 230.00    9011 "MEADM  1" 230.00 " 2"  1 "        " :  1 0.00119 0.01907  0.04046  339.0  591.0  591.0    0.0 0.000    0.0 /
  12   16 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6047 "MCULGH 2" 500.00    6044 "MRKTPL 1" 500.00 " 1"  1 "        " :  1 0.00000 0.00020  0.00000 3309.0 3464.0 3464.0    0.0 0.000    0.0 /
  12   16 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6051 "MEADM  2" 287.00    6104 "VCTRVL 1" 287.00 " 1"  1 "        " :  1 0.02443 0.17602  0.77994  419.0  519.0  519.0    0.0 0.000    0.0 /
  12   16 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   9038 "MEADM  3" 500.00    6044 "MRKTPL 1" 500.00 " 1"  1 "        " :  1 0.00012 0.00330  0.29401 1238.0 1362.0 1362.0    0.0 0.000    0.0 /
  12   14 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   9038 "MEADM  3" 500.00    4005 "WSTWNG 1" 500.00 " 1"  1 "        " :  1 0.00186 0.07736  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
  12   14 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6999 "SYLMDC 1" 230.00    6094 "SYLMLA 1" 230.00 " 1"  1 "        " :  1 0.00130 0.01650  0.05690 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
  12   16 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4005 "WSTWNG 1" 500.00    4006 "YAVAPM 1" 500.00 " 1"  1 "        " :  1 0.00081 0.01925  1.53854 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
  12   16 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    118 "AEC 30 1" 115.00   33541 "AEC 30 3" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33016 "ALHAMB 3" 115.00     119 "ALHAMB 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    277 "LSGATO 1"  60.00   35757 "ALMADN 1"  60.00 " 1"  1 "        " :  1 0.05238 0.12127  0.00144   55.0   61.0   61.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32338 "BARRY  1"  60.00   32336 "ALMEND 1"  60.00 " 1"  1 "        " :  1 0.07215 0.11810  0.00106   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    120 "ALMEND 2"  60.00   32328 "YBACTJ 1"  60.00 " 1"  1 "        " :  1 0.02715 0.03444  0.00029   25.0   29.0   29.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    321 "MRDIAN 1"  60.00     121 "ALMEND 3"  60.00 " 1"  1 "        " :  0 0.19583 0.24391  0.00214   25.0   29.0   29.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 0  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    122 "AMES   1" 115.00   35371 "AMES   4" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  140.0  159.0  159.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35370 "AMES   3" 115.00     123 "AMES   2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  140.0  159.0  159.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31253 "FULJCT 2" 115.00   31953 "AMRGAS 2" 115.00 " 1"  1 "        " :  1 0.00289 0.00624  0.00069   65.0   75.0   75.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31738 "ANITA  1"  60.00     418 "VINA   1"  60.00 " 1"  1 "        " :  1 0.24200 0.26665  0.00234   22.0   25.0   25.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    352 "PITBRG 1"  60.00   33060 "ANTICH 1"  60.00 " 1"  1 "        " :  1 0.03604 0.07000  0.00072   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    124 "APLHIL 1" 115.00   32481 "APLHIL 4" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00010   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32063 "ARBKLE 2"  60.00     125 "ARBKLE 1"  60.00 " 1"  1 "        " :  1 0.01350 0.02080  0.00020   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    126 "ARCJCT 1"  60.00   31071 "ARCJCT 2"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   73.0   83.0   83.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    127 "ARVIN  1" 115.00   34806 "ARVIN  1" 115.00 " 1"  1 "        " :  1 0.00160 0.00520  0.00070   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    128 "AVENA  1" 115.00   33511 "AVENA  3" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34898 "BAKRFD 1"  70.00     283 "MAGND  2"  70.00 " 1"  1 "        " :  1 0.05025 0.12431  0.00231   39.0   46.0   46.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30865 "BALCHS 6" 230.00     129 "BALCHS 1" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  300.0  353.0  353.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34408 "BARTON 1" 115.00     130 "BARTON 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34403 "BARTON 2" 115.00     131 "BARTON 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32655 "TULUCY 3"  60.00     132 "BASALT 1"  60.00 " 1"  1 "        " :  1 0.00569 0.02729  0.00029   43.0   50.0   50.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32107 "BATAVA 5"  60.00     133 "BATAVA 1"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   21.0   24.0   24.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32341 "BEALE  3"  60.00     134 "BEALE  1"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    135 "BEALE  2"  60.00   32348 "BEALE  6"  60.00 " 1"  1 "        " :  1 0.00050 0.00500  0.00000   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    428 "WHEATL 2"  60.00     136 "BEALE  3"  60.00 " 1"  1 "        " :  0 0.14160 0.18460  0.00160   25.0   29.0   29.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 0  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30261 "BELDEN 3" 230.00     137 "BELDEN 1" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  296.0  339.0  339.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31494 "BIGBND 3" 115.00     138 "BIGBND 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   79.0   92.0   92.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    139 "BIOLA  1"  70.00   34264 "ELPECO 1"  70.00 " 1"  1 "        " :  1 0.04680 0.09331  0.00163   39.0   46.0   46.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    140 "BLHVN  1"  60.00   33374 "BLHVN  3"  60.00 " 1"  1 "        " :  1 0.00214 0.00762  0.00008  119.0  119.0  119.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    141 "BNTAJT 1"  60.00   33766 "MNTCAJ 1"  60.00 " 1"  1 "        " :  1 0.02083 0.03056  0.00029   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31663 "BOGARD 1"  60.00     425 "WESTWD 1"  60.00 " 1"  1 "        " :  1 0.01893 0.04546  0.00048   39.0   45.0   45.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    142 "BOLLMN 1" 115.00   32992 "BOLLMN 3" 115.00 " 1"  1 "        " :  1 0.00772 0.01223  0.00155   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34236 "POSOJT 2"  70.00     143 "BONITA 1"  70.00 " 1"  1 "        " :  1 0.11304 0.24426  0.00170   39.0   46.0   46.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    144 "BORNDA 1"  60.00   36030 "BORNDA 3"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   32.0   37.0   37.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36030 "BORNDA 3"  60.00   36026 "FTORD  2"  60.00 " 1"  1 "        " :  1 0.11211 0.17781  0.00166   32.0   37.0   37.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34244 "BRCBGJ 1"  70.00     285 "MARIPS 1"  70.00 " 1"  1 "        " :  1 0.08215 0.12329  0.00172   37.0   41.0   41.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    145 "BRNSWK 1" 115.00   32225 "BRNSWT 1" 115.00 " 1"  1 "        " :  1 0.01351 0.03689  0.00548   98.0  112.0  112.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    146 "BURNS  1"  60.00   36002 "BURNS  3"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    147 "B_VSTA 1"  60.00   36055 "IACRE  1"  60.00 " 1"  1 "        " :  1 0.00794 0.02258  0.00023   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38431 "CALEVR 2" 115.00     148 "CALEVR 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  999.0  999.0  999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31729 "CAPAY  3"  60.00     149 "CAPAY  1"  60.00 " 1"  1 "        " :  1 0.00081 0.00220  0.00002   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33762 "LYOTH  1"  60.00     150 "CARBNA 1"  60.00 " 1"  1 "        " :  1 0.18262 0.16098  0.00139   14.0   16.0   16.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    151 "CARDCG 1"  60.00   33388 "SLAC   4"  60.00 " 1"  1 "        " :  1 0.00500 0.02455  0.00027   73.0   83.0   83.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    152 "CAROLN 1"  60.00   33349 "CAROLN 3"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   56.0   63.0   63.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    300 "MILBJT 1"  60.00   33348 "CAROLN 2"  60.00 " 1"  1 "        " :  1 0.01490 0.05170  0.00129   56.0   63.0   63.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    258 "JENNY  1" 115.00   38022 "CARTRT 1" 115.00 " 1"  1 "        " :  1 0.00470 0.01760  0.00000  145.0  155.0  155.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    153 "CARUTH 1"  70.00   34510 "CMDNJT 1"  70.00 " 1"  1 "        " :  1 0.12673 0.15768  0.00280   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    156 "CATLET 1"  60.00   32306 "CATLET 1"  60.00 " 1"  1 "        " :  1 0.00849 0.01696  0.00016   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    157 "CAYUCS 1"  70.00   36362 "CAYUCS 3"  70.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    410 "TULRLK 1"  70.00   34550 "CHEVPL 1"  70.00 " 1"  1 "        " :  1 0.02001 0.02614  0.00044   30.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31503 "CHICOB 2" 115.00     158 "CHICOB 1" 115.00 " 1"  1 "        " :  1 0.00489 0.00774  0.00098   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33693 "STAGG  3"  60.00     159 "CHNNLJ 1"  60.00 " 1"  1 "        " :  1 0.03370 0.06330  0.00050   36.0   42.0   42.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    376 "SACRES 1"  60.00   33694 "CHNNLJ 1"  60.00 " 1"  1 "        " :  1 0.00465 0.01222  0.00014   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    160 "CHRTRW 1"  60.00   33670 "STKTNA 1"  60.00 " 1"  1 "        " :  1 0.01221 0.01679  0.00016   62.0   62.0   62.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    161 "CLRKVL 1" 115.00   32269 "CLRKVL 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    366 "RICE   1"  60.00   32052 "CLSACR 1"  60.00 " 1"  1 "        " :  1 0.12159 0.18984  0.00188   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31368 "GYSRVL 1"  60.00     162 "CLVDJT 1"  60.00 " 1"  1 "        " :  1 0.10689 0.17022  0.00161   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    269 "LEMNAS 1"  70.00   34510 "CMDNJT 1"  70.00 " 1"  1 "        " :  1 0.11954 0.15578  0.00257   30.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    163 "CMPHR  1"  60.00   36063 "CMPHR  3"  60.00 " 1"  1 "        " :  1 0.00064 0.00070  0.00000   32.0   37.0   37.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    176 "CSJCT  1" 115.00   33047 "COCOSB 2" 115.00 " 1"  1 "        " :  1 0.00473 0.01514  0.00678  132.0  153.0  153.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33039 "COCOSB 3" 115.00     164 "COCOSB 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33722 "NWHOPE 2"  60.00     165 "COLONY 1"  60.00 " 1"  1 "        " :  1 0.11057 0.16849  0.00172   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    167 "COLUSJ 1"  60.00     166 "COLUSA 1"  60.00 " 1"  1 "        " :  0 0.03007 0.04722  0.00043   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 0  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    232 "GUERNS 1"  70.00   34528 "CORCAN 2"  70.00 " 1"  1 "        " :  1 0.10698 0.20342  0.00391   42.0   48.0   48.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    168 "CORDEL 1" 115.00   31956 "CORDEL 2" 115.00 " 1"  1 "        " :  1 0.00290 0.00590  0.00070   65.0   75.0   75.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    169 "CORDEL 2"  60.00   32077 "CRDLPP 1"  60.00 " 1"  1 "        " :  1 0.04250 0.04472  0.00038   22.0   25.0   25.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31624 "GRBRJT 1"  60.00     170 "CORNG  1"  60.00 " 1"  1 "        " :  1 0.15389 0.24222  0.00230   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    272 "LINDEN 1"  60.00   33640 "CORRAL 1"  60.00 " 1"  1 "        " :  1 0.12736 0.29632  0.00216   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    173 "COTATI 1"  60.00   31389 "PETLJT 1"  60.00 " 1"  1 "        " :  1 0.05756 0.15644  0.00176   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    174 "CRQUNZ 1" 115.00   32608 "CRQUNZ 3" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00010   97.0  110.0  110.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    286 "MARISL 1" 115.00   32608 "CRQUNZ 3" 115.00 " 1"  1 "        " :  1 0.00286 0.00430  0.00027   62.0   70.0   70.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    175 "CRWSLD 1"  60.00   34016 "CRWSLD 3"  60.00 " 1"  1 "        " :  1 0.00050 0.00100  0.00000   39.0   45.0   45.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    292 "MDLTWN 1"  60.00   32652 "CSTOGA 1"  60.00 " 1"  1 "        " :  1 0.16200 0.24967  0.00249   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35923 "CSTRVL 3" 115.00     177 "CSTRVL 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   97.0  110.0  110.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    178 "CUYAMA 1"  70.00   34860 "TAFT   2"  70.00 " 1"  1 "        " :  1 0.19168 0.28234  0.00517   28.0   32.0   32.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32248 "ROCKLN 1"  60.00     179 "DELMR  1"  60.00 " 1"  1 "        " :  1 0.00469 0.02240  0.00031   78.0   92.0   92.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31595 "DESCHU 2"  60.00     180 "DESCHU 1"  60.00 " 1"  1 "        " :  1 0.06627 0.05331  0.00042   16.0   18.0   18.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    183 "DIAMSP 1" 115.00   32267 "DIAMSP 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00010  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    184 "DOLNRD 1" 115.00   35928 "DOLNRD 3" 115.00 " 1"  1 "        " :  1 0.00094 0.00191  0.00023   76.0   86.0   86.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32958 "DOWCHM 3" 115.00     185 "DOWCHM 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  120.0  120.0  120.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    186 "DOWCHM 2" 115.00   32959 "DOWCHM 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32083 "DS1001 1"  60.00   32079 "DS1001 2"  60.00 " 1"  1 "        " :  1 0.06325 0.03517  0.00028   14.0   16.0   16.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32089 "DS1001 1"  60.00     187 "DS1001 2"  60.00 " 1"  1 "        " :  1 0.06325 0.03517  0.00028   14.0   16.0   16.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32650 "STHLNJ 4"  60.00     188 "DUNBAR 1"  60.00 " 1"  1 "        " :  1 0.06910 0.18076  0.00216   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33051 "DUPONT 1"  60.00     189 "DUPONT 1"  60.00 " 1"  1 "        " :  1 0.00332 0.01097  0.00012   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    190 "DUTCH2 1" 115.00   32220 "DUTCH1 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   98.0  112.0  112.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    191 "EDES   1" 115.00   32812 "EDES   3" 115.00 " 1"  1 "        " :  1 0.00030 0.00160  0.00030  139.0  159.0  159.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32812 "EDES   3" 115.00     346 "OWNSTP 1" 115.00 " 1"  1 "        " :  1 0.00287 0.00612  0.00278  171.0  192.0  192.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34905 "PANAMA 2"  70.00     192 "EISEN  1"  70.00 " 1"  1 "        " :  1 0.04880 0.06860  0.00100   30.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    193 "ELCRTO 1" 115.00   32769 "ELCRTO 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  120.0  120.0  120.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31681 "ELTOWN 1"  60.00   31682 "SPANSH 1"  60.00 " 1"  1 "        " :  1 0.15022 0.12763  0.00106   18.0   21.0   21.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31689 "ELTOWN 2"  60.00     194 "ELTOWN 2"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    195 "ELTOWN 3"  60.00   31679 "ELTOWN 1"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    196 "EMARYS 1" 115.00   32280 "EMARYS 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00500  0.00000   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31716 "ESQUON 1"  60.00     199 "ESQUON 3"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    197 "ESQUON 1"  60.00   31716 "ESQUON 1"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00010   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31714 "ESQUON 2"  60.00     198 "ESQUON 2"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00010   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33644 "MORMON 2"  60.00     200 "ESTKTN 1"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  38056 "PLMSSR 2"  60.00     201 "ESTQCY 1"  60.00 " 1"  1 "        " :  1 0.01936 0.01633  0.00014   19.0   22.0   22.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31686 "ESTQCY 2"  60.00     218 "GANSNR 1"  60.00 " 1"  1 "        " :  1 0.06232 0.06013  0.00024   19.0   22.0   22.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    202 "FAIRWY 1" 115.00   36269 "FAIRWY 2" 115.00 " 1"  1 "        " :  1 0.00300 0.00880  0.00110   97.0  110.0  110.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33045 "FIBRBJ 2" 115.00     203 "FIBRBJ 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32236 "FLINT  2" 115.00     204 "FLINT  1" 115.00 " 1"  1 "        " :  1 0.00050 0.00500  0.00000   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36251 "FOOTHL 3" 115.00     205 "FOOTHL 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34485 "FRESWW 1"  70.00     261 "KERMAN 1"  70.00 " 1"  1 "        " :  1 0.08231 0.16208  0.00160   39.0   46.0   46.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33698 "FRNCH  1"  60.00     206 "FRNCH  2"  60.00 " 1"  1 "        " :  1 0.00861 0.01285  0.00014   41.0   48.0   48.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33700 "FRNCH  1"  60.00   33702 "GRNMYR 1"  60.00 " 1"  1 "        " :  1 0.09222 0.14396  0.00144   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    207 "FRNCH  3"  60.00   33857 "WEBER  4"  60.00 " 1"  1 "        " :  1 0.04250 0.09521  0.00115   62.0   62.0   62.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32850 "UNCHEM 2"  60.00     208 "FRNKLN 1"  60.00 " 1"  1 "        " :  1 0.00970 0.03070  0.00030   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33503 "FROGTN 3" 115.00     209 "FROGTN 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   56.0   65.0   65.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34911 "FRUITV 1"  70.00     210 "FRUITV 1"  70.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    211 "FTCHMT 1"  60.00   31377 "FTCHMT 2"  60.00 " 1"  1 "        " :  1 0.00107 0.00173  0.00002   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    214 "FTORD  4"  60.00   36031 "FTORD  1"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   32.0   37.0   37.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    212 "FTORD  1"  60.00   36034 "MANZNT 2"  60.00 " 1"  1 "        " :  1 0.04023 0.06381  0.00059   32.0   37.0   37.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    213 "FTORD  3"  60.00   36032 "MANZNT 3"  60.00 " 1"  1 "        " :  1 0.04023 0.06381  0.00059   32.0   37.0   37.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    215 "FULJCT 1" 115.00   32559 "MONTPH 2" 115.00 " 1"  1 "        " :  1 0.01375 0.03650  0.00428   75.0   87.0   87.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    216 "FULJCT 3" 115.00   31973 "ZAMORA 3" 115.00 " 1"  1 "        " :  1 0.05160 0.10590  0.01297   65.0   75.0   75.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    217 "FULJCT 4" 115.00   32561 "MONTPH 3" 115.00 " 1"  1 "        " :  1 0.01375 0.03650  0.00428   75.0   87.0   87.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31322 "GARCIA 2"  60.00     233 "GULALA 1"  60.00 " 1"  1 "        " :  1 0.05040 0.13690  0.00150   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    219 "GARDIN 1" 115.00   34435 "GARDIN 5" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    220 "GERBER 1"  60.00   31618 "LSMLNS 1"  60.00 " 1"  1 "        " :  1 0.14455 0.13687  0.00121   21.0   24.0   24.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30112 "GLENN  3"  60.00     223 "GLENN  4"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36303 "GOLDTR 4" 115.00     226 "GOLDTR 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   97.0  110.0  110.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    227 "GONZLS 1"  60.00   36060 "GONZLS 1"  60.00 " 1"  1 "        " :  1 0.00409 0.00733  0.00005   32.0   37.0   37.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    389 "SPENCE 2"  60.00   36056 "GONZLS 2"  60.00 " 1"  1 "        " :  1 0.08260 0.20580  0.00200   32.0   37.0   37.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36061 "GONZLS 3"  60.00     388 "SPENCE 1"  60.00 " 1"  1 "        " :  1 0.13743 0.22025  0.00203   32.0   37.0   37.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    239 "HARTER 1"  60.00     229 "GRNLF2 1"  60.00 " 1"  1 "        " :  0 0.00360 0.01638  0.00021   65.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 0  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    322 "MRGHLJ 1" 115.00   35901 "GRNVLY 1" 115.00 " 1"  1 "        " :  1 0.04105 0.09003  0.00943   72.0   81.0   81.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    323 "MRGHLJ 2" 115.00   35901 "GRNVLY 1" 115.00 " 1"  1 "        " :  1 0.04105 0.09003  0.00943   72.0   81.0   81.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    230 "GRSSVL 1"  60.00   32377 "ROLLIN 2"  60.00 " 1"  1 "        " :  1 0.11100 0.17931  0.00166   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    231 "GRYSFL 1"  60.00   31677 "GRYSFL 2"  60.00 " 1"  1 "        " :  1 0.00050 0.00100  0.00000   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34012 "NEWMAN 3"  60.00     234 "GUSTN  1"  60.00 " 1"  1 "        " :  1 0.05892 0.09518  0.00088   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    436 "WLLWPS 1"  60.00   33091 "GWFPW5 2"  60.00 " 1"  1 "        " :  1 0.02590 0.05549  0.00055   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34522 "HNFRDS 1"  70.00     235 "GWFPWR 1"  70.00 " 1"  1 "        " :  1 0.02409 0.04812  0.00085   39.0   46.0   46.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31376 "GYSRJ2 1"  60.00     236 "GYSRJ1 1"  60.00 " 1"  1 "        " :  1 0.02248 0.03393  0.00033   31.0   35.0   35.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33716 "HAMMER 2"  60.00     237 "HAMMER 1"  60.00 " 1"  1 "        " :  1 0.00597 0.02667  0.00043   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    238 "HARSWS 1"  60.00   31088 "HARSWS 2"  60.00 " 1"  1 "        " :  1 0.00456 0.01060  0.00012   46.0   52.0   52.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    240 "HATCR2 1"  60.00   31859 "HATCR2 3"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   11.0   11.0   11.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    243 "HENRTA 1" 230.00   30880 "HENRTA 6" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00009  329.0  388.0  388.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    244 "HILAND 1" 115.00   31225 "HILAND 2" 115.00 " 1"  1 "        " :  1 0.00028 0.00082  0.00011   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32590 "HIWAY  1" 115.00     245 "HIWAY  1" 115.00 " 1"  1 "        " :  1 0.00030 0.00060  0.00010   65.0   74.0   74.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    246 "HLDBRG 1"  60.00   31381 "HLDBRG 2"  60.00 " 1"  1 "        " :  1 0.00405 0.00624  0.00006   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    247 "HLFMBY 1"  60.00   33389 "PACFCA 2"  60.00 " 1"  1 "        " :  1 0.08530 0.26050  0.00250   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    248 "HMLTNF 1"  60.00   32677 "HMLTNF 2"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   28.0   32.0   32.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31732 "HMLTNJ 1"  60.00     249 "HMLTNJ 1"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34522 "HNFRDS 1"  70.00     270 "LEMOOR 1"  70.00 " 1"  1 "        " :  1 0.10358 0.13272  0.00226   30.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31508 "HONCUT 3" 115.00     251 "HONCUT 1" 115.00 " 1"  1 "        " :  1 0.00595 0.00943  0.00120   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32230 "HORSHU 1" 115.00     252 "HORSHU 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00500  0.00000  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32057 "HUSTD  1"  60.00     253 "HUSTD  1"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   58.0   68.0   68.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    254 "IBMBLY 1" 115.00   35651 "IBMBLY 3" 115.00 " 1"  1 "        " :  1 0.00039 0.00113  0.00015   97.0  110.0  110.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    257 "IMHOFF 1" 115.00   33042 "IMHOFF 2" 115.00 " 1"  1 "        " :  1 0.00367 0.00582  0.00074   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35124 "JARVIS 2" 115.00     337 "NUMMI  1" 115.00 " 1"  1 "        " :  1 0.00050 0.00130  0.00020   97.0  110.0  110.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    259 "JESSUP 1" 115.00   31461 "JESSUP 2" 115.00 " 1"  1 "        " :  1 0.00180 0.00480  0.00070   98.0  112.0  112.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34123 "KERKH1 2" 115.00     260 "KERKH1 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33032 "KIRKER 3" 115.00     262 "KIRKER 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  257.0  257.0  257.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    263 "KNIGHT 1" 115.00   31964 "KNIGHT 3" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  105.0  122.0  122.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32087 "KNTSLJ 2"  60.00     264 "KNTSLJ 1"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00010   14.0   16.0   16.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34799 "KRNWTR 2" 115.00     265 "KRNWTR 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34882 "S_EMDO 1"  70.00     266 "LAKEVW 1"  70.00 " 1"  1 "        " :  1 0.01888 0.02384  0.00042   30.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    267 "LASPLG 1"  60.00   33397 "LASPLG 2"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36042 "LAURLS 3"  60.00     338 "NVYLAB 1"  60.00 " 1"  1 "        " :  1 0.07869 0.15420  0.00148   37.0   42.0   42.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    268 "LCKHD1 1" 115.00   35362 "LCKHD2 1" 115.00 " 1"  1 "        " :  1 0.00094 0.00278  0.00036   97.0  110.0  110.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    271 "LGUNIT 1"  60.00   36020 "LGUNIT 1"  60.00 " 1"  1 "        " :  1 0.00893 0.01325  0.00014   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33038 "LINDE  1" 115.00     273 "LINDE  1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   48.0   48.0   48.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    333 "NOVATO 1"  60.00   31394 "LKVLEJ 1"  60.00 " 1"  1 "        " :  1 0.15727 0.20832  0.00188   28.0   32.0   32.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    274 "LOMPOC 1" 115.00   38031 "LOMPOC 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   97.0  110.0  110.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    276 "LOSCHS 1"  60.00   36070 "LOSCHS 3"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36070 "LOSCHS 3"  60.00   36065 "WSTFOR 1"  60.00 " 1"  1 "        " :  1 0.02988 0.08108  0.00091   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33752 "LTHRP  1"  60.00   33703 "LOUISJ 1"  60.00 " 1"  1 "        " :  1 0.01800 0.03150  0.00030   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    278 "LTHRP  2"  60.00   33748 "LTHRP  1"  60.00 " 1"  1 "        " :  1 0.03528 0.05618  0.00058   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33744 "MANTEC 3"  60.00     279 "LTHRP  3"  60.00 " 1"  1 "        " :  1 0.01979 0.03333  0.00029   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31217 "LUCERN 3" 115.00     280 "LUCERN 1" 115.00 " 1"  1 "        " :  1 0.00099 0.00148  0.00016   60.0   68.0   68.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    281 "MADERA 1"  70.00   34254 "TRIGO  1"  70.00 " 1"  1 "        " :  1 0.00049 0.00099  0.00002   39.0   46.0   46.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    282 "MADSON 1" 115.00   31971 "ZAMORA 2" 115.00 " 1"  1 "        " :  1 0.04120 0.08900  0.00000   65.0   75.0   75.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34902 "MAGND  1"  70.00   34886 "MAGND  1"  70.00 " 1"  1 "        " :  1 0.01991 0.03916  0.00068   39.0   46.0   46.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    284 "MANZNT 1"  60.00   36033 "MANZNT 1"  60.00 " 1"  1 "        " :  1 0.00988 0.01521  0.00015   34.0   39.0   39.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32604 "MARISJ 1" 115.00     335 "NTOWER 2" 115.00 " 1"  1 "        " :  1 0.00620 0.01030  0.00120   62.0   70.0   70.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36420 "STONE  1" 115.00     287 "MARKHM 1" 115.00 " 1"  1 "        " :  1 0.00331 0.01115  0.00170  228.0  228.0  228.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31550 "MCARTH 1"  60.00     349 "PIT1   1"  60.00 " 1"  1 "        " :  1 0.22490 0.17690  0.00015   21.0   24.0   24.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    344 "OROVIL 1"  60.00   31702 "MCNEJT 1"  60.00 " 1"  1 "        " :  1 0.05543 0.11506  0.00120   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    411 "TUPMAN 1" 115.00   34751 "MIDKNJ 2" 115.00 " 1"  1 "        " :  1 0.00470 0.01390  0.00180   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34775 "MIDKNJ 3" 115.00     365 "RENFRO 1" 115.00 " 1"  1 "        " :  1 0.01080 0.03310  0.00390  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33965 "SALADO 3" 115.00     301 "MILLER 1" 115.00 " 1"  1 "        " :  1 0.04677 0.07760  0.00916   56.0   65.0   65.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33731 "MNDAVI 2"  60.00     302 "MNDAVI 1"  60.00 " 1"  1 "        " :  1 0.01080 0.01646  0.00017   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32554 "MNTCLO 1" 115.00     303 "MNTCLO 1" 115.00 " 1"  1 "        " :  1 0.00019 0.00050  0.00006   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    310 "MOCCPH 1" 230.00   36958 "MOCCPH 8" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   87.0  133.0  133.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    311 "MOCCPH 2" 230.00   36957 "MOCCPH 7" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   87.0  133.0  133.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31363 "TRNTNJ 1"  60.00     312 "MOLINO 1"  60.00 " 1"  1 "        " :  1 0.06075 0.09363  0.00093   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    313 "MONARC 1"  60.00   33681 "MONARC 2"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    314 "MONTPH 1" 115.00   32559 "MONTPH 2" 115.00 " 1"  1 "        " :  1 0.00224 0.00374  0.00043   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    316 "MOSHER 1"  60.00   33738 "WATRL  2"  60.00 " 1"  1 "        " :  1 0.03830 0.11350  0.00110   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32071 "MRDIAN 2"  60.00     431 "WILKNS 2"  60.00 " 1"  1 "        " :  1 0.14700 0.23740  0.00220   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    324 "NAROW1 1"  60.00   32310 "NAROW1 2"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32309 "NAROW1 3"  60.00     386 "SMRTVL 1"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33636 "NHGNJT 1"  60.00     325 "NBRNCH 1"  60.00 " 1"  1 "        " :  1 0.05124 0.06267  0.00063   22.0   25.0   25.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    391 "STAFFD 1"  60.00   32665 "NOVATO 2"  60.00 " 1"  1 "        " :  1 0.00719 0.02128  0.00020   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32618 "NTOWER 2" 115.00     334 "NTOWER 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   92.0  104.0  104.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    336 "NTOWER 3" 115.00   32598 "NTOWER 4" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  120.0  120.0  120.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    339 "NWCSTL 1" 115.00   32235 "NWCSTL 3" 115.00 " 1"  1 "        " :  1 0.00050 0.00500  0.00000   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    341 "OLVHRS 1" 115.00   32290 "OLVHRS 2" 115.00 " 1"  1 "        " :  1 0.00020 0.00056  0.00008   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    342 "ORLND  1"  60.00   31725 "ORLND  2"  60.00 " 1"  1 "        " :  1 0.00134 0.00216  0.00002   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    345 "OWNSIL 1" 115.00   33533 "OWNSIL 2" 115.00 " 1"  1 "        " :  1 0.00250 0.00410  0.00050   59.0   69.0   69.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34000 "WSTLEY 1"  60.00     347 "PATTRS 1"  60.00 " 1"  1 "        " :  1 0.34846 0.45399  0.00404   25.0   29.0   29.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31389 "PETLJT 1"  60.00     348 "PETL-C 1"  60.00 " 1"  1 "        " :  1 0.00007 0.00500  0.00000   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30225 "PIT4   3" 230.00     350 "PIT6   1" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00008  296.0  339.0  339.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30222 "PIT7   4" 230.00     351 "PIT7   1" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  296.0  339.0  339.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    353 "PLACVL 1" 115.00   32251 "PLACVL 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34141 "PNOCHE 5" 115.00     354 "PNOCHE 1" 115.00 " 1"  1 "        " :  1 0.00080 0.00230  0.00000   98.0  112.0  112.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34236 "POSOJT 2"  70.00     355 "POSOJT 1"  70.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   42.0   48.0   48.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35457 "PRMNTE 1"  60.00     356 "PRMNTE 1"  60.00 " 1"  1 "        " :  1 0.00123 0.00341  0.00004   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35917 "PRNDAL 3" 115.00     357 "PRNDAL 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00005   97.0  110.0  110.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    358 "PTPNOL 1" 115.00     359 "PTPNOL 2" 115.00 " 1"  1 "        " :  0 0.00050 0.00050  0.00000   65.0   74.0   74.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 0  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36005 "PT_MRT 3"  60.00     360 "PT_MRT 1"  60.00 " 1"  1 "        " :  1 0.00259 0.00396  0.00004   32.0   37.0   37.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36300 "PURSMA 3" 115.00     361 "PURSMA 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00100  0.00000  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33920 "RACETK 2" 115.00     362 "RACETK 1" 115.00 " 1"  1 "        " :  1 0.00628 0.01928  0.00225   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    419 "VINEYD 1"  60.00   35205 "RADUM  1"  60.00 " 1"  1 "        " :  1 0.00000 0.00590  0.00000   66.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  31622 "RWSNJT 1"  60.00     363 "RBLUFF 1"  60.00 " 1"  1 "        " :  1 0.06456 0.10477  0.00097   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33370 "REDWOD 1"  60.00     364 "REDWOD 1"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   96.0  110.0  110.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    367 "RINCON 1" 115.00   31249 "RINCON 2" 115.00 " 1"  1 "        " :  1 0.00112 0.00330  0.00043   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33948 "RIVBKJ 2" 115.00     368 "RIVBKJ 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   87.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33394 "RLSTON 3"  60.00     369 "RLSTON 1"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    374 "ROSMOR 1" 230.00   30544 "ROSMOR 3" 230.00 " 1"  1 "        " :  1 0.00020 0.00140  0.00310  367.0  420.0  420.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    375 "RVRBNK 1" 115.00   33973 "RVRBNK 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  999.0  999.0  999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33535 "SAFWAY 3" 115.00     377 "SAFWAY 1" 115.00 " 1"  1 "        " :  1 0.00130 0.00390  0.00050   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    397 "STOKCG 1" 115.00   33956 "SANJOA 1" 115.00 " 1"  1 "        " :  1 0.00950 0.04730  0.00670  120.0  120.0  120.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32686 "SAUSLT 3"  60.00     381 "SAUSLT 1"  60.00 " 1"  1 "        " :  1 0.07680 0.10260  0.00096   28.0   32.0   32.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    382 "SHINSP 1" 115.00   32262 "SHINSP 3" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34471 "SJOAQN 2"  70.00     384 "SJOAQN 1"  70.00 " 1"  1 "        " :  1 0.00980 0.02030  0.00030   42.0   48.0   48.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30711 "SLAC   1" 230.00     385 "SLAC   1" 230.00 " 1"  1 "        " :  1 0.00100 0.00760  0.01640  441.0  499.0  499.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34742 "SMTRTP 1" 115.00     387 "SMTRTP 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   68.0   80.0   80.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36064 "SOLDAD 4"  60.00     437 "WSTFOR 2"  60.00 " 1"  1 "        " :  1 0.01003 0.02722  0.00031   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  35228 "SRAMJT 1"  60.00     390 "SRAMJT 1"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    392 "STCKJT 1" 115.00   33546 "TRACYJ 1" 115.00 " 1"  1 "        " :  1 0.01646 0.03465  0.00400  130.0  150.0  150.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    393 "STHLNJ 1" 115.00   31265 "STHLNJ 3" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00006   75.0   87.0   87.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    395 "STNCSF 1" 115.00   38233 "STNCSF 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  999.0  999.0  999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    396 "STNCSF 2" 115.00   38234 "STNCSF 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  999.0  999.0  999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34741 "STOKDL 2" 115.00     398 "STOKDL 1" 115.00 " 1"  1 "        " :  1 0.00010 0.00050  0.00010  126.0  148.0  148.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34564 "STROUD 1"  70.00     421 "VLYNTR 1"  70.00 " 1"  1 "        " :  1 0.01320 0.02200  0.00030   36.0   42.0   42.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  36080 "S_ARDO 3"  60.00     399 "S_ARDO 1"  60.00 " 1"  1 "        " :  1 0.00051 0.00056  0.00000   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33963 "TEICHR 1" 115.00     402 "TEICHR 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    403 "TEMPLJ 1"  70.00   36315 "TEMPLJ 2"  70.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  100.0  118.0  118.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    407 "TEXCO  1"  60.00   36083 "TEXCO  3"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32094 "VACAJT 2"  60.00     408 "TRAVIS 1"  60.00 " 1"  1 "        " :  1 0.10787 0.22590  0.00197   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    409 "TRINTY 1"  60.00   31557 "TRINTY 5"  60.00 " 1"  1 "        " :  1 0.00789 0.01185  0.00050   31.0   35.0   35.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    412 "TYLER  1"  60.00   31613 "TYLER  3"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   31.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    416 "VASCO  1"  60.00   35202 "USWND1 1"  60.00 " 1"  1 "        " :  1 0.03562 0.06716  0.00069   39.0   45.0   45.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    415 "VALVIE 1" 115.00   32804 "VALVIE 3" 115.00 " 1"  1 "        " :  1 0.00110 0.00520  0.00080  140.0  160.0  160.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33522 "VIERRA 3" 115.00     417 "VIERRA 1" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  224.0  224.0  224.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    420 "VLYHOM 1" 115.00   33953 "VLYHOM 3" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   60.0   68.0   68.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33738 "WATRL  2"  60.00     422 "WATRL  1"  60.00 " 1"  1 "        " :  1 0.00174 0.00303  0.00002   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33710 "WESTLN 2"  60.00     424 "WESTLN 1"  60.00 " 1"  1 "        " :  1 0.00302 0.01148  0.00012   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32351 "WHEATL 3"  60.00     427 "WHEATL 1"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   25.0   29.0   29.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    430 "WILKNS 1"  60.00   32078 "WILKNS 2"  60.00 " 1"  1 "        " :  1 0.02540 0.04100  0.00040   14.0   16.0   16.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    432 "WILLMS 1"  60.00   32065 "WILLMS 2"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00010   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    433 "WILLTS 1"  60.00   31397 "WILLTS 2"  60.00 " 1"  1 "        " :  1 0.00885 0.02619  0.00025   51.0   58.0   58.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33398 "WTRSHD 3"  60.00     438 "WTRSHD 1"  60.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000 9999.0 9999.0 9999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    439 "WYNDOT 1" 115.00   31516 "WYNDOT 2" 115.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   65.0   75.0   75.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    440 "ZANKER 1" 115.00   35603 "ZANKER 3" 115.00 " 1"  1 "        " :  1 0.00065 0.00325  0.00046  120.0  120.0  120.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24814 "BANING 1" 115.00   25627 "BANING 1" 115.00 " 1"  1 "        " :  1 0.00180 0.00470  0.00050  108.0  108.0  108.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    446 "BANING 2" 115.00   25629 "TRNSWD 2" 115.00 " 1"  1 "        " :  1 0.02190 0.05700  0.00670  108.0  108.0  108.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    450 "CIMA   1" 230.00   24627 "CIMA   1" 230.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000  329.0  442.0  442.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  24468 "ENWIND 2"  66.00   24405 "ENWIND 1"  66.00 " 1"  1 "        " :  1 0.00050 0.00050  0.00000   69.0   69.0   69.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  99004 "GRTLKS 2"  66.00     460 "GRTLKS 1"  66.00 " 1"  1 "        " :  1 0.82730 1.89100  0.02480   51.0   70.0   70.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    464 "LAGBEL 1" 230.00   99010 "VELASC 3" 230.00 " 1"  1 "        " :  0 0.00291 0.01228  0.02400  358.0  450.0  450.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 0  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    476 "QTZHLL 1"  66.00   24438 "QTZHLL 2"  66.00 " 1"  1 "        " :  1 0.00360 0.01510  0.00030  105.0  105.0  105.0    0.0 0.000    0.0 /
   1    2 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    508 "RSECYN 1"  69.00   22392 "LJOLLA 1"  69.00 " 1"  1 "        " :  1 0.01768 0.03510  0.01200   54.0   54.0   54.0    0.0 0.000    0.0 /
   1    3 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    429 "WHELRG 2" 115.00   34805 "ARVIN  2" 115.00 " 1"  1 "        " :  1 0.03050 0.10540  0.01380   88.0  102.0  102.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32390 "HALSEY 2"  60.00     423 "WEIMAR 1"  60.00 " 1"  1 "        " :  1 0.04396 0.11611  0.00141   46.0   53.0   53.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    241 "HELM   1"  70.00   34471 "SJOAQN 2"  70.00 " 1"  1 "        " :  1 0.01020 0.05080  0.00100   73.0   73.0   73.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  34556 "STROUD 2"  70.00     242 "HELM   2"  70.00 " 1"  1 "        " :  1 0.03659 0.07369  0.00136   39.0   46.0   46.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    275 "LOSALT 1"  60.00   35452 "LOYOLA 1"  60.00 " 1"  1 "        " :  1 0.02435 0.06743  0.00069   46.0   52.0   52.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  33617 "MARTEL 4"  60.00     288 "MARTEL 1"  60.00 " 1"  1 "        " :  1 0.09951 0.14809  0.00154   31.0   36.0   36.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    340 "OLETA  1"  60.00   33617 "MARTEL 4"  60.00 " 1"  1 "        " :  1 0.11840 0.18820  0.00180   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    317 "MOSHER 2"  60.00   33718 "METTLR 1"  60.00 " 1"  1 "        " :  1 0.08390 0.15437  0.00066   29.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
    343 "OROLOM 1"  70.00   34234 "POSOJT 1"  70.00 " 1"  1 "        " :  1 0.16773 0.21108  0.00368   30.0   34.0   34.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  32270 "PENRYN 1"  60.00     383 "SIPINE 1"  60.00 " 1"  1 "        " :  1 0.02304 0.02620  0.00060   65.0   77.0   77.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  30035 "TRACY5 3" 500.00   30020 "OLIND5 1" 500.00 " 1"  1 "        " :  1 0.00158 0.01109  3.80868 2591.6 3728.2 2591.6    0.0 0.000    0.0 /
   8   10 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1292 "[1292SAN"   1.00    4101 "FOURCR 1" 345.00 "1 "  1 "        " :  1 0.00050 0.00530  0.00880 1195.1 1195.1 1195.1    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1292 "[1292SAN"   1.00    6102 "[6102MCK"   1.00 "1 "  1 "        " :  1 0.00416 0.03047  0.00000  777.0 1016.0  777.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1292 "[1292SAN"   1.00    6102 "[6102MCK"   1.00 "2 "  1 "        " :  1 0.00416 0.03047  0.00000  777.0 1016.0  777.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1292 "[1292SAN"   1.00    9064 "[9064SHI"   1.00 "1 "  1 "        " :  1 0.00000 0.00100  0.01720 1075.0 1197.0 1075.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4000 "_500_2_0"   1.00    4004 "_500_2_0"   1.00 "99"  1 "        " :  1 0.00225 0.03339  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4000 "_500_2_0"   1.00    5001 "[5001COR"   1.00 "1 "  1 "        " :  1 0.00074 0.01743  0.00000 1732.0 1732.1 1212.4    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  14002 "MOENKP 1" 500.00    4003 "_500_2_0"   1.00 "99"  1 "        " :  1 0.00078 0.00551  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   2    4 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4003 "_500_2_0"   1.00    4005 "WSTWNG 1" 500.00 "99"  1 "        " :  1 0.00255 0.03764  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4003 "_500_2_0"   1.00    6123 "_500_1_0"   1.00 "99"  1 "        " :  1 0.00226 0.01702  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4004 "_500_2_0"   1.00    6000 "[6000TOR"   1.00 "1 "  1 "        " :  1 0.00003 0.00030  0.00000 1093.0 1311.0 1093.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4004 "_500_2_0"   1.00    6000 "[6000TOR"   1.00 "2 "  1 "        " :  1 0.00003 0.00030  0.00000 1093.0 1311.0 1093.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4007 "[4007GIL"   1.00    5089 "_500_2_0"   1.00 "1 "  1 "        " :  1 0.00020 0.00440  0.41670 2598.0 2598.0 2598.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4007 "[4007GIL"   1.00    5089 "_500_2_0"   1.00 "2 "  1 "        " :  1 0.00020 0.00440  0.41670 2598.0 2598.0 2598.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4100 "_345_1_0"   1.00    4101 "FOURCR 1" 345.00 "1 "  1 "        " :  1 0.00855 0.06146  0.00000  824.0 1111.0  824.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4100 "_345_1_0"   1.00    4101 "FOURCR 1" 345.00 "2 "  1 "        " :  1 0.00860 0.06198  0.00000  824.0 1111.0  824.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4100 "_345_1_0"   1.00    4102 "_345_1_0"   1.00 "1 "  1 "        " :  1 0.00361 0.06736  1.02994  597.6  782.8  597.6    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4100 "_345_1_0"   1.00    4102 "_345_1_0"   1.00 "99"  1 "        " :  1 0.00640 0.06689  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4101 "FOURCR 1" 345.00    9064 "[9064SHI"   1.00 "1 "  1 "        " :  1 0.00030 0.00420  0.07150  717.0  789.0  717.0    0.0 0.000    0.0 /
  12   14 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4204 "_230_1_0"   1.00    4234 "_230_1_0"   1.00 "99"  1 "        " :  1 0.01715 0.19404  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4221 "_230_1_0"   1.00    4231 "[4231WES"   1.00 "99"  1 "        " :  1 0.00585 0.05403  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4221 "_230_1_0"   1.00    5207 "_230_1_0"   1.00 "99"  1 "        " :  1 0.00458 0.03300  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4221 "_230_1_0"   1.00    5230 "_230_1_0"   1.00 "99"  1 "        " :  1 0.00541 0.04268  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4221 "_230_1_0"   1.00    9062 "_230_1_0"   1.00 "1 "  1 "        " :  1 0.00001 0.00030  0.00000  637.0  701.0  637.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4221 "_230_1_0"   1.00    9062 "_230_1_0"   1.00 "99"  1 "        " :  1 0.00009 0.00081  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4231 "[4231WES"   1.00    5207 "_230_1_0"   1.00 "99"  1 "        " :  1 0.04878 0.37859  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4231 "[4231WES"   1.00    5230 "_230_1_0"   1.00 "99"  1 "        " :  1 0.00193 0.01894  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4231 "[4231WES"   1.00    9052 "_230_1_0"   1.00 "1 "  1 "        " :  1 0.00397 0.03480  0.12662  637.0  701.0  637.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4231 "[4231WES"   1.00    9062 "_230_1_0"   1.00 "1 "  1 "        " :  1 0.00272 0.02740  0.13488  733.0  806.0  733.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4231 "[4231WES"   1.00    9062 "_230_1_0"   1.00 "99"  1 "        " :  1 0.00425 0.04115  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4234 "_230_1_0"   1.00    9062 "_230_1_0"   1.00 "99"  1 "        " :  1 0.02167 0.16650  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4234 "_230_1_0"   1.00    9314 "_230_1_0"   1.00 "99"  1 "        " :  1 0.02874 0.20096  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4238 "[4238GIL"   1.00    5230 "_230_1_0"   1.00 "99"  1 "        " :  1 1.05926 4.49451  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4238 "[4238GIL"   1.00    9052 "_230_1_0"   1.00 "99"  1 "        " :  1 0.00709 0.06593  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4405 "W'_69_1_"   1.00    9049 "_69_1_0_"   1.00 "99"  1 "        " :  1 0.07561 0.36574  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   4405 "W'_69_1_"   1.00    9220 "_69_1_0_"   1.00 "99"  1 "        " :  1 0.03930 0.16844  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   5001 "[5001COR"   1.00    5014 "[5014SIL"   1.00 "1 "  1 "        " :  1 0.00176 0.04189  1.46630 1732.0 2183.2 1732.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   5011 "_500_2_0"   1.00    5015 "[5015BRO"   1.00 "1 "  1 "        " :  1 0.00026 0.00382  0.41947 1732.0 2201.4 1732.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   5011 "_500_2_0"   1.00    5089 "_500_2_0"   1.00 "1 "  1 "        " :  1 0.00048 0.01091  1.06576 1732.0 1905.2 1732.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  15021 "PVERDE 1" 500.00    5061 "_500_1_0"   1.00 "1 "  1 "        " :  1 0.00034 0.00724  0.68725 1732.1 2217.0 1732.0    0.0 0.000    0.0 /
   2    4 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   5014 "[5014SIL"   1.00    5015 "[5015BRO"   1.00 "1 "  1 "        " :  1 0.00046 0.00874  0.70448 1732.0 2201.4 1732.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   5089 "_500_2_0"   1.00   15090 "HASAMP 1" 500.00 "1 "  1 "        " :  1 0.00020 0.00428  0.40122 1732.0 1905.2 1732.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   5207 "_230_1_0"   1.00    5215 "[5215SIL"   1.00 "99"  1 "        " :  1 0.02645 0.17823  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   5207 "_230_1_0"   1.00    5222 "[5222BRO"   1.00 "99"  1 "        " :  1 0.00681 0.03251  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   5207 "_230_1_0"   1.00    5230 "_230_1_0"   1.00 "99"  1 "        " :  1 0.00179 0.01671  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   5207 "_230_1_0"   1.00    7004 "[7004BIC"   1.00 "99"  1 "        " :  1 0.53436 1.71497  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   5207 "_230_1_0"   1.00    7105 "[7105WIN"   1.00 "99"  1 "        " :  1 0.67276 3.02958  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   5207 "_230_1_0"   1.00    9052 "_230_1_0"   1.00 "99"  1 "        " :  1 0.04790 0.27798  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   5207 "_230_1_0"   1.00    9062 "_230_1_0"   1.00 "99"  1 "        " :  1 0.00221 0.01619  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   5215 "[5215SIL"   1.00    5222 "[5222BRO"   1.00 "99"  1 "        " :  1 0.06841 0.26690  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   5215 "[5215SIL"   1.00    7004 "[7004BIC"   1.00 "99"  1 "        " :  1 1.93825 8.62346  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   5215 "[5215SIL"   1.00    7105 "[7105WIN"   1.00 "99"  1 "        " :  1 0.79553 7.27468  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   5215 "[5215SIL"   1.00    9052 "_230_1_0"   1.00 "99"  1 "        " :  1 0.27799 1.83134  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   5215 "[5215SIL"   1.00    9062 "_230_1_0"   1.00 "99"  1 "        " :  1 0.02730 0.14689  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   5222 "[5222BRO"   1.00    9052 "_230_1_0"   1.00 "99"  1 "        " :  1 0.62560 2.93567  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   5222 "[5222BRO"   1.00    9062 "_230_1_0"   1.00 "99"  1 "        " :  1 0.03689 0.17240  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   5230 "_230_1_0"   1.00    9052 "_230_1_0"   1.00 "2 "  1 "        " :  1 0.00140 0.01209  0.04516  637.0  675.0  637.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   5230 "_230_1_0"   1.00    9052 "_230_1_0"   1.00 "99"  1 "        " :  1 0.00259 0.02112  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   5230 "_230_1_0"   1.00    9062 "_230_1_0"   1.00 "99"  1 "        " :  1 0.01454 0.15225  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6100 "[6100COR"   1.00    6106 "_345_2_0"   1.00 "1 "  1 "        " :  1 0.00101 0.01057  0.19400  755.0  906.0  755.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6101 "[6101GRE"   1.00    6106 "_345_2_0"   1.00 "99"  1 "        " :  1 0.00511 0.05386  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6101 "[6101GRE"   1.00    6109 "[6109WIN"   1.00 "1 "  1 "        " :  1 0.00407 0.04244  0.77763  925.0 1110.0  925.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6101 "[6101GRE"   1.00    6900 "[6900COP"   1.00 "1 "  1 "        " :  1 0.00051 0.00571  0.08902  818.7  900.5  818.7    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6102 "[6102MCK"   1.00    6106 "_345_2_0"   1.00 "1 "  1 "        " :  1 0.00498 0.05195  0.00000  925.0 1110.0  925.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6102 "[6102MCK"   1.00    6106 "_345_2_0"   1.00 "2 "  1 "        " :  1 0.00491 0.05135  0.00000  925.0 1110.0  925.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6103 "_345_1_0"   1.00    6105 "_345_2_0"   1.00 "1 "  1 "        " :  1 0.00063 0.00663  0.12300  925.0 1110.0  925.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6103 "_345_1_0"   1.00    6105 "_345_2_0"   1.00 "98"  1 "        " :  1 0.01711 0.14777  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6103 "_345_1_0"   1.00    6105 "_345_2_0"   1.00 "99"  1 "        " :  1 0.01883 0.15352  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6103 "_345_1_0"   1.00    6107 "[6107WES"   1.00 "99"  1 "        " :  1 0.00492 0.08407  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6106 "_345_2_0"   1.00    6105 "_345_2_0"   1.00 "99"  1 "        " :  1 0.01094 0.06676  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6105 "_345_2_0"   1.00    6109 "[6109WIN"   1.00 "99"  1 "        " :  1 0.00186 0.00198  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6105 "_345_2_0"   1.00    7003 "[7003BIC"   1.00 "1 "  1 "        " :  1 0.00108 0.01185  0.19640  818.7  900.5  818.7    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6901 "[6901COP"   1.00    7004 "[7004BIC"   1.00 "99"  1 "        " :  1 0.27438 2.26436  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6901 "[6901COP"   1.00    7002 "[7002GRE"   1.00 "99"  1 "        " :  1 0.00299 0.02494  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   6901 "[6901COP"   1.00    7105 "[7105WIN"   1.00 "99"  1 "        " :  1 0.04328 0.55398  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7004 "[7004BIC"   1.00    7002 "[7002GRE"   1.00 "99"  1 "        " :  1 0.14928 1.41653  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7004 "[7004BIC"   1.00    7105 "[7105WIN"   1.00 "99"  1 "        " :  1 0.02743 0.18090  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7004 "[7004BIC"   1.00    9052 "_230_1_0"   1.00 "99"  1 "        " :  1 1.30684 4.05402  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7004 "[7004BIC"   1.00    9062 "_230_1_0"   1.00 "99"  1 "        " :  1 1.63347 5.04220  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7002 "[7002GRE"   1.00    7105 "[7105WIN"   1.00 "99"  1 "        " :  1 0.02163 0.34632  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7105 "[7105WIN"   1.00    9052 "_230_1_0"   1.00 "99"  1 "        " :  1 1.34938 5.51506  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   7105 "[7105WIN"   1.00    9062 "_230_1_0"   1.00 "99"  1 "        " :  1 1.50719 6.06958  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8017 "_230_1_0"   1.00    8018 "[8018FAU"   1.00 "1 "  1 "        " :  1 0.00070 0.00652  0.02568  637.0  782.0  637.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8017 "_230_1_0"   1.00    8018 "[8018FAU"   1.00 "99"  1 "        " :  1 0.00745 0.07803  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8017 "_230_1_0"   1.00    8019 "ALLEN   "   1.00 "99"  1 "        " :  1 0.04057 0.27439  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8017 "_230_1_0"   1.00    8022 "_230_1_0"   1.00 "99"  1 "        " :  1 0.00258 0.02051  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8017 "_230_1_0"   1.00   18620 "MRCHNT 1" 230.00 "99"  1 "        " :  1 0.00721 0.06872  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8017 "_230_1_0"   1.00   19011 "MEAD   1" 230.00 "99"  1 "        " :  1 0.02157 0.12109  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8017 "_230_1_0"   1.00   19012 "MEAD   2" 230.00 "99"  1 "        " :  1 0.64399 2.33327  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8017 "_230_1_0"   1.00    6046 "MCULGH 1" 230.00 "1 "  1 "        " :  1 0.00428 0.02776  0.05648  340.6  419.0  340.6    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8018 "[8018FAU"   1.00    8019 "ALLEN   "   1.00 "99"  1 "        " :  1 0.00865 0.09550  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8018 "[8018FAU"   1.00    8022 "_230_1_0"   1.00 "99"  1 "        " :  1 0.00525 0.05737  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8018 "[8018FAU"   1.00   18620 "MRCHNT 1" 230.00 "99"  1 "        " :  1 0.02336 0.36546  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8018 "[8018FAU"   1.00   19011 "MEAD   1" 230.00 "99"  1 "        " :  1 0.00237 0.02318  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8018 "[8018FAU"   1.00   19012 "MEAD   2" 230.00 "99"  1 "        " :  1 0.00130 0.01117  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8018 "[8018FAU"   1.00    6046 "MCULGH 1" 230.00 "1 "  1 "        " :  1 0.00390 0.02632  0.05182  340.6  419.1  340.6    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8019 "ALLEN   "   1.00    8022 "_230_1_0"   1.00 "99"  1 "        " :  1 0.00137 0.01374  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8019 "ALLEN   "   1.00   18620 "MRCHNT 1" 230.00 "99"  1 "        " :  1 0.14378 1.33639  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8019 "ALLEN   "   1.00   19011 "MEAD   1" 230.00 "99"  1 "        " :  1 0.03567 0.27164  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8019 "ALLEN   "   1.00   19012 "MEAD   2" 230.00 "99"  1 "        " :  1 0.20013 1.06955  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8022 "_230_1_0"   1.00   18620 "MRCHNT 1" 230.00 "99"  1 "        " :  1 0.00797 0.09705  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8022 "_230_1_0"   1.00   19011 "MEAD   1" 230.00 "99"  1 "        " :  1 0.01073 0.07720  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8022 "_230_1_0"   1.00   19012 "MEAD   2" 230.00 "99"  1 "        " :  1 0.13920 0.52671  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8450 "ALLEN   "   1.00    8451 "_500_1_0"   1.00 "99"  1 "        " :  1 0.00026 0.00536  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8450 "ALLEN   "   1.00    9038 "MEADM  3" 500.00 "1 "  1 "        " :  1 0.00040 0.00923  0.98695 2787.7 3886.7 2787.7    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   8450 "ALLEN   "   1.00    6123 "_500_1_0"   1.00 "99"  1 "        " :  1 0.00016 0.01611  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  18620 "MRCHNT 1" 230.00   19011 "MEAD   1" 230.00 "99"  1 "        " :  1 0.07734 0.57202  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   6    8 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  18620 "MRCHNT 1" 230.00    6046 "MCULGH 1" 230.00 "2 "  1 "        " :  1 0.00033 0.00346  0.01022  637.4  782.0  637.4    0.0 0.000    0.0 /
   6    8 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  19011 "MEAD   1" 230.00    9022 "_230_1_0"   1.00 "1 "  1 "        " :  1 0.01370 0.09500  0.16600  457.0  502.7  457.0    0.0 0.000    0.0 /
  11   13 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  19020 "BLYTHW 1" 161.00    9041 "_161_1_0"   1.00 "1 "  1 "        " :  1 0.02470 0.18840  0.09324  167.0  184.0  167.0    0.0 0.000    0.0 /
   2    4 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  19020 "BLYTHW 1" 161.00    9041 "_161_1_0"   1.00 "99"  1 "        " :  1 0.04796 0.20050  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   2    4 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  19020 "BLYTHW 1" 161.00    9051 "_161_1_0"   1.00 "99"  1 "        " :  1 0.04861 0.19733  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   2    4 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  19020 "BLYTHW 1" 161.00    1047 "_161_1_0"   1.00 "1 "  1 "        " :  1 0.04990 0.18900  0.08340  165.0  165.0  165.0    0.0 0.000    0.0 /
   2    4 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   9022 "_230_1_0"   1.00   19042 "PARKRW 1" 230.00 "1 "  1 "        " :  1 0.01238 0.10471  0.06920  863.0  949.0  863.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   9022 "_230_1_0"   1.00   19042 "PARKRW 1" 230.00 "2 "  1 "        " :  1 0.01004 0.10692  0.07000  438.0  482.0  438.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   9022 "_230_1_0"   1.00    9056 "[9056MCC"   1.00 "1 "  1 "        " :  1 0.00620 0.04290  0.07440  239.0  263.0  239.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   9022 "_230_1_0"   1.00    6046 "MCULGH 1" 230.00 "1 "  1 "        " :  1 0.00880 0.09310  0.17940  468.1  468.1  468.1    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   9037 "_345_1_0"   1.00    9315 "_345_1_0"   1.00 "99"  1 "        " :  1 0.00307 0.04261  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   9041 "_161_1_0"   1.00    9050 "_161_1_0"   1.00 "99"  1 "        " :  1 0.04431 0.26025  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  19042 "PARKRW 1" 230.00    9052 "_230_1_0"   1.00 "99"  1 "        " :  1 0.00844 0.06495  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
  11   13 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   9049 "_69_1_0_"   1.00    9220 "_69_1_0_"   1.00 "1 "  1 "        " :  1 0.01230 0.07330  0.00140  201.0  221.0  201.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   9049 "_69_1_0_"   1.00    9220 "_69_1_0_"   1.00 "99"  1 "        " :  1 0.28827 1.37950  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   9050 "_161_1_0"   1.00    9051 "_161_1_0"   1.00 "1 "  1 "        " :  1 0.01540 0.06320  0.02740  112.0  134.0  112.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   9051 "_161_1_0"   1.00    1059 "[1059PIL"   1.00 "1 "  1 "        " :  1 0.00490 0.01980  0.00900  165.0  165.0  165.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   9052 "_230_1_0"   1.00    9062 "_230_1_0"   1.00 "99"  1 "        " :  1 0.05939 0.49065  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   9053 "_345_1_0"   1.00    9315 "_345_1_0"   1.00 "99"  1 "        " :  1 0.00578 0.03798  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   9056 "[9056MCC"   1.00    9314 "_230_1_0"   1.00 "1 "  1 "        " :  1 0.00540 0.03780  0.06340  319.0  351.0  319.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   9056 "[9056MCC"   1.00    9314 "_230_1_0"   1.00 "99"  1 "        " :  1 0.00364 0.04155  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   9062 "_230_1_0"   1.00    9314 "_230_1_0"   1.00 "99"  1 "        " :  1 0.10188 0.85802  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1002 "_92_1_0_"   1.00    1004 "_92_1_0_"   1.00 "1 "  1 "        " :  1 0.02561 0.13311  0.00934  132.1  132.1  132.1    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1002 "_92_1_0_"   1.00    1004 "_92_1_0_"   1.00 "2 "  1 "        " :  1 0.01788 0.09442  0.01128  132.1  132.1  132.1    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1002 "_92_1_0_"   1.00    1005 "[1005COA"   1.00 "1 "  1 "        " :  1 0.02590 0.07060  0.00550  132.1  132.1  132.1    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1002 "_92_1_0_"   1.00    1008 "[1008COA"   1.00 "1 "  1 "        " :  1 0.02350 0.12680  0.00880  132.1  132.1  132.1    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1002 "_92_1_0_"   1.00    1077 "_92_1_0_"   1.00 "1 "  1 "        " :  1 0.02520 0.12500  0.00870  143.0  143.0  143.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1002 "_92_1_0_"   1.00    1077 "_92_1_0_"   1.00 "2 "  1 "        " :  1 0.02170 0.11990  0.00840  143.0  143.0  143.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1003 "_161_1_0"   1.00    1006 "[1006COA"   1.00 "1 "  1 "        " :  1 0.01061 0.06084  0.02096  165.0  165.0  165.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1003 "_161_1_0"   1.00    1026 "[1026ELC"   1.00 "1 "  1 "        " :  1 0.06470 0.25160  0.11320  165.0  165.0  165.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1004 "_92_1_0_"   1.00    1005 "[1005COA"   1.00 "1 "  1 "        " :  1 0.01390 0.07000  0.00495  132.1  132.1  132.1    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1004 "_92_1_0_"   1.00    1027 "[1027ELS"   1.00 "1 "  1 "        " :  1 0.39477 0.68844  0.03617   51.0   51.0   51.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1005 "[1005COA"   1.00    1008 "[1008COA"   1.00 "1 "  1 "        " :  1 0.00459 0.03196  0.00186  157.1  157.1  157.1    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1005 "[1005COA"   1.00    1008 "[1008COA"   1.00 "2 "  1 "        " :  1 0.00459 0.03196  0.00186  157.1  157.1  157.1    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1005 "[1005COA"   1.00    1048 "_92_1_0_"   1.00 "1 "  1 "        " :  1 0.08397 0.42591  0.02970  132.1  132.1  132.1    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1006 "[1006COA"   1.00    1047 "_161_1_0"   1.00 "1 "  1 "        " :  1 0.04300 0.16700  0.07200  165.0  165.0  165.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1020 "_92_1_0_"   1.00    1027 "[1027ELS"   1.00 "1 "  1 "        " :  1 0.08400 0.27560  0.01400   98.0   98.0   98.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1020 "_92_1_0_"   1.00    1027 "[1027ELS"   1.00 "99"  1 "        " :  1 0.01967 0.08517  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1020 "_92_1_0_"   1.00    1061 "[1061PIL"   1.00 "1 "  1 "        " :  1 0.08680 0.29400  0.01380   98.0   98.0   98.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1026 "[1026ELC"   1.00    1047 "_161_1_0"   1.00 "1 "  1 "        " :  1 0.03350 0.11400  0.10560  165.0  165.0  165.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1026 "[1026ELC"   1.00    1059 "[1059PIL"   1.00 "1 "  1 "        " :  1 0.05150 0.17750  0.07820  159.0  159.0  159.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1027 "[1027ELS"   1.00    1048 "_92_1_0_"   1.00 "1 "  1 "        " :  1 0.04058 0.24230  0.00480  132.1  132.1  132.1    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   1059 "[1059PIL"   1.00    1072 "_161_1_0"   1.00 "1 "  1 "        " :  1 0.00100 0.00500  0.00000  135.5  135.5  135.5    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  26048 "MCLLGH 1" 500.00    6123 "_500_1_0"   1.00 "1 "  1 "        " :  1 0.00052 0.00337  0.00000 2251.6 2944.4 2251.6    0.0 0.000    0.0 /
   5    7 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   9024 "[9024FLA"   1.00    9032 "[9032GLE"   1.00 "1 "  1 "        " :  1 0.00570 0.01960  1.00700  807.0 1089.0  807.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   9024 "[9024FLA"   1.00    9032 "[9032GLE"   1.00 "2 "  1 "        " :  1 0.00550 0.02000  1.00700  807.0 1089.0  807.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   9024 "[9024FLA"   1.00    9054 "[9054PIN"   1.00 "1 "  1 "        " :  1 0.00500 0.01780  0.91620  747.0  986.0  747.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   9024 "[9024FLA"   1.00    9054 "[9054PIN"   1.00 "2 "  1 "        " :  1 0.00490 0.01790  0.91080  747.0  986.0  747.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
   9031 "[9031GLE"   1.00    9063 "[9063SHI"   1.00 "99"  1 "        " :  1 0.02940 0.08286  0.00000 99999.0 99999.0 99999.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 1.000   0 1.000   0 1.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90121 "[90121_L"   1.00   37012 "LAKE   1" 230.00 " 1"  1 "        " :  1 0.00000 0.00050  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90122 "[90122_L"   1.00   37012 "LAKE   1" 230.00 " 1"  1 "        " :  1 0.00000 0.00050  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90123 "[90123_L"   1.00   37012 "LAKE   1" 230.00 " 1"  1 "        " :  1 0.00000 0.00050  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90124 "[90124_L"   1.00   37012 "LAKE   1" 230.00 " 1"  1 "        " :  1 0.00000 0.00050  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90125 "[90125_L"   1.00   37012 "LAKE   1" 230.00 " 1"  1 "        " :  1 0.00000 0.00050  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90126 "[90126_L"   1.00   37012 "LAKE   1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90127 "[90127_L"   1.00   37012 "LAKE   1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90128 "[90128_L"   1.00   37012 "LAKE   1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90129 "[90129_L"   1.00   37012 "LAKE   1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90130 "[90130_L"   1.00   37012 "LAKE   1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90131 "[90131_L"   1.00   37012 "LAKE   1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90132 "[90132_L"   1.00   37012 "LAKE   1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90133 "[90133_L"   1.00   37012 "LAKE   1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90134 "[90134_L"   1.00   37012 "LAKE   1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90135 "[90135_L"   1.00   37012 "LAKE   1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90136 "[90136_L"   1.00   37012 "LAKE   1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90137 "[90137_L"   1.00   37012 "LAKE   1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90161 "[90161_R"   1.00   37016 "RANCHO 1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90162 "[90162_R"   1.00   37016 "RANCHO 1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90163 "[90163_R"   1.00   37016 "RANCHO 1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90164 "[90164_R"   1.00   37016 "RANCHO 1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90165 "[90165_R"   1.00   37016 "RANCHO 1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90166 "[90166_R"   1.00   37016 "RANCHO 1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90167 "[90167_R"   1.00   37016 "RANCHO 1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90168 "[90168_R"   1.00   37016 "RANCHO 1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90169 "[90169_R"   1.00   37016 "RANCHO 1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90170 "[90170_R"   1.00   37016 "RANCHO 1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90171 "[90171_R"   1.00   37016 "RANCHO 1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90172 "[90172_R"   1.00   37016 "RANCHO 1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90173 "[90173_R"   1.00   37016 "RANCHO 1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90174 "[90174_R"   1.00   37016 "RANCHO 1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90175 "[90175_R"   1.00   37016 "RANCHO 1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90176 "[90176_R"   1.00   37016 "RANCHO 1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90177 "[90177_R"   1.00   37016 "RANCHO 1" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90101 "[90101_H"   1.00    7010 "HURLEM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90102 "[90102_H"   1.00    7010 "HURLEM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90103 "[90103_H"   1.00    7010 "HURLEM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90104 "[90104_H"   1.00    7010 "HURLEM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90105 "[90105_H"   1.00    7010 "HURLEM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90106 "[90106_H"   1.00    7010 "HURLEM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90107 "[90107_H"   1.00    7010 "HURLEM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90108 "[90108_H"   1.00    7010 "HURLEM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90109 "[90109_H"   1.00    7010 "HURLEM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90110 "[90110_H"   1.00    7010 "HURLEM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90111 "[90111_H"   1.00    7010 "HURLEM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90112 "[90112_H"   1.00    7010 "HURLEM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90113 "[90113_H"   1.00    7010 "HURLEM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90114 "[90114_H"   1.00    7010 "HURLEM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90115 "[90115_H"   1.00    7010 "HURLEM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90116 "[90116_H"   1.00    7010 "HURLEM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90117 "[90117_H"   1.00    7010 "HURLEM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90051 "[90051_E"   1.00    7005 "ELVRTM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90052 "[90052_E"   1.00    7005 "ELVRTM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90053 "[90053_E"   1.00    7005 "ELVRTM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90054 "[90054_E"   1.00    7005 "ELVRTM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90055 "[90055_E"   1.00    7005 "ELVRTM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90056 "[90056_E"   1.00    7005 "ELVRTM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90057 "[90057_E"   1.00    7005 "ELVRTM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90058 "[90058_E"   1.00    7005 "ELVRTM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90059 "[90059_E"   1.00    7005 "ELVRTM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90060 "[90060_E"   1.00    7005 "ELVRTM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90061 "[90061_E"   1.00    7005 "ELVRTM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90062 "[90062_E"   1.00    7005 "ELVRTM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90063 "[90063_E"   1.00    7005 "ELVRTM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90064 "[90064_E"   1.00    7005 "ELVRTM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90065 "[90065_E"   1.00    7005 "ELVRTM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90066 "[90066_E"   1.00    7005 "ELVRTM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
  90067 "[90067_E"   1.00    7005 "ELVRTM 2" 230.00 " 1"  1 "        " :  1 0.00000 0.00005  0.00000 9999.0 9999.0    0.0    0.0 0.000    0.0 /
   1    1 0.0000 0.000 0.000   400101   391231   0 1  0    0.0    0.0    0.0    0.0   1 1.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000   0 0.000  0
x