<p>
<table border="1" cellspacing="1">
   <tr>
      <td colspan="3">Action Fixture</td>
   </tr>
   
   <tr>
      <td>start</td>
      <td colspan="2">com.interpss.test.user.core.AclfAdjFixture</td>
   </tr>
   
   <tr>
      <td>press</td>
      <td>createAclfNetwork</td>
   </tr>   

   <tr>
      <td>enter</td>
      <td>setBaseKva</td>
      <td>100000</td>
   </tr>   
   
   <tr>
      <td>enter</td>
      <td>addSwingBus</td>
      <td>Bus1,4000,1.0,0.0,0.0,0.0</td>
   </tr>   
   
   <tr>
      <td>enter</td>
      <td>addLoadBus</td>
      <td>Bus2,4000,1.0,0.8</td>
   </tr>   
   
   <tr>
      <td>enter</td>
      <td>addPQBus</td>
      <td>Bus3,4000,0.5,0.4,0.0,0.0</td>
   </tr>   

   <tr>
      <td>enter</td>
      <td>addRemoteQBusVoltage</td>
      <td>Bus3,Bus2,0.95,1.0,0.0</td>
   </tr>   

   <tr>
      <td>enter</td>
      <td>addLineBranch</td>
      <td>Bus1,Bus2,0.05,0.1,0.0</td>
   </tr>   
   
   <tr>
      <td>enter</td>
      <td>addLineBranch</td>
      <td>Bus3,Bus2,0.05,0.1,0.0</td>
   </tr>  
   
   <tr>
      <td>check</td>
      <td>noOfBuses</td>
      <td>3</td>
   </tr>
   
   <tr>
      <td>check</td>
      <td>noOfBranches</td>
      <td>2</td>
   </tr>
   
   <tr>
      <td>press</td>
      <td colspan="2">runAcLoadFlow</td>
   </tr>
   
   <tr>
      <td>check</td>
      <td>lfConverged</td>
      <td>true</td>
   </tr> 
 </table>
 
 <p>
<table border="1" cellspacing="1">
   <tr>
      <td colspan="5">com.interpss.test.user.core.AclfFixture</td>
   </tr>
   
   <tr>
      <td>busId</td>
      <td>busVoltage?</td>
      <td>busAngle?</td>
      <td>busPIntoNet?</td>
      <td>busQIntoNet?</td>
   </tr>
   
   <tr>
      <td>Bus2</td>
      <td>0.94994</td>
      <td>-2.60823</td>
      <td>-1.0</td>
      <td>-0.8</td>
   </tr>
   
   <tr>
      <td>Bus3</td>
      <td>1.03792</td>
      <td>-1.63358</td>
      <td>0.5</td>
      <td>0.66457</td>
   </tr>
</table>
